# Chapter 1 Introduction

Figure 1.1 Energy-related CO2 emissions in 2020. (Image credit: ASHRAE 2022a)

With the global building stock expected to double by 2060, strategic efforts must be made within the scope of these pillars to move from energy efficiency to decarbonization (ASHRAE 2022h). Though energy efficiency and decarbonization are related, once carbon emissions levels become the metric, the approach to high-performance building design changes in unexpected ways—namely, it becomes imperative to transition away from fossil-fuel-burning appliances in concert with a greening grid. Efficiency is still important, as discussed further in Chapter 3, because peak load and other grid impacts become important as buildings transition to decarbonized systems along with the increasing adoption of electric vehicles (EVs).

## 1.1.2 What Does Decarbonizing Existing Buildings Mean?

*ASHRAE Public Policy Information Brief on Building Electrification*

### BUILDING ELECTRIFICATION

#### THE ISSUE

Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Building electrification refers to transitioning all or portions of building systems to electricity instead of on-site fossil fuel-based, non-electric energy. Space and water heating, some chilled water generation, snow melt, cooking, laundry, and emergency power backup commonly use on-site fossil fuel-based energy. Electrification contributes to decarbonization when: (1) the electricity comes from low- or zero-carbon energy sources such as solar, wind, tidal/wave, hydro, and nuclear; or (2) when the efficiency of the new electric equipment results in overall GHG emissions reductions compared to on-site combustion. Therefore, action is needed by both the buildings and the electric grid sectors. Utilities must achieve their grid decarbonization goals by transitioning to low- or zero-carbon generation. Some regional grids have already decarbonized significantly, putting building electrification on a “fast track” toward total building decarbonization. The growth of building (and transportation) electrification could require a significant increase in electrical grid capacity, emphasizing the need for energy efficiency, energy storage, grid interactive building design, and alignment of consumption with carbon-free generation (i.e., demand flexibility) to minimize the increase in peak demand. Building electrification can present embodied carbon, capital and operating cost, and retrofit challenges; it also provides an opportunity to improve air quality, especially in densely populated areas, by reducing particulate pollution and ground-level ozone from fossil fuel combustion. Many innovative energy efficient buildings with all-electric systems are already being built and occupied. Existing buildings’ ability to electrify cost-effectively will accelerate with technological improvements and local and national policy incentives.

#### ASHRAE’s ROLE

ASHRAE stands at the forefront in supplying standards, guidance, and education for the design, manufacturing, installation, and operation of building systems. These resources can also provide governments with a technical foundation for beneficial building electrification policies. ASHRAE’s relevant consensus-based standards include new proposed standards and those being updated to specifically reflect decarbonization:

- Standard 90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings
- Standard 90.2, Energy-Efficient Design of Low-Rise Residential Buildings
- Standard 100, Energy Efficiency in Existing Buildings (Note: This Standard is being updated as the Energy and Emissions Building Performance Standard)
- Standard 105, Standard Methods for Determining, Expressing and Comparing Building Energy Performance and Greenhouse Gas Emissions
- Standard 211, Standard for Commercial Building Energy Audits

Decarbonizing an existing building is the process of reducing its carbon emissions through the building’s life cycle. Generally, building construction, energy use, methane leakage, and refrigerants are the primary sources of GHG emissions (ASHRAE 2022h). This guide offers mitigation approaches such as building electrification, energy efficiency and demand management, embodied carbon considerations, and more for the various sources of building carbon emissions. Chapter 2 describes what can be found in each chapter and how to use this guide. Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Existing buildings’ ability to electrify cost effectively will accelerate with technological improvements and local and national policy incentives. ASHRAE supports the global need to reduce emissions from buildings, including through beneficial electrification. This public policy information brief (PPIB) outlines the issues and considerations for policy makers regarding building electrification (ASHRAE 2023d).

### 1.1.2.1 Types of Carbon in Existing Buildings

There are two types of carbon in existing buildings: operational carbon and embodied carbon. Embodied carbon comes from material extraction, manufacturing processes, transport, refrigerant leakage, and waste processing, while operational carbon is generated as the building uses energy and water during its operations.

---

---

# 1.1 Building Decarbonization
## 1.1.2 Embodied and Operational Carbon
### 1.1.2.1 Embodied and Operational Carbon Reductions
#### 1.1.2.1.1 Embodied Carbon
Significant amounts of a building’s emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when considering the “in-use” stage of embodied carbon—including refrigerant leakage, equipment, or building systems replacements (such as windows)—because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1–B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project’s embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in Chapter 3.

#### 1.1.2.1.2 Operational Carbon
Operational carbon reductions are accomplished through upgrades to the building envelope, lighting, and building systems and through electrification of HVAC, water heating, and appliances. These types of upgrades reduce fossil fuel consumption during building operations, thereby reducing emissions. This emissions reduction can be monitored through regular benchmarking for energy use and energy audits to compare the building’s operational carbon over time. Chapter 3 lays out the steps to decarbonizing through renovation and outlines procedures to assess and monitor carbon consumption related to building operations.

## 1.1.3 Building Decarbonization Strategies and Benefits
There are many ways to decarbonize buildings, from passive envelope retrofits to implementing demand response controls. These different decarbonization approaches fit into six strategies that contribute to emissions reduction in various ways. The six strategies are shown in Figure 1.3. Strategies that are appropriate for a given existing building depend on that building’s specific characteristics.

---

# Chapter 1 Introduction
Figure 1.3 Decarbonization strategies. (Image credit: NORESCO)
### 1.1 Characteristics
Chapter 3 offers a pathway to identify energy-efficiency measures (EEMs) and emission-reduction measures (ERMs) that employ the strategies summarized here. Four primary benefits of implementing decarbonization in existing buildings are reduced operating costs, mitigation of climate change impacts, improved occupant health and well-being, and economic benefits for communities.

- Reduced Operating Costs. Building operating costs may decrease due to more efficient equipment replacing older equipment, rightsizing building systems, on-site renewable generation, and other conservation measures. Depending on pricing structure, utility costs may also be reduced by limiting consumption during peak hours through peak load-reduction strategies such as passive design, controls, energy storage, and demand response.

- Mitigation of Climate Change Impacts. ASHRAE recognizes the need to reduce GHG emissions from existing buildings to mitigate the impacts of climate change including climate-caused disasters and displacements. Extreme heat for prolonged periods, intensifying storms, and unhealthy air quality are some of the impacts we are experiencing; these have outsized consequences for front-line community members.

- Improved Occupant Health and Well-Being. Well-designed decarbonized building systems promote increased indoor air quality (IAQ) through weatherization, proper ventilation, and the elimination of nitrogen dioxide, carbon monoxide, and other chemical emissions generated on-site. Existing building upgrades are also an

---

# 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building Performance Standards: A Technical Resource Guide
===========================================================

Building Performance Standards
-----------------------------

A Technical Resource Guide
---------------------------

U.S. Department of Energy

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the *Whole-Life Carbon Guide for Building Systems*.

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS). ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

---

---

---

---

# How to Use This Guide
## 2.1 Purpose and Organization
This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

## 2.2 Chapter Overview
Chapter 3 lays out the path for decarbonizing an existing building. It covers the planning process, including goal setting and stakeholder engagement, how to conduct a decarbonization assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing the plan, and tracking metrics.

### Technical Benefits
- Complying with “gas ban” policies
- Optimizing smart building grid-interconnectivity

### Financial Benefits
- Preparing for future sustainability requirements
- Saving construction costs
- Lowering operational energy costs

### Environmental Benefits
- Achieving corporate decarbonization and net-zero goals
- Supporting tenant sustainability goals
- Improving health and safety
- 4UYNRN_NSLWJYWTܪYYNRNSL

### Chapter 4 Overview
Chapter 4 addresses constraints such as structural capacity and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordinances, and buildings with district systems.

---

---

# Chapter 2 How to Use This Guide

Chapter 5 covers electrical systems and heating and cooling load reductions. It offers strategies for reducing electrical loads, including those from lighting systems and appliances. It also provides strategies for reducing heating and cooling loads through building envelope adjustments, HVAC system existing building commissioning (i.e., retro- or recommissioning), and HVAC energy recovery.

Chapter 6 includes guidance on HVAC system retrofits. Common HVAC system types for small, medium, and large commercial buildings and multifamily/hotel buildings are presented along with options for decarbonization renovations, including cold-climate considerations. The chapter presents BAS strategies for HVAC that are unique for decarbonization projects along with monitoring-based commissioning.

Chapter 7 reviews opportunities for using distributed generation and energy storage to meet decarbonization goals. Applications of photovoltaics (PV) are the focus for renewable generation, with a discussion of wind, biomass, fuel cells, and municipal gas. It also offers guidance on battery storage, EV charging, microgrids, and thermal energy storage.

Chapter 8 explores opportunities for domestic hot-water systems. Retrofit considerations for central vs. distributed hot-water distribution systems and recirculation systems are discussed. Decarbonization options for hot-water storage and heat recovery are presented along with efficient and renewable appliance technologies such as heat pumps and solar thermal.

## 2.1 Building Types Addressed Within This Guide

### 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are categorized into three sizes: small, medium, and large. The three categories group buildings that typically have similar considerations and system types. Multifamily buildings are treated as distinct from commercial buildings.

---

---

# Small Commercial < 10,000 ft2 (< 929 m2) Large Commercial > 50,000 ft2 (> 4645 m2) Medium Commercial > 10,000 ft2 and ≤ 50,000 ft2 (> 929 m2 and < 4645m2) Multifamily Hotel/Lodging

A list of acronyms is included for the reader’s convenience and quick access. A glossary of terms is included in the back for reference.

## 2.2 Case Studies

The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These case studies represent different building types, systems, and approaches to help illustrate the principles presented within this guide.

### Table 2.1 Case Study Specifications

| Case Study Number and Name | Building Type and Location | Highlights | Sections |
| --- | --- | --- | --- |
| 3.2.1 3.2.2 3.4.3 | University of California, Santa Cruz— Phasing Approach, Santa Cruz, CA | • Phasing approach to decarbonization of portfolio of buildings • Address immediate needs with high-efficiency boilers or local heat pumps • Modular, centralized “decarbonization stations” of ASHPs, TES, and electrical infrastructure piped to nearby buildings |  |
| 3.2.3 3.4.8 3.5.1 6.1.3.4 6.1.3.5 6.3 7.5.1 | 345 Hudson, New York, New York City, NY | • Comprehensive data strategy by connecting all the current equipment on a common platform • Floor-by-floor replacement of packaged terminal units by WSHP and DOAS phased for tenant turn- over • WSHP loop with minimum 85% heat recovery • ASHP connected to condenser water loop as part of a masterplan to phase out boiler • TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer given the varying orientation/occupancy of each building • Exploring WSHP for DHW production |  |
| 3.3.1.4 6.1.3 | San Diego State University, California, San Diego, CA | • Cogeneration plant evaluated for transition to electrification • Evaluated three options for central plant retrofit: two full electric, one hybrid • Full electric options required upgrading electrical service • Hybrid plant selected to achieve partial electrification within existing electric capacity |  |

---

---

# Chapter 2 How to Use This Guide

## 2.1 Case Study Specifications (Continued)

### 3.4.3.2 Santa Cruz, CA
• Cogeneration plant evaluated for transition to electrification
• Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant
University of California, Santa Cruz— Cogeneration Plant
*The Heritage*
New York City, NY
3.5.2 3.7 5.2.1.1 6.1.1.1 8.3.2
• Reduced heating and cooling loads with EIFS at two buildings. Insulated, prefabricated metal panels with energy-efficient windows at building
• Prefabricated panels included electrical infrastructure and punchouts for PTHP upgrades, including capacity for future building electrification
• Installation of PTHPs at one building with central ventilation upgrades and centralized controls
• Common area dryer electrification at one building
• VRF installation in common areas of two buildings
• DHW electrification using centralized heat pump water heaters at one building
• Submetering apartment electrical use at all three buildings for accurate tenant billing
• Tenant engagement and education plan to understand purpose and operation of upgrades
4.2 6.1.3.2
### Bloedel Conservatory
Vancouver, British Columbia, Canada
• LED lighting retrofit and roof replacement reduce cooling load
• Convert CHW loop to low-temp HHW and CHW switchover loop
• Replace chiller/boiler plant with two-pipe AWHP sized for 90% of heating load
• Active demand reduction to operate AWHP within existing electrical capacity
• AWHP sized for increased cooling load to account for future climate change
4.3 6.1.1.3
### StopWaste
Oakland, CA
• Load assessment for increased RTU size and weight
• Replaced R-22 VAV RTUs with R-401a VAV Packaged heat pump RTUs
4.6 4.7 6.1.3.4 6.1.4
### Montreal City Hall
Montreal, Quebec, Canada
• Historic building and site drove many design decisions
• Goal of no combustion on-site
• Cold climate using purchased steam
• Radiant heated ceilings with FCUs
• DOAS minimized ductwork
• ASHPs located indoors improves winter performance
4.9 6.1.1.2
### 47 Seventy Apartments
Taylorsville, UT
• Naturally occurring affordable housing retrofit
• LED lighting retrofit reduced electric demand
• Replaced R22 central air split AC and gas furnaces with split ASHPs with gas furnaces for backup heating
• Smart thermostats

---

---

# Table 2.1 Case Study Specifications (Continued)

### 5.1.1.2 5.2.1.3 Tilden, TX McMullen County Courthouse
* LED lighting and window retrofits reduce cooling load, allowing for downsizing of existing heat pumps
* Recommended insulation upgrades will further reduce cooling loads
* Heat recovery and DOAS provide efficient retrofit for reduced load
* Parking roof PV will provide clean on-site energy for VRF+DOAS

### 5.2.1.3 6.1.3 Ken Soble Tower Hamilton, Ontario, Canada
* Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling loads
* Replaced central boiler hydronic baseboards with VRF system with VAV boxes to provide cooling and heating
* DOAS with ERVs for ventilation
* Condensing boiler for DHW due to electric capacity limitations

### 5.2.3.5 6.1.3.2 East Palo Alto, CA East Palo Alto Government Center
* LED lighting retrofit with occupancy controls reduced electric demand
* Converted pneumatic to DDC with ASHRAE Guideline 36 sequences for HVAC efficiency improvement
* VAV terminal units replaced with 2-row oversized coils and rezoned for lower HHW temp
* Chiller/boiler plant replaced with rooftop AWHPs (1 with heat recovery)

### 6.1.1.3 7.1.1 8.3.1 Vera Cruz Village Richgrove, CA
* Window replacement, weatherization, and prefabricated insulated roof panels for heating and cooling load reductions
* Attic air sealing and insulation or conversion to non-ventilated attics (two buildings)
* Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs
* PTHP (one building) and ducted split heat pump (one building)
* Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs)
* Carport PV with virtual net metering to share between owner and tenants

### 6.1.3 Cook County, IL Skokie County Courthouse
* LED lighting retrofit with controls reduced electric demand
* Window replacements and weatherization reduced heating/cooling loads
* Converted pneumatic to DDC with demand-controlled ventilation and AHU scheduling for HVAC efficiency improvement
* Replaced chiller/boiler plant with 200-ton GSHP with backup condensing boilers
* GSHP well field sized for majority of cooling load and all but 484 heating hours per year for project economics

---

---

# Chapter 2 How to Use This Guide

## 2.1 Case Study Specifications (Continued)

### 6.1.3 Stella B. Werner Council Office Building Montgomery County, MD
- LED lighting retrofit reduced electric demand
- Window replacements reduced heating/cooling loads
- Mixed HVAC equipment types due to multiple renovations
- Replaced HVAC systems (chillers/boilers, RTUs, FCUs, WSHPs) with 300-ton VRF with heat recovery and DOAS
- VRF refrigerant lines easier to implement with limited ceiling height

### 6.1.3.5 Virginia Beach City Public Schools City of Virginia Beach
- Phased project across multiple schools
- Weatherization measures
- For each school, installed central GSHP serving WSHP loop
- Replaced packaged RTUs with GSHP RTUs

### 7.3 STAR Transit Terrell, TX
- Bus fleet conversion to electric buses
- Planned installation of PV
- Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet charging

### 7.5.4 North Oak Development Oakfield, Ontario, Canada
- District ambient loop for new development
- Ground source loop provides space heating/cooling for buildings
- Modular design allows future buildings to be connected
- DHW loads served by separate boiler

### 8.2.1
- 40% DHW load reduction from low-flow fixtures
- After load reduction, central DHW system retrofit with CO2 ASHP and two 250-gallon storage tanks

### Kitsilano Pool Vancouver, British Columbia, Canada
<<PG25_IMG{m}>>

---

---

# Path for Existing Building Decarbonization
## 3.1 Navigating Building Decarbonization
Chapter 3 describes the key steps in creating and implementing a decarbonization plan and monitoring, tracking, and reporting performance toward the plan. Key steps include:
- Section 3.2, Decarbonization Planning Establish a framework for decarbonization, which involves obtaining leadership buy-in, setting goals and baselines, establishing timeline and scope, and engaging with stakeholders.
- Section 3.3, Perform Decarbonization Assessment Assessing the building will identify opportunities and constraints that must be considered specific to the existing building.
- Section 3.4, Prioritize/Determine Decarbonization Measures Prioritizing and determining decarbonization measures is typically done as a part of the decarbonization assessment. Several aspects must be considered when determining the right package of measures to meet decarbonization goals. The assessment results will inform measure selection.
- Section 3.5, Develop a Building Decarbonization Plan Once the measures have been identified, an actionable plan should be detailed to create a playbook for the specific building, including considerations such as limiting disruptions to occupants, etc.
- Section 3.6, Implement the Building Decarbonization Plan Implementing the decarbonization plan moves the building down the path toward meeting its decarbonization goals.
- Section 3.7, Track and Report Performance Performance metrics must be tracked to demonstrate progress toward goals and eventual goal achievement, and to update the decarbonization plan as needed.

## 3.2 Decarbonization Planning
The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process. This plan- <<PG26_IMG{m}>>

---

# Chapter 3 Path for Existing Building Decarbonization
Figure 3.1 Steps to achieving existing building decarbonization (Image credit: NORESCO)
<<PG27_IMG{m}>>

---

# Decarbonization Retrofit Planning Process
The planning process begins even before a building is assessed or decarbonization measures are identified. The steps involved in the planning process include:
- Set decarbonization goals
- Define timeline
- Define decarbonization scope and level of decarbonization assessment
- Identify and inform stakeholders

## Decarbonization Retrofit Key Takeaways
• All GHG Emissions Matter. When developing a decarbonization retrofit project, the goal is to reduce whole-life carbon emissions. This means looking at operational carbon and embodied carbon, including from refrigerants.
• Partial Decarbonization Strategies Work. Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment life still provide GHG emissions reductions. A 75% reduction is better than no reduction at all.
• A Shift in Mindset from Energy-Efficiency Projects. Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.
• Start Collecting Data Now. Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to provide a more accurate representation of the building load profile.
• Determine the Actual Peak Loads. Sizing equipment to match the actual peak heating and cooling loads is a critical part of decarbonization retrofits. Equipment is often oversized for the actual building load, and sizing new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit’s GHG emissions and embodied carbon.
• Perform a Building Stress Test. When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at lower temperatures than fossil-fuel-fired boilers, which may require upgrades, such as larger heating coils, to satisfy the loads.
• Alignment with the Capital Plan. Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans. Assessments should highlight the measures that match up to the capital plan, flag items that are in the plan but on a different timeline and call out items that are not part of the capital plan. This also includes clearly identifying any required studies, such as electrical capacity or structural assessments, needed for assessing measures.
• Energy Storage. Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads. Storage allows you to leverage clean energy production for use at times when the grid is “dirtier” and to capture excess generation from on-site clean energy production.

---

---

# Chapter 3 Path for Existing Building Decarbonization

## 3.2.1 Set Decarbonization Goals

Building Performance Standards: A Technical Resource Guide
*Building Performance Standards A Technical Resource Guide*
U.S. Department of Energy

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the *Whole-Life Carbon Guide for Building Systems*. The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders. Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See *Building Performance Standards: A Technical Resource Guide* for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015. Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

### CASE STUDY: University of California, Santa Cruz— Phasing Approach

In pursuit of UC Santa Cruz’s and the broader UC system’s goals, UCSC Chancellor Cindy Larive created a diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC’s Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.

## 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building’s decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when. An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building’s operation and maintenance budget, but buildings that need significant improvements—or whole-building portfolios or campuses—may require more extensive planning and budgeting. As a result, a multiyear process may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds. For facilities that have aging systems approaching the end of their effective useful life (EUL) or requiring persistent maintenance, planning for more efficient and electric replacement options is valuable when establishing a decarbonization timeline. In current practice, equipment is often replaced upon failure and requires immediate replacement. Not having adequate electrical and/or <<PG29_IMG{m}>>

---

# 3.2 Decarbonization Planning and Timeline Development
## 3.2.2 Develop a Decarbonization Timeline
The lack of a decarbonization timeline, inadequate electrical or structural infrastructure, or a plan to address such failures, can result in extra downtime that makes certain decarbonization measures less attractive or unfeasible. Sections 4.2 and 4.3 in Chapter 4 include more discussion of electrical and structural infrastructure upgrade considerations that should be part of the decarbonization timeline.

### CASE STUDY: University of California, Santa Cruz— Phasing Approach
The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system. See the UCSC Phasing Approach case study in the appendix for more detail.

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later. Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building’s decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.

## 3.2.3 Define Scope and Level of Decarbonization Assessment
Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility. Additional factors may also play a role, such as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially lease agreements. More on considerations regarding tenant-occupied buildings is included in Section 4.10.

### CASE STUDY: 345 Hudson, New York
The case study for 345 Hudson defined scope and goals early. These were:
- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97
Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

---

---

# Chapter 3 Path for Existing Building Decarbonization

Figure 3.2 Building systems often involved in building decarbonization. (Image credit: NYSERDA [2022])

The project’s scope may become clearer once the decarbonization assessment has been con- ducted. An early scoping assessment may be helpful to establish focus for the more comprehensive decarbonization assessment where EEM/ERMs are identified. This scoping assessment will include basic GHG emissions and a financial evaluation and may be applied at a building level (for portfolios and campuses) and/or at a system level within individual buildings.

Figure 3.2 illustrates building systems often involved in building decarbonization. Other systems, such as refrigeration, thermal energy storage (TES), and ventilation heat recovery, are not illustrated but should be con- sidered when applicable.

Another step in defining the project scope is to determine what level of decarbonization assessment to conduct. Informative Appendix H, “Building Decarbonization Assessment,” in *ANSI/ASHRAE/ACCA Standard 211-2018 (RA2023)* describes Level 1 and Level 2 decarboniza- tion assessments. Decarbonization goals for the building, existing conditions, and the available budget should be considered to determine the decarbonization assessment level needed.

When identifying measure options, the assessor will consider factors influencing owner prior- ities, such as:
- Capital costs to decarbonize the building
- Equipment nearing its EUL or that has persistent maintenance problems
- Utility availability and rate structures
- Cost and ease of maintenance for new equipment
- Passive or load-reduction strategies such as envelope improvements

---

---

# Physical Space and Electrical Capacity Limitations
Physical space, electrical capacity, or other limitations may drive decarbonized solutions in specific cases. Additional discussion of existing building limitations is included in Chapter 4. Scope may also be driven by the electric technologies being considered and how they can or cannot be applied based on the existing building’s constraints. Checking its electrical capacity during the assessment may influence the scope or timing of ERMs. Cost-effective efficiency measures can reduce the building’s electrical load and minimize the footprint of its necessary electrical infrastructure. For example, buildings whose lighting systems have not been upgraded recently could be converted to LED lighting or DC lighting as the first step toward decarbonizing because the whole-life carbon of LED lightbulbs is lower than incandescent. Then, prior to evaluating any all-electric heating options, measure the electrical use of the building to get the actual (new) load and compare it to the design electrical capacity. Having this information can help inform the retrofit scope and all associated costs including updates to other building systems and the electrical infrastructure to achieve a decarbonized building. More details on decision making around emissions reduction measures and scope can be found in Section 3.4.

## 3.2.3 Emissions Accounting Scope
### 3.2.3.1 Choosing Emissions to Include
Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energy-related emissions, although some stakeholders may choose to include additional GHG emissions sources:
- Embodied emissions of building retrofits and maintenance
- Refrigerant leakage
- Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
- Building occupant transportation emissions

The World Resource Institute’s Greenhouse Gas Protocol is often referenced when doing GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3). The WRI GHG Protocol is not specific to the building industry, however, and ASHRAE has proposed Standards 240P and 242P to address the categorization of building-specific emissions. At the time of publication, this guide recommends categorization based on EN 15978 (CEN 2011), as referenced in Section 1.1.2.1 in Chapter 1, rather than the GHG Protocol.

## 3.2.4 Identify and Inform Stakeholders
The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning.

| Stakeholder Category | Responsibilities |
| --- | --- |
| Investors/Owners | Pay for decarbonization project, pass cost along to customers |
| Customers | Experience economic impact of decarbonization project |
| Facilities Managers | Maintain new system(s), ensure intended savings persist over time |
| Facilities Support Staff | Critical to project’s long-term success, need to understand project goals and need to change systems or operations |

For a decarbonization project, investors/owners and possibly customers will experience its economic impact. While the investors/owners pay for the decarbonization project, they will pass the cost along to the customers. Facilities managers may need special expertise to maintain the new system(s) and should be included in early discussions to ensure that intended savings persist over time. Because there is a financial commitment to decarbonizing the facility, investors are typically the first of the stakeholders to be informed and approve the project, along with any employed facilities support staff. Gathering input from facilities support staff is an important step because they are critical to the project’s long-term success. Ensuring that they understand the project’s goals and the need to change systems or operations will pave the path for efficient building operation after <<PG32_IMG{m}>>.
