<!-- image -->

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

<!-- image -->

<!-- image -->

## Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## This publication was prepared under the auspices of

## ASHRAE's Center of Excellence for Building Decarbonization (CEBD).

For more information from the ASHRAE CEBD, visit www.ashrae.org/decarb.

## WORKING GROUP

David Heinzerling-Chair

Taylor Engineers

Daniel Nall

Daniel Nall Consultant, LLC

Cory Abramowicz

Arup

Shona O'Dea

Skidmore, Owings &amp; Merrill (SOM)

James Del Monaco

P2S

Mike Reimer

First Light Energy Solutions

David Ellowitz

AHA Consulting Engineers

Ted Tiffany

Building Decarbonization Coalition

Jamie Kono

Pacific Northwest National Laboratory

Brett Webster

RMI

Eric Yang

Vantage Data Centers

## NORESCO PRIMARY AUTHORS

W. Michael Goodrum

NORESCO

Sally Blair

NORESCO

| NORESCO CONTRIBUTORS | NORESCO CONTRIBUTORS | NORESCO CONTRIBUTORS |
|------------------------|------------------------|------------------------|
| John Arent | Roger Hedrick | Ian Roth |
| Rahul Athalye | Michele Hendrick | Elvin Ruya Ozel |
| John Balfe | Zalmie (Zee) Hussein | Michelle Scordino |
| Scott Emerton | Bob Jurovaty | Pete Thomson |
| Xia Fang | Michael Kennedy | Rachel Truttmann |
| Sam Farouz | Jeff Logarzo | Kyra Weinkle |
| Aaron Hart | Afsheen Mashayekhi | James Zarske |
| Mark Haskell | David Mowery | |

## Literature Review and Research Contribution

Phani Arvind Vadali

University of Colorado

Moncef Krarti

University of Colorado

## ASHRAE CENTER OF EXCELLENCE FOR BUILDING DECARBONIZATION

Kent Peterson-Chair

P2S Inc.

Blake Ellis-Vice Chair

Burns &amp; McDonnell

Ghina Annan

Stantec

Rajan Rajendran

Carrie Brown

Resource Refocus, LLC

Stet Sanborn

SmithGroup

Luke Leung

Skidmore, Owings and Merrill

Ginger Scoggins

Engineered Designs, Inc.

Bing Liu

Pacific Northwest National Laboratory

Stephanie Reiniche

Director of Technology, ASHRAE

Clay Nesler

The Nesler Group

## Building Decarbonization Retrofits for Commercial and Multifamily Buildings

<!-- image -->

## ISBN 978-1-955516-75-4 (paperback) ISBN 978-1-955516-76-1 (PDF)

## © 2025 ASHRAE

180 Technology Parkway · Peachtree Corners, GA 30092 · www.ashrae.org

All rights reserved.

Printed in the United States of America

Cover photograph by PeopleImages.com - Yuri A /Shutterstock.com

Cover design by Rebecca Branta

ASHRAE is a registered trademark in the U.S. Patent and Trademark Office, owned by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE has compiled this publication with care, but ASHRAE has not investigated, and ASHRAE expressly disclaims any duty to investigate, any product, service, process, procedure, design, or the like that may be described herein. The appearance of any technical data or editorial material in this publication does not constitute endorsement, warranty, or guaranty by ASHRAE of any product, service, process, procedure, design, or the like. ASHRAE does not warrant that the information in the publication is free of errors, and ASHRAE does not necessarily agree with any statement or opinion in this publication. The entire risk of the use of any information in this publication is assumed by the user.

No part of this book may be reproduced without permission in writing from ASHRAE, except by a reviewer who may quote brief passages or reproduce illustrations in a review with appropriate credit; nor may any part of this book be reproduced, stored in a retrieval system, or transmitted in any way or by any means-electronic, photocopying, recording, or other-without permission in writing from ASHRAE. Requests for permission should be submitted at www.ashrae.org/permissions. 

Library of Congress Cataloging-in-Publication Data

Names: ASHRAE (Firm), author. Title: Building decarbonization retrofits for commercial and multifamily buildings. Description: [Peachtree Corners, Georgia] : ASHRAE, [2024] | Includes bibliographical references. | Summary: "Provides design engineers solutions and guidance for decarbonizing existing commercial and multi-family buildings. Covers HVAC electrification options and strategies specific to existing building setups; electrification challenges, barriers, and transition considerations; domestic hot water electrification, integration with other systems, heat recovery, thermal energy storage, control systems, equipment replacement cycle considerations, refrigerant considerations, life-cycle costs and financial incentives, cold-climate strategies, and non-HVAC considerations such as load shifting/reduction, on-site renewables, electrical storage, and EV charging"-- Provided by publisher. Identifiers: LCCN 2024007022 | ISBN 9781955516754 (paperback) | ISBN

9781955516761 (PDF)

Subjects: LCSH: Sustainable buildings. | Buildings--Retrofitting. | Carbon dioxide mitigation.

Classification: LCC TH880.B877 2024 | DDC 690.028/6--dc23/eng/20240523 LC record available at https://lccn.loc.gov/2024007022

## ASHRAE STAFF SPECIAL PUBLICATIONS

Cindy Sheffield Michaels, Editor Mary Bolton, Associate Editor December Byrnes, Assistant Editor Michshell Phillips, Senior Editorial Coordinator David Soltis, Group Manager of Electronic Products and Publishing Services Jayne Jackson, Publication Traffic Administrator

PUBLISHING SERVICES

Director of Publications and Education

Mark S. Owen

## Contents

| Acknowledgments................................................... | Acknowledgments................................................... | Acknowledgments................................................... |....... |.. ix |
|---------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------|----------|
| Acronyms..................................................................... | Acronyms..................................................................... | Acronyms..................................................................... | Acronyms..................................................................... |.. xi |
| 1 INTRODUCTION................................................ | 1 INTRODUCTION................................................ | 1 INTRODUCTION................................................ |... |.. 1 |
| | 1.1 | Background.................... |.............................. |..1 |
| | | 1.1.1.... | Why Decarbonization?.............................. |.. 1 |
| | | 1.1.2 | What Does Decarbonizing Existing Buildings Mean?.......... |.. 2 |
| | | 1.1.3 | Building Decarbonization Strategies and Benefits............. |.. 3 |
| | 1.2 | Existing Building Decarbonization in Building Codes and Ordinances... |. |..5 |
| 2 | HOW TO USE THIS GUIDE......................... | HOW TO USE THIS GUIDE......................... |.................. |.. 7 |
| | 2.1 | Purpose and Organization......... |.............................. |..7 |
| | 2.2 | Case Studies.................... |.............................. |..8 |
| 3 | PATH FOR EXISTING BUILDING DECARBONIZATION............... | PATH FOR EXISTING BUILDING DECARBONIZATION............... |........ |. 13 |
| | 3.1 | Navigating Building Decarbonization... |........................... |.13 |
| | 3.2 | Decarbonization Planning......... |.............................. |.13 |
| | Decarbonization Retrofit Key Takeaways....... | Decarbonization Retrofit Key Takeaways....... |.................................... |. 15 |
| | 3.2.1 | Set. | Decarbonization Goals.............................. |. 16 |
| | 3.2.2 |......... | Define Timeline.............................. |. 16 |
| | 3.2.3 | Define Scope and Level of Decarbonization Assessment |....... |. 17 |
| | 3.2.4 | Identify and Inform | Stakeholders......................... |. 19 |
| 3.3 | Perform Decarbonization Assessment.. | Perform Decarbonization Assessment.. |............................ |.21 |
| | 3.3.1 | ASHRAE Energy Audit and Decarbonization Assessment |...... |. 21 |
| | 3.3.2 | | Decarbonization Evaluation Tools......................... |. 29 |
| | 3.3.3 | | Assessing Building Portfolios............................ |. 30 |
| 3.4 | Prioritize/Determine Decarbonization Measures..... | Prioritize/Determine Decarbonization Measures..... |................. |.32 |
| | 3.4.1 | | Reducing Heating and Cooling Loads and Rightsizing Equipment |. 33 |
| | 3.4.2 | Maximize | Building Systems Efficiency..................... |. 35 |
| | 3.4.3 | Electrify Space Conditioning and Water Heating | Systems....... |. 36 |

|. | 3.4.4 | Grid Interactivity.................................... |.39 |
|---------------------------------------------------------------------------|------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------|
| | 3.4.5 | Distributed Generation and Clean Power Production.......... |.39 |
|... | 3.4.6 | Energy Storage.................................... |.40 |
| | 3.4.7 | Embodied Carbon..................................... |.41 |
| | 3.4.8 | Select the Best Combination of Measures.................. |.41 |
| | 3.4.9 | Financial Considerations............................... |.43 |
| 3.5 | Develop | a Building Decarbonization Plan......................... | 46 |
| | 3.5.1 | Measure Summary and Implementation Triggers............. |.47 |
| | 3.5.2 | Impacts to Electrical, Utility, or Other Infrastructure.......... |.48 |
| | 3.5.3 | Achieving Projected Emissions After Measure Implementation. |.49 |
| | 3.5.4 | Other Considerations.................................. |.50 |
| | 3.5.5 | Portfolio Decarbonization Planning....................... |.50 |
| 3.6 | Implement | the Building Decarbonization Plan..................... | 54 |
| | 3.6.1 | Implementation for Building Portfolios.................... |.55 |
| 3.7 | Track | and Report Performance.................................. | 55 |
| | 3.7.1 | Measure Installed Performance.......................... |.56 |
| | 3.7.2 | Measure Ongoing Performance.......................... |.57 |
| | 3.7.3 | Operation and Maintenance Procedures.................... |.58 |
| 4 CHALLENGES | | UNIQUE TO EXISTING BUILDINGS........................ |. 61 |
| 4.1 | Existing | Building Considerations................................ | 61 |
| 4.2.... | | Electrical Capacity....................................... | 61 |
| 4.3..... | | Structural Capacity...................................... | 62 |
| 4.4 | | Building Age and Envelope/Infrastructure Condition................ | 63 |
| 4.5...... | | Space Constraints...................................... | 64 |
| 4.6 | | Local Building Codes and Ordinances............................ | 65 |
| 4.7 | | Historic Buildings and Regulatory Constraints..................... | 65 |
| 4.8 | | Occupant Considerations...................................... | 66 |
| 4.9. | | Equity and Affordability...................................... | 67 |
| | 4.9.1 | Disadvantaged Communities............................ |.68 |
| | 4.9.2 | Policies and Programs................................. |.69 |
| DECARBONIZATION STRATEGIES AND TECHNOLOGIES: BUILDING ELECTRICAL, HEATING | 4.10.1 Building 4.10.2 | Leased Buildings...... | AND. |
|..... 5.1 | COOLING LOAD REDUCTION. Electrical |..................................... Load Reduction..................................... | 73 73 |
| | 5.1.1 | Building Lighting Systems.............................. |.73 |
| | 5.1.2 | Multifamily Kitchen Appliances and Cooking Systems........ |.75 |
| | |.... | |
| | 5.1.3 | Other Systems and Plug Loads....................... |.76 |
| 5.2 | | Heating/Cooling Load Reduction: Building Envelope and Passive Systems | 77 |
| | 5.2.1 | Building Envelope.................................... |.78 |
| Strategies. | 5.2.2 Passive |.................................... HVAC |.81 |
| | 5.2.3 | Optimization................................... |.83 |

| 6 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: HVAC SYSTEMS......... | 6 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: HVAC SYSTEMS......... |. |.. 89 |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 6.1 | HVAC System Retrofits........ |................................... |..90 |
| | 6.1.1 | Gas Furnace Retrofits..................................... |.. 92 |
| | 6.1.2 | Steam System Retrofits.................................... |.. 98 |
| | 6.1.3 | Central Boiler Retrofits.................................... |.. 99 |
| | 6.1.4 | Air-Source Heat Pump Considerations........................ |. 109 |
| 6.2 | HVAC | Control Sequences......................................... |. 111 |
| 6.3 | Data | Analytics and Monitoring Based/Continuous Commissioning (MBCx). |.114 |
| 7 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DISTRIBUTED GENERATION AND ENERGY STORAGE.................................................................... 115 | 7 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DISTRIBUTED GENERATION AND ENERGY STORAGE.................................................................... 115 | 7 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DISTRIBUTED GENERATION AND ENERGY STORAGE.................................................................... 115 | 7 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DISTRIBUTED GENERATION AND ENERGY STORAGE.................................................................... 115 |
| 7.1 | Renewable Systems.. |............................................ |.115 |
| | 7.1.1 | Photovoltaic (PV) Systems................................. |. 115 |
| | 7.1.2 | Other Renewable Systems.................................. |. 117 |
| 7.2 | Battery | Energy Storage Systems (BESS)............................. |.120 |
| 7.3 | EV | Charging Systems............................................ |.124 |
| 7.4 | Grid-Interactive Systems.......... |................................ |.127 |
| 7.5 | Thermal Energy Storage Systems........... |........................ |.127 |
| | 7.5.1 | Sensible Heat Storage (SHS)................................ |. 129 |
| | 7.5.2 | Latent Heat Storage (LHS)................................. |. 132 |
| | 7.5.3 | Thermochemical Heat Storage............................... |. 133 |
| | 7.5.4 | TES Integration with District Heating and Cooling (DHC) Systems.. |. 133 |
| | DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DOMESTIC HOT-WATER SYSTEMS.. 135 | DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DOMESTIC HOT-WATER SYSTEMS.. 135 | DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DOMESTIC HOT-WATER SYSTEMS.. 135 |
| 8.1 | Evaluating Existing Conditions... |.................................. |.135 |
| | 8.1.1 | System Configuration and Condition.......................... |. 135 |
| | 8.1.2 | DHWLoad Profile........................................ |. 136 |
| 8.2 | Load | Reduction and Rightsizing.................................... |.137 |
| | 8.2.1 | Low-Flow Fixture Retrofit.................................. |. 138 |
| | 8.2.2 | Distribution and Storage Losses............................. |. 139 |
| | 8.2.3 | Passive Heat Recovery (Drain-Line Heat Recovery).............. |. 139 |
| | 8.2.4 | Rightsizing.............................................. |. 139 |
| | 8.2.5 | Sizing Methodology for Storage-Based Systems................. |. 140 |
| | 8.2.6 | Sizing Methodology for Point-of-Use Systems.................. |. 141 |
| | 8.2.7 | Sizing Considerations for Grid-Demand Response............... |. 141 |
| 8.3 | Distributed vs. Central Systems. |.................................... |.141 |
| | 8.3.1 | Distributed DHWSystems.................................. |. 142 |
| | 8.3.2 | Central DHWSystems..................................... |. 143 |
| | 8.3.3 | Application Considerations................................. |. 143 |
| 8.4 | Recirculation Systems. |........................................... |.144 |
| | 8.4.1 Reducing Recirculation Energy Losses. |....................... |. 144 |
| | 8.4.2 | Direct-Return Systems..................................... |. 145 |
| | 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs. | 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs. |. 145 |
| 8.5 | Heat Pump Water Heaters....... |.................................. |.147 |
| | 8.5.1 Heat Pump Types. |........................................ |. 147 |

| | 8.5.2 | Refrigerants....................................... |. 148 |
|------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------|---------|
| | 8.5.3 | Heat Pump Heat Sources............................. |.148 |
| 8.6 | | DHWStorage Systems...................................... |. 149 |
| | 8.6.1 | Cost and GHG Emissions Benefits of Increased DHWStorage. |.149 |
| | 8.6.2 | DHWStorage Considerations for Retrofits............... |.150 |
| | 8.6.3 | Controls and Automation............................. |.150 |
| 8.7 | Heat | Recovery and Renewable Heat Sources.................... |. 150 |
| | 8.7.1 | Heat Recovery..................................... |.150 |
| | 8.7.2 | Renewable Heat Sources............................. |.151 |
| 8.8 | | Combined Systems and Hybrid Fuel Systems.................... |. 151 |
| | 8.8.1 | Combined Systems.................................. |.151 |
| | 8.8.2 | Hybrid Systems.................................... |.153 |
| Glossary................................................................... | Glossary................................................................... | Glossary................................................................... |.. 155 |
| Case Studies | Case Studies | Case Studies | |
| | Case Study 1: University of California, Santa Cruz- Phasing Approach....... |... |.159 |
| Case Study 2: 345 Hudson, New York.... | Case Study 2: 345 Hudson, New York.... |..................................... |.161 |
| Case Study 3: San Diego State University, California......... | Case Study 3: San Diego State University, California......... |................... |.167 |
| Case Study 4: University of California, Santa Cruz-Cogeneration Plant.... | Case Study 4: University of California, Santa Cruz-Cogeneration Plant.... |..... |.171 |
| Case Study 5: The Heritage, New York.... | Case Study 5: The Heritage, New York.... |..................................... |.173 |
| Case Study 6: Bloedel Conservatory, Canada...... | Case Study 6: Bloedel Conservatory, Canada...... |............................. |.179 |
| Case Study 7: StopWaste Office, California. | Case Study 7: StopWaste Office, California. |................................... |.183 |
| Case Study 8: Montreal City Hall, Canada... | Case Study 8: Montreal City Hall, Canada... |................................... |.185 |
| Case Study 9: 47 Seventy Apartments, Utah.. | Case Study 9: 47 Seventy Apartments, Utah.. |................................. |.191 |
| Case Study 10: McMullen County Courthouse, Texas... | Case Study 10: McMullen County Courthouse, Texas... |........................ |.193 |
| Case Study 11: Ken Soble Tower, Canada. | Case Study 11: Ken Soble Tower, Canada. |.................................... |.195 |
| Case Study 12: East Palo Alto Government Center, California....... | Case Study 12: East Palo Alto Government Center, California....... |............ |.199 |
| Case Study 13: Vera Cruz Village, California.. | Case Study 13: Vera Cruz Village, California.. |.................................. |.201 |
| Case Study 14: Skokie Courthouse, Illinois.. | Case Study 14: Skokie Courthouse, Illinois.. |................................... |.205 |
| Case Study 15: Stella B. Werner Council Office Building, Maryland... | Case Study 15: Stella B. Werner Council Office Building, Maryland... |........... |.209 |
| Case Study 16: Virginia Beach City Public Schools, Virginia.... | Case Study 16: Virginia Beach City Public Schools, Virginia.... |................. |.213 |
| Case Study 17: STAR Transit, Texas.... | Case Study 17: STAR Transit, Texas.... |........................................ |.217 |
| Case Study 18: North Oak Development, Canada.. | Case Study 18: North Oak Development, Canada.. |............................ |.219 |
| Case Study 19: Kitsilano Pool, Canada....... | Case Study 19: Kitsilano Pool, Canada....... |.................................. |.221 |
| References................................... | References................................... |......................... |.. 225 |



## Acknowledgments

The chair of this working group, David Heinzerling, would like to thank this guide's primary authors, NORESCO, for their perseverance and ability to successfully incorporate extensive feedback from a wide group of individuals.

The working group drafted the original outline for this guide then worked with NORESCO to bring it to completion. We acknowledge support from the working group members' employers: Taylor Engineers, Pacific Northwest National Laboratory, P2S, FirstLight Energy Solutions, Arup, AHA Consulting Engineers, Skidmore, Owings &amp; Merrill, RMI, Building Decarbonization Coalition, and Vantage Data Centers.

The working group's efforts were guided by the CEBD Executive Committee under the leadership of ASHRAE Fellow Kent Peterson and the operational guidance of Blake Ellis, CEBD Operational Subcommittee Chair. ASHRAE staff members Thomas Loxley and Stephanie Reiniche were instrumental in managing the process and keeping everyone organized and on track.

In addition to the working group members, authors, and ASHRAE staff who made this guide possible, several individuals played key roles in the guide's success. Among the working group members, Jamie Kono was a key contributor to the organization and content of Chapter 3, and Mike Reimer was a key contributor to the organization and content of Chapter 8. Significant thanks go to the working group members and TFBD Executive Committee, who dedicated their personal time to thoroughly reviewing the 65% and 90% drafts of the guide and provided feedback, which resulted in a much stronger and more valuable document than would have resulted otherwise. We thank all who provided their experience, insights, and time in the development of this guide, though any errors are the responsibility of the authors.

Decarbonization of our existing building stock is one of the most important challenges of our time. We hope that this book provides practical and timely guidance for a wide range of interested parties. The solutions in this space are evolving rapidly, and no guide of this breadth can cover each topic exhaustively; thus, the authors have highlighted many other excellent references on specific topics throughout the book. While specific technological solutions will change over time, the key insights and planning framework presented in this guide will long be relevant.

NORESCO would like to thank the following people and organizations for their support and assistance:

- Elena Alschuler, LaSalle Investment Management
- Sophie Cardona, NYSERDA-Empire Building Challenge
- Nora Hart, Lawrence Berkeley National Laboratory

- ASHRAE working group members

Special thanks to these working group members for providing a detailed and thoughtful review and additional contributions to the guide:

- David Heinzerling
- Mike Reimer
- Jamie Kono
- Brett Webster

Special thanks to the various case study authors for the significant contribution each case study makes to the guide.

## University of California, Santa Cruz-Phasing Approach (Case Study 1) and Cogeneration Plant (Case Study 4)

- Phil Boutelle, University of California, Santa Cruz
- Brett McQuillan, Affiliated Engineers, Inc.

## 345 Hudson, New York (Case Study 2)

- Ben Rodney, Hines San Diego State University, California (Case Study 3)
- James Del Monaco, P2S, Inc.

## The Heritage, New York (Case Study 5)

- Joe Weishaar, L+M Development Partners
- David Ash, L+M Development Partners
- Adam Szlachetka, Steven Winter Associates

## Bloedel Conservatory, Canada (Case Study 6) and Kitsilano Pool, Canada (Case Study 19)

- Mike Reimer, FirstLight Energy Solutions

## StopWaste Office, California (Case Study 7) and East Palo Alto Government Center, California (Case Study 12)

- David Heinzerling, Taylor Engineers

## Montreal City Hall, Canada (Case Study 8)

- Lianne Cockerton, Martin Roy et Associés

## 47 Seventy Apartments, Utah (Case Study 9)

- Lillian Gerrity, iCAST

McMullen County Courthouse, Texas (Case Study 10); Skokie Courthouse, Illinois (Case Study 14); Stella B. Werner Council Office Building, Maryland (Case Study 15); Virginia Beach City Public Schools, Virginia (Case Study 16); and STAR Transit, Texas (Case Study 17)

- NORESCO

Ken Soble Tower, Canada (Case Study 11) and Vera Cruz Village, California (Case Study 13)

- Brett Webster, Rocky Mountain Institute

## North Oak Development, Canada (Case Study 18)

- Diego Mandelbaum, Creative Energy
- Keith Bate, Creative Energy
- Alex Girdner, Westbank Corp.





## Acronyms

ASHP

air source heat pump

BESS

battery energy storage system

BPS

building performance standards

CO 2

carbon dioxide

CHW

chilled water

CUI

carbon use intensity

Cx

commissioning

DCV

demand-controlled ventilation

DWHR

drain water heat recovery

EIFS

exterior insulation and finish system

EPC

energy performance contract

EPD

Environmental Product Declaration

ERV

energy recovery ventilation

ESPC

energy savings performance contract

EUI

energy usage intensity

EUL

effective useful life

GHG

greenhouse gas

GWP

global warming potential

GSHP

ground-source heat pump

HFC

hydrofluorocarbon

HPWH

heat pump water heater

IAQ

indoor air quality

ITC

investment tax credit

LCCA

life-cycle cost analysis

LFG

landfill gas

LHS

latent heat storage

LTHW

low-temperature hot water

MBCx

monitoring-based commissioning

MTCO 2

metric tons of carbon dioxide

NPV

net present value

OPR

owner's project requirements

PCM

phase-change material

PPA

power purchase agreement

RCx

retrocommissioning

ReCx

recommissioning

ROI

return on investment

SHGC

solar heat gain coefficient

SHS

sensible heat storage

SPB

simple payback

VAV

variable air volume

VRF

variable refrigerant flow



## Introduction

## 1.1 Background

In response to the rising awareness of decarbonization's vital role in confronting climate change, the ASHRAE Position Document on Building Decarbonization was published stating ASHRAE's commitment to pursuing efforts related to building decarbonization. Applied to existing buildings, decarbonization is the reduction of carbon emissions through converting existing equipment and systems powered by fossil fuel combustion processes to highly efficient equipment and systems that use low-carbon or carbon-free fuels. It is the intent of this building decarbonization retrofit guide for existing commercial and multifamily buildings to serve as an educational resource on the processes of planning and implementing decarbonization efforts and to provide high-level technical guidance on available decarbonization technologies and strategies.

## 1.1.1 Why Decarbonization?

In 2020, existing buildings were responsible for nearly 40% of energy-related greenhouse gas (GHG) emissions, quantified as carbon dioxide equivalent (CO 2 -eq), as shown in Figure 1.1. In ASHRAE Position Document on Building Decarbonization , ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan:

- all new buildings are net-zero GHG emissions in operation,
- widespread energy-efficiency retrofits of existing assets are well underway, and
- embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).

## [ASHRAE Position Document on Building Decarbonization](https://www.ashrae.org/file%20library/about/ashrae_building_decarbonization_pd_2022.pdf)

<!-- image -->

This position document emphasizes the necessity of decarbonization, addresses key carbon-reduction principles and decarbonization strategies, and poses challenges that need to be addressed (ASHRAE 2022h). As society faces the challenge of mitigating climate change, ASHRAE's position is that the decarbonization of buildings and their systems must be based on a holistic analysis that includes healthy, safe, and comfortable environments; energy efficiency; environmental impacts; sustainability; operational security; and economics.

ASHRAE

NG ELECTRIFICATION

Shaping Tomorrow's

Built Environment Today

Buildings, 37%

10%

Other, 6%

With the global building stock expected to double by 2060, strategic efforts must be made within the scope of these pillars to move from energy efficiency to decarbonization (ASHRAE 2022h). Though energy efficiency and decarbonization are related, once carbon emissions levels become the metric, the approach to high-performance building design changes in unexpected ways-namely, it becomes imperative to transition away from fossil-fuel-

Residential (Indirect), 30%

Residential (Direct), 16%

<!-- image -->

burning appliances in concert with a greening grid. Efficiency is still important, as discussed further in Chapter 3, because peak load and other grid impacts become important as buildings transition to decarbonized systems along with the increasing adoption of electric vehicles (EVs).

## 1.1.2 What Does Decarbonizing Existing Buildings Mean?

## [ASHRAE Public Policy Information Brief on Building Electrification](https://www.ashrae.org/file%20library/about/government%20affairs/public%20policy%20resources/briefs/approved-ppib---building-electrification.pdf)

<!-- image -->

Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Existing buildings' ability to electrify cost effectively will accelerate with technological improvements and local and national policy incentives. ASHRAE supports the global need to reduce emissions from buildings, including through ben- eficial electrification. This public policy information brief (PPIB) outlines the issues and considerations for policy makers regarding building electrification (ASHRAE 2023d).

Decarbonizing an existing building is the process of reducing its carbon emissions through the building's life cycle. Generally, building construction, energy use, methane leakage, and refrigerants are the primary sources of GHG emissions (ASHRAE 2022h). This guide offers mitigation approaches such as building electrification, energy efficiency and demand management, embodied carbon considerations, and more for the various sources of building carbon emissions. Chapter 2 describes what can be found in each chapter and how to use this guide.

## 1.1.2.1 Types of Carbon in Existing Buildings

There are two types of carbon in existing buildings: operational carbon and embodied carbon. Embodied carbon comes from material extraction, manufacturing processes, transport, refrigerant leakage, and waste processing, while operational carbon is generated as the building uses energy and water during its operations.

46%

Embodied

Product

(A1 - A3)

Stage

A1: Raw material supply

A2: Transport to factory

A3: Manufacturing

Construction

Stage

(A4 - A5)

A4: Transport to site

Operational

Use

Stage

End of Life

Circular Economy

Beyond the Building

Figure 1.2 Building whole-life carbon stages. (Image credit: P2S Inc., figure based on CEN [2011])

<!-- image -->

## 1.1.2.1.1 Embodied Carbon

Significant amounts of a building's emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when considering the 'in-use' stage of embodied carbon-including refrigerant leakage, equipment, or building systems replacements (such as windows)-because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1-B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project's embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in Chapter 3.

## 1.1.2.1.2 Operational Carbon

Operational carbon reductions are accomplished through upgrades to the building envelope, lighting, and building systems and through electrification of HVAC, water heating, and appliances. These types of upgrades reduce fossil fuel consumption during building operations, thereby reducing emissions. This emissions reduction can be monitored through regular benchmarking for energy use and energy audits to compare the building's operational carbon over time. Chapter 3 lays out the steps to decarbonizing through renovation and outlines procedures to assess and monitor carbon consumption related to building operations.

## 1.1.3 Building Decarbonization Strategies and Benefits

There are many ways to decarbonize buildings, from passive envelope retrofits to implementing demand response controls. These different decarbonization approaches fit into six strategies that contribute to emissions reduction in various ways. The six strategies are shown in Figure 1.3. Strategies that are appropriate for a given existing building depend on that building's specific char-

Life Cycle Stage

sourcing local is becoming important as the industry considers whole life

carbon instead of only operational.

Environmental Product Declarations can be used to review GWP for

common materials.

Employing demand responsive technologies increases grid

stability contributing to resilience and recovery. It may

soon also result in significant utility bill savings as energy

pricing moves towards time-of- use.

Transitioning to fuel choices such as solar, wind, water, geothermal,

bioenergy and nuclear promotes cleaner energy production and better

air quality. Considering distributed generation with storage allows energy

needs to be met when demand and generation profiles may not align.

Figure 1.3 Decarbonization strategies. (Image credit: NORESCO)

Replace equipment, systems and controls to increase efficiency

and reduce peak loads. Peak load reduction results in smaller equipment

footprints, sizes and cost. Strategies

Figure 1.3 Decarbonization strategies. (Image credit: NORESCO)

<!-- image -->

acteristics. Chapter 3 offers a pathway to identify energy-efficiency measures (EEMs) and emission-reduction measures (ERMs) that employ the strategies summarized here.

Four primary benefits of implementing decarbonization in existing buildings are reduced operating costs, mitigation of climate change impacts, improved occupant health and well-being, and economic benefits for communities.

- Reduced Operating Costs. Building operating costs may decrease due to more efficient equipment replacing older equipment, rightsizing building systems, on-site renewable generation, and other conservation measures. Depending on pricing structure, utility costs may also be reduced by limiting consumption during peak hours through peak load-reduction strategies such as passive design, controls, energy storage, and demand response.
- Mitigation of Climate Change Impacts. ASHRAE recognizes the need to reduce GHG emissions from existing buildings to mitigate the impacts of climate change including climate-caused disasters and displacements. Extreme heat for prolonged periods, intensifying storms, and unhealthy air quality are some of the impacts we are experiencing; these have outsized consequences for front-line community members.
- Improved Occupant Health and Well-Being. Well-designed decarbonized building systems promote increased indoor air quality (IAQ) through weatherization, proper ventilation, and the elimination of nitrogen dioxide, carbon monoxide, and other chemical emissions generated on-site. Existing building upgrades are also an

- opportunity to increase occupant comfort through HV AC control strategies, daylighting and glare mitigation, etc.
- Community Economic Benefits. Significant investments are being made to grow a workforce skilled in building decarbonization. Design consultants, contractors, building officials, and facility managers are just a few of the roles that will require new skills and increased numbers to meet the demands of emerging decarbonization policy. The need for an upskilled and increased workforce may result in a greater number of higher-quality jobs. Climate-related disasters and mitigation are also a significant cost to communities. Disaster-related recovery costs often result in the displacement of community members.

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS).

## [Building Performance Standards: A Technical Resource Guide](https://forms.ashrae.org/forms/PDFdownload_BuildingPerformanceStandards)

<!-- image -->

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

BENEEITS

· Saving construction costs

· Optimizing reefit timing

Lower Correc

SHOT CUSE

implement Decarbonization Plan

Track and Report Performance

BUSINESS CASE FOR ELECTRIFYING

REGULATIONS

TECHNICAL BENEFITS

·Presents

ENVIRONMENTAL

· Supporting tenant sustainability goals

## How to Use This Guide

## 2.1 Purpose and Organization

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

<!-- image -->

<!-- image -->

Chapter 3 lays out the path for decarbonizing an existing building. It covers the planning process, including goal setting and stakeholder engagement, how to conduct a decarbonization assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing the plan, and tracking metrics.

Chapter 4 addresses constraints such as structural capacity and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordinances, and buildings with district systems.

Draft Carbonitaton Pis

30000

20000

15000

10000

5000

Single-Pass

HPHW

Drainage Plane

Insulation Board

a

· Reinforcing Mesh

<!-- image -->

<!-- image -->

g

12 1 2 3 4 5 6 7 8 9 10 11 12 1 2 3 4 5 6 7 8 9 10 11

AM AM AM AM AM AM AM AM AM AM AM AM PM PM PM PM PM PM PM PM PM PM PM PM

<!-- image -->

Stratified Storage

Tank(s)

<!-- image -->

Chapter 5 covers electrical systems and heating and cooling load reductions. It offers strategies for reducing electrical loads, including those from lighting systems and appliances. It also provides strategies for reducing heating and cooling loads through building envelope adjustments, HVAC system existing building commissioning (i.e., retro- or recommissioning), and HVAC energy recovery.

Chapter 6 includes guidance on HVAC system retrofits. Common HVAC system types for small, medium, and large commercial buildings and multifamily/hotel buildings are presented along with options for decarbonization renovations, including cold-climate considerations. The chapter presents BAS strategies for HVAC that are unique for decarbonization projects along with monitoring-based commissioning.

Chapter 7 reviews opportunities for using distributed generation and energy storage to meet decarbonization goals. Applications of photovoltaics (PV) are the focus for renewable generation, with a discussion of wind, biomass, fuel cells, and municipal gas. It also offers guidance on battery storage, EV charging, microgrids, and thermal energy storage.

Chapter 8 explores opportunities for domestic hot-water systems. Retrofit considerations for central vs. distributed hotwater distribution systems and recirculation systems are discussed. Decarbonization options for hot-water storage and heat recovery are presented along with efficient and renewable appliance technologies such as heat pumps and solar thermal.

## 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are categorized into three sizes: small, medium, and large. The three categories group buildings that typically have similar considerations and system types.

Multifamily buildings are treated as distinct from commercial buildings.

anta Cruz C

Judson New an Dieon Sta

arsity of Calif an Diego.

v York City

<!-- image -->

A list of acronyms is included for the reader's convenience and quick access. A glossary of terms is included in the back for reference.

## 2.2 Case Studies

The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These case studies represent different building types, systems, and approaches to help illustrate the principles presented within this guide.

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

Table 2.1 Case Study Specifications

| Case Study Number and Name | Building Type and Location | Highlights | Sections |
|--------------------------------------------------------|------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------|
| University of California, Santa Cruz- Phasing Approach | Santa Cruz, CA | • Phasing approach to decarbonization of portfolio of buildings • Address immediate needs with high-efficiency boilers or local heat pumps • Modular, centralized 'decarbonization stations' of ASHPs, TES, and electrical infrastructure piped to nearby buildings | 3.2.1 3.2.2 3.4.3 |
| 345 Hudson, New York | New York City, NY | • Comprehensive data strategy by connecting all the current equipment on a common platform • Floor-by-floor replacement of packaged terminal units by WSHP and DOAS phased for tenant turn- over • WSHPloop with minimum 85% heat recovery • ASHPconnected to condenser water loop as part of a masterplan to phase out boiler • TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer given the varying orientation/occupancy of each building • Exploring WSHPfor DHWproduction | 3.2.3 3.4.8 3.5.1 6.1.3.4 6.1.3.5 6.3 7.5.1 |
| San Diego State University, California | San Diego, CA | • Cogeneration plant evaluated for transition to elec- trification • Evaluated three options for central plant retrofit: two full electric, one hybrid • Full electric options required upgrading electrical service • Hybrid plant selected to achieve partial electrifica- tion within existing electric capacity | 3.3.1.4 6.1.3 |

raitv of Calif

The Heritage v York Citv.

del Conserv ncouver. Brit

StopWaste

Oakland, CA

ventv Anarti avlorsville. U

## Table 2.1 Case Study Specifications (Continued)

ontreal Citv F

ontreal. Oueb

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

| University of California, Santa Cruz- Cogeneration Plant | Santa Cruz, CA | • Cogeneration plant evaluated for transition to elec- trification • Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant | 3.4.3.2 |
|------------------------------------------------------------|-------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------|
| The Heritage | New York City, NY | • Reduced heating and cooling loads with EIFS at two buildings. Insulated, prefabricated metal panels with energy-efficient windows at building • Prefabricated panels included electrical infrastruc- ture and punchouts for PTHP upgrades, including capacity for future building electrification • Installation of PTHPs at one building with central ventilation upgrades and centralized controls • Common area dryer electrification at one building • VRF installation in common areas of two buildings • DHWelectrification using centralized heat pump water heaters at one building • Submetering apartment electrical use at all three buildings for accurate tenant billing • Tenant engagement and education plan to under- stand purpose and operation of upgrades | 3.5.2 3.7 5.2.1.1 6.1.1.1 8.3.2 |
| Bloedel Conservatory | Vancouver, British Columbia, Canada | • LED lighting retrofit and roof replacement reduce cooling load • Convert CHWloop to low-temp HHWandCHW switchover loop • Replace chiller/boiler plant with two-pipeAWHP sized for 90% of heating load • Active demand reduction to operate AWHPwithin existing electrical capacity • AWHPsized for increased cooling load to account for future climate change | 4.2 6.1.3.2 |
| StopWaste | Oakland, CA | • Load assessment for increased RTU size and weight • Replaced R-22 VAV RTUs with R-401a VAV Pack- aged heat pump RTUs | 4.3 6.1.1.3 |
| Montreal City Hall | Montreal, Quebec, Canada | • Historic building and site drove many design deci- sions • Goal of no combustion on-site • Cold climate using purchased steam • Radiant heated ceilings with FCUs • DOAS minimized ductwork • ASHPs located indoors improves winter perfor- mance | 4.6 4.7 6.1.3.4 6.1.4 |
| 47 Seventy Apartments | Taylorsville, UT | • Naturally occurring affordable housing retrofit • LED lighting retrofit reduced electric demand • Replaced R22 central air splitAC and gas furnaces with split ASHPs with gas furnaces for backup heating • Smart thermostats | 4.9 6.1.1.2 |

mill milton Onta

Rast Palo Alt‹

kokie Count

·Mullen Cour en Soble Tou

t Palo Alto.

ichorove

Tilden TY

## Table 2.1 Case Study Specifications (Continued)

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

| McMullen County Courthouse | Tilden, TX | • LED lighting and window retrofits reduce cooling load, allowing for downsizing of existing heat pumps • Recommended insulation upgrades will further reduce cooling loads • Heat recovery and DOAS provide efficient retrofit for reduced load • Parking roof PV will provide clean on-site energy for VRF+DOAS | 5.1.1.2 5.2.1.3 |
|----------------------------------|---------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------|
| Ken Soble Tower | Hamilton, Ontario, Canada | • Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling loads • Replaced central boiler hydronic baseboards with VRF system with VAV boxes to provide cooling and heating • DOAS with ERVs for ventilation • Condensing boiler for DHWdue to electric capac- ity limitations | 5.2.1.3 6.1.3 |
| East Palo Alto Government Center | East Palo Alto, CA | • LED lighting retrofit with occupancy controls reduced electric demand • Converted pneumatic to DDC withASHRAE Guideline 36 sequences for HVAC efficiency improvement • VAV terminal units replaced with 2-row oversized coils and rezoned for lower HHWtemp • Chiller/boiler plant replaced with rooftopAWHPs (1 with heat recovery) | 5.2.3.5 6.1.3.2 |
| Vera Cruz Village | Richgrove, CA | • Window replacement, weatherization, and prefabri- cated insulated roof panels for heating and cooling load reductions • Attic air sealing and insulation or conversion to non-ventilated attics (two buildings) • Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs • PTHP (one building) and ducted split heat pump (one building) • Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs) • Carport PV with virtual net metering to share between owner and tenants | 6.1.1.3 7.1.1 8.3.1 |
| Skokie County Courthouse | Cook County, IL | • LED lighting retrofit with controls reduced electric demand • Window replacements and weatherization reduced heating/cooling loads • Converted pneumatic to DDC with demand-con- trolled ventilation andAHU scheduling for HVAC efficiency improvement • Replaced chiller/boiler plant with 200-ton GSHP with backup condensing boilers • GSHP well field sized for majority of cooling load and all but 484 heating hours per year for project economics | 6.1.3 |

toomery (

Oak Develo

R. Werner C

ginia Beach (

'litv of Viroin

STAR Transi

Terrell TY

kfield. Ontar

Titsilano Poo ncouver Brit

## Table 2.1 Case Study Specifications (Continued)

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

| Stella B. Werner Council Office Building | MontgomeryCounty, MD | • LED lighting retrofit reduced electric demand • Window replacements reduced heating/cooling loads • Mixed HVAC equipment types due to multiple ren- ovations • Replaced HVAC systems (chillers/boilers, RTUs, FCUs, WSHPs) with 300-ton VRF with heat recov- ery and DOAS • VRF refrigerant lines easier to implement with lim- ited ceiling height | 6.1.3 |
|--------------------------------------------|-------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------|
| Virginia Beach City Public Schools | City of Virginia Beach | • Phased project across multiple schools • Weatherization measures • For each school, installed central GSHP serving WSHPloop • Replaced packaged RTUs with GSHP RTUs | 6.1.3.5 |
| STAR Transit | Terrell, TX | • Bus fleet conversion to electric buses • Planned installation of PV • Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet charging | 7.3 |
| North Oak Development | Oakfield, Ontario, Canada | • District ambient loop for new development • Ground source loop provides space heating/cooling for buildings • Modular design allows future buildings to be con- nected • DHWloads served by separate boiler | 7.5.4 |
| Kitsilano Pool | Vancouver, British Columbia, Canada | • 40% DHWload reduction from low-flow fixtures • After load reduction, central DHWsystem retrofit with CO 2 ASHP and two 250-gallon storage tanks | 8.2.1 |

## Path for Existing Building Decarbonization

## 3.1 Navigating Building Decarbonization

Chapter 3 describes the key steps in creating and implementing a decarbonization plan and monitoring, tracking, and reporting performance toward the plan.

Key steps include:

- Section 3.2, Decarbonization Planning Establish a framework for decarbonization, which involves obtaining leadership buy-in, set-

ting goals and baselines, establishing timeline and scope, and engaging with stakeholders.

- Section 3.3, Perform Decarbonization Assessment Assessing the building will identify opportunities and constraints that must be considered

specific to the existing building.

- Section 3.4, Prioritize/Determine Decarbonization Measures Prioritizing and determining decarbonization measures is typically done as a part of the

decarbonization assessment. Several aspects must be considered when determining the right package of measures to meet decarbonization goals. The assessment results will inform

- measure selection.

## · Section 3.5, Develop a Building Decarbonization Plan

- Once the measures have been identified, an actionable plan should be detailed to create a

playbook for the specific building, including considerations such as limiting disruptions to occupants, etc.

- Section 3.6, Implement the Building Decarbonization Plan Implementing the decarbonization plan moves the building down the path toward meeting

its decarbonization goals.

- Section 3.7, Track and Report Performance Performance metrics must be tracked to demonstrate progress toward goals and eventual

goal achievement, and to update the decarbonization plan as needed.

## 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process. This plan-

Establish Framework

· Set Goals &amp; Baseline

Define Timeline

· Define Scope

· Engage Stakeholders

Prioritize Measures

· Evaluate/ Reduce Loads

· Maximize Efficiency

· Electrify

· Optimize Controls

· Consider Generation and Storage

## · Calculate Carbon Impact

· Package Measures

· Determine Financing

- Implement Decarbonization Plan

· Minimize Operational Disruptions

· Monitor Systems

· Communicate with Occupants

· Plan Site Logistics

<!-- image -->

ning process begins even before a building is assessed or decarbonization measures are identified. The steps involved in the planning process include:

- Set decarbonization goals
- Define timeline
- Define decarbonization scope and level of decarbonization assessment
- Identify and inform stakeholders

## Decarbonization Retrofit Key Takeaways

- All GHG Emissions Matter. When developing a decarbonization retrofit project, the goal is to reduce wholelife carbon emissions. This means looking at operational carbon and embodied carbon, including from refrigerants.
- Partial Decarbonization Strategies Work. Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment life still provide GHG emissions reductions. A 75% reduction is better than no reduction at all.
- A Shift in Mindset from Energy-Efficiency Projects. Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.
- Start Collecting Data Now. Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to provide a more accurate representation of the building load profile.
- Determine the Actual Peak Loads. Sizing equipment to match the actual peak heating and cooling loads is a critical part of decarbonization retrofits. Equipment is often oversized for the actual building load, and sizing new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit's GHG emissions and embodied carbon.
- Perform a Building Stress Test. When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at lower temperatures than fossil-fuel-fired boilers, which may require upgrades, such as larger heating coils, to satisfy the loads.
- Alignment with the Capital Plan. Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans. Assessments should highlight the measures that match up to the capital plan, flag items that are in the plan but on a different timeline and call out items that are not part of the capital plan. This also includes clearly identifying any required studies, such as electrical capacity or structural assessments, needed for assessing measures.
- Energy Storage. Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads. Storage allows you to leverage clean energy production for use at times when the grid is 'dirtier' and to capture excess generation from on-site clean energy production.

## 3.2.1 Set Decarbonization Goals

## [Building Performance Standards: A Technical Resource Guide](https://forms.ashrae.org/forms/PDFdownload_BuildingPerformanceStandards)

<!-- image -->

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders.

Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See Building Performance Standards: A Technical Resource Guide for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015.

Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

<!-- image -->

## CASE STUDY: University of California, Santa Cruz- Phasing Approach

In pursuit of UC Santa Cruz's and the broader UC system's goals, UCSC Chancellor Cindy Larive created a diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC's Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.

<!-- image -->

## 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building's decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when.

An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building's operation and maintenance budget, but buildings that need significant improvements-or whole-building portfolios or campuses-may require more extensive planning and budgeting. As a result, a multiyear process may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds.

For facilities that have aging systems approaching the end of their effective useful life (EUL) or requiring persistent maintenance, planning for more efficient and electric replacement options is valuable when establishing a decarbonization timeline. In current practice, equipment is often replaced upon failure and requires immediate replacement. Not having adequate electrical and/or

structural infrastructure, or a plan to address such failures, can result in extra downtime that makes certain decarbonization measures less attractive or unfeasible. Sections 4.2 and 4.3 in Chapter 4 include more discussion of electrical and structural infrastructure upgrade considerations that should be part of the decarbonization timeline.

<!-- image -->

## CASE STUDY: University of California, Santa Cruz- Phasing Approach

The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system. See the UCSC Phasing Approach case study in the appendix for more detail.

<!-- image -->

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later.

Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building's decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.

## 3.2.3 Define Scope and Level of Decarbonization Assessment

Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility. Additional factors may also play a role, such as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially lease agreements. More on considerations regarding tenant-occupied buildings is included in Section 4.10.

<!-- image -->

<!-- image -->

## CASE STUDY: 345 Hudson, New York

The case study for 345 Hudson defined scope and goals early. These were:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

COMMUNITY WIND

TURBINES

PUMP HVAC

HIGH PERFORMANCE

ENVELOPE

PERFORMANCE

CONTROLS

EFFICIENT ELECTRIC

Figure 3.2 Building systems often involved in building decarbonization. (Image credit: NYSERDA [2022])

<!-- image -->

The project's scope may become clearer once the decarbonization assessment has been conducted. An early scoping assessment may be helpful to establish focus for the more comprehensive decarbonization assessment where EEM/ERMs are identified. This scoping assessment will include basic GHG emissions and a financial evaluation and may be applied at a building level (for portfolios and campuses) and/or at a system level within individual buildings. Figure 3.2 illustrates building systems often involved in building decarbonization. Other systems, such as refrigeration, thermal energy storage (TES), and ventilation heat recovery, are not illustrated but should be considered when applicable.

Another step in defining the project scope is to determine what level of decarbonization assessment to conduct. Informative Appendix H, 'Building Decarbonization Assessment,' in ANSI/ASHRAE/ACCA Standard 211-2018 (RA2023) describes Level 1 and Level 2 decarbonization assessments. Decarbonization goals for the building, existing conditions, and the available budget should be considered to determine the decarbonization assessment level needed.

When identifying measure options, the assessor will consider factors influencing owner priorities, such as:

- Capital costs to decarbonize the building
- Equipment nearing its EUL or that has persistent maintenance problems
- Utility availability and rate structures
- [Cost and ease of maintenance for new equipment](https://www.ashrae.org/about/cebd-upcoming-guides)
- Passive or load-reduction strategies such as envelope improvements

ONSITE

RENEWABLES &amp;

STORAGE

Physical space, electrical capacity, or other limitations may drive decarbonized solutions in specific cases. Additional discussion of existing building limitations is included in Chapter 4. Scope may also be driven by the electric technologies being considered and how they can or cannot be applied based on the existing building's constraints. Checking its electrical capacity during the assessment may influence the scope or timing of ERMs. Cost-effective efficiency measures can reduce the building's electrical load and minimize the footprint of its necessary electrical infrastructure.

For example, buildings whose lighting systems have not been upgraded recently could be converted to LED lighting or DC lighting as the first step toward decarbonizing because the whole-life carbon of LED lightbulbs is lower than incandescent. Then, prior to evaluating any all-electric heating options, measure the electrical use of the building to get the actual (new) load and compare it to the design electrical capacity. Having this information can help inform the retrofit scope and all associated costs including updates to other building systems and the electrical infrastructure to achieve a decarbonized building. More details on decision making around emissions reduction measures and scope can be found in Section 3.4.

## 3.2.3.1 Emissions Accounting Scope

Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energyrelated emissions, although some stakeholders may choose to include additional GHG emissions sources:

- Embodied emissions of building retrofits and maintenance
- Refrigerant leakage
- Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
- Building occupant transportation emissions

The World Resource Institute's Greenhouse Gas Protocol is often referenced when doing GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3). The WRI GHG Protocol is not specific to the building industry, however, and ASHRAE has proposed Standards 240P and 242P to address the categorization of building-specific emissions. At the time of publication, this guide recommends categorization based on EN 15978 (CEN 2011), as referenced in Section 1.1.2.1 in Chapter 1, rather than the GHG Protocol.

## 3.2.4 Identify and Inform Stakeholders

[The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization's performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning. For a decarbonization project, investors/ owners and possibly customers will experience its economic impact. While the investors/owners pay for the decarbonization project, they will pass the cost along to the customers. Facilities managers may need special expertise to maintain the new system(s) and should be included in early discussions to ensure that intended savings persist over time.](https://www.ashrae.org/about/cebd-upcoming-guides)

Because there is a financial commitment to decarbonizing the facility, investors are typically the first of the stakeholders to be informed and approve the project, along with any employed facilities support staff. Gathering input from facilities support staff is an important step because they are critical to the project's long-term success. Ensuring that they understand the project's goals and the need to change systems or operations will pave the path for efficient building operation after

Table 3.1 Stakeholders for Decarbonization Planning

| Stakeholder Category | Stakeholder Responsibilities |
|---------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Executive Leadership | Provide resources and support to effectively develop and implement the plan (e.g., CEO, CFO, COO). |
| Finance | Identify the financial metrics required to assess the business case and provide guidance on potential financing mechanisms. |
| Property Management, Facilities/ Engineering, and Energy Management | Identify operational needs and maintenance concerns, suggest and evaluate technical solutions, and provide building-level information. |
| Capital Planning, Procurement, and Project Management | Identify workload expectations and opportunities to streamline procurement and project-delivery efforts when implementing activities at scale. |
| ESG/Sustainability | Identify sustainability considerations and expectations, including those beyond operational carbon emissions. Provide input on the risks and opportunities of the GHG Emissions Reduction Plan and review the plan through a lens of ESG regulatory and reporting requirements. |
| Real Estate and Transaction | Provide insight into the organization's future space needs and incorporate decarbonization requirements into considerations for new construction or acquisitions. |
| Marketing | Identify ways to communicate efforts and GHG emissions reduction planning status within and beyond the organization. |
| Occupants and Community Members (External) | Identify ways to address occupant concerns and improve their overall experience through emissions reduction measures. Consider opportunities to collaborate with the broader community on larger-scale decarbonization efforts. |

implementation. From there, communicating the environmental benefits of decarbonization to the employees and customers can boost morale by demonstrating a commitment to reducing GHG emissions. Further communication may include assembling and disseminating a case study on the project and/or having a poster in a public corridor of the building showcasing the project scope and GHG emissions savings.

## 3.2.4.1 Equity Considerations During Stakeholder Engagement

Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs. Listing the stakeholders that are affected by building operations and renovations is a good place to start this process. Conducting stakeholder outreach to understand the circumstances and priorities of each stakeholder group is an important part of the planning process.

When buildings upgrades are required to meet performance targets, such as when there is a local building performance standard ordinance, additional support is often offered to address equity considerations. If the building is in a disadvantaged community or has unique equity circumstances, check with the local jurisdiction for additional resources available and for expectations around stakeholder engagement. Additional discussion and examples on how building renovations might affect equity are included in Section 4.9 in Chapter 4.

For example, the University of California Santa Cruz is creating a Just Transition and Equity Subcommittee to conduct analysis around Diversity, Equity, Inclusion, and Justice while planning its campus decarbonization strategies. The subcommittee plans to use inclusive and community-centered

Table 3.2 Comparison of Tasks Between Energy Audit and Decarbonization Assessment

| Tasks | Energy  Audit | Decarbonization Assessment |
|---------------------------------------------------------------------------|------------------|------------------------------|
| Pre-retrofit energy use analysis |  |  |
| Pre-retrofit water use analysis * | - |  |
| Pre-retrofit GHGemissions analysis | - |  |
| Heating and cooling load profile analysis | - |  |
| Facility site survey |  |  |
| Drawings, BAS, SOO review |  |  |
| Identify building energy efficiency measures (EEMs) |  |  |
| Identify building emissions reduction measures (ERMs) | - |  |
| Evaluate electrical infrastructure capacity | - |  |
| Perform temperature stress test | - |  |
| Evaluate renewable energy measures |  |  |
| Energy savings calculations |  |  |
| Carbon savings calculations | - |  |
| Estimate measure costs |  |  |
| Estimate embodied carbon impact of measures if applicable | - |  |
| Life-cycle cost analysis (LCCA) |  |  |
| O&Mprocedure recommendations |  |  |
| Summary report including timeline and triggers for measure implementation |  |  |
| * Bolded items are unique to a decarbonization assessment. | | |

approaches to gain feedback from a diverse group of stakeholders and community members. More information can be found in the Decarbonization and Electrification Predesign Report (Affiliated Engineers, Inc. 2023).

## 3.3 Perform Decarbonization Assessment

Before implementing any decarbonization strategies, it is essential to conduct a decarbonization assessment to assess the building's consumption and emissions patterns and identify areas for improvement. The assessment results in an energy audit report and a decarbonization plan. The plan is then used by facility management to guide future decisions on energy efficiency measures (EEM) and emissions reduction measures (ERM) implementation.

## 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment

Energy audits define the baseline condition of the existing building and its systems and are performed to varying levels based on the need, budget, and timing. ANSI/ASHRAE/ACCA Standard 211 establishes industry practices for conducting and reporting energy audits for commercial buildings (ASHRAE 2023c). A decarbonization assessment includes all the steps of an energy audit and adds additional efficiency and emissions reductions measures, including electrification measures (even partial electrification solutions), fugitive emissions reduction measures, and further renewable energy measures. Depending on established targets and the determined project scope, the decarbonization assessment may also evaluate embodied carbon of the existing building and systems.

Table 3.2 compares the primary tasks between a traditional energy audit and a decarbonizationfocused assessment. ASHRAE/ACCA Standard 211 has an appendix (Informative Appendix H) describing the additional aspects related to a decarbonization assessment including the differences between Level 1 and Level 2 decarbonization assessments (ASHRAE 2023c).

## 3.3.1.1 Pre-Retrofit Energy Use, Water Use, and GHG Emissions Analyses

As the name implies, in a typical energy audit, the primary focus is on energy use. A decarbonization assessment adds a water-use analysis and GHG emissions analysis to its purview.

Water use affects GHG emissions calculations; therefore, water utility data should be reviewed and included in pre-retrofit data collection as well. As discussed in Section 8.2 in Chapter 8, efficiency improvements for domestic hot-water systems can reduce operational carbon due to the resulting reduction in water heating. Additionally, water efficiency improvements can reduce impacts from downstream wastewater treatment. The forthcoming ASHRAE/ICC Standard 240P will include a discussion of how water/wastewater contributes to carbon emissions.

The GHG emissions analysis includes the following components:

- Annual pre-retrofit GHG emissions
- GHG emissions intensity (lbCO 2 e/ft 2 /yr [kgCO 2 e/m 2 /yr])
- GHG emissions end-use balance (required for Level 2 assessments)
- Building profiles

Annual pre-retrofit GHG emissions are determined by multiplying the building energy use by the appropriate grid emission factors. GHG emissions calculation methodology is covered in ASHRAE/IES Standard 100, ASHRAE Standard 105, ASHRAE Standard 228, and the proposed ASHRAE/ICC Standard 240P and ASHRAE Standard 242P. Emission factors can be obtained from additional sources, summarized in Table 3.3.

Emissions calculated on an annual basis only require annual energy use values. When required, or when hourly electricity use and emission factors are available, the emissions can be calculated on an hourly basis.

GHG emissions intensity is calculated by dividing the annual pre-retrofit GHG emissions by the building floor area.

GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.

## Table 3.3 Grid Emission Factor Databases

## [U.S. EPA eGRID Database](https://www.epa.gov/egrid)

The eGRID database includes annual historical GHG emission factors at the national, subregional, and utility-scale levels.

## [NREL Cambium Database](https://www.nrel.gov/analysis/cambium.html)

The National Renewable Energy Laboratory's Cambium database provides modeled, forward-looking hourly emissions data for electricity generation across multiple grid scenarios.

## [UNFCCC Harmonized Grid Emission Factor Data Set](https://unfccc.int/documents/198197)

The United Nations Framework Convention on Climate Change database lists grid emission factors outside of the United States divided by country/territory/island. The International Financial Institutions Technical Working Group on Greenhouse Gas Accounting (IFI TWG) periodically updates this data set.

## Other International Emission Factors

Electricity Maps is an open-source tool showing carbon intensity (gCO 2 eq/kWh) of electricity consumed throughout the world (Electricity Maps n.d.).

The Gridwatch Web app includes live grid emissions for Ontario, Canada (Gridwatch n.d.).

The Canadian government publishes Canadian emission factors by Province/Territory (Government of Canada n.d.).

18-

End-Use Breakdown

Yearly Profile

S0 kW

- 36 kW

GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.

· Plug Loads

Figure 3.3 Example end-use breakdown by energy (inner circle) and GHG emissions (outer circle).

<!-- image -->

Figure 3.3 provides an example of end-use breakdown by energy use and emissions for comparison. Compared to a typical energy audit (which would prioritize heating, cooling, lights, and fans), the end-use balance assessment by GHG emissions indicates that efficient heating and DHW have the potential to achieve the most GHG reduction.

Energy and emission profiles are additional elements of a utility analysis that may be used to better understand building operation, time-of-use electrical rate impacts, hourly emissions interactions, and existing electrical service requirements.

These profiles may not be available for a building at the start of the decarbonization planning process, and building owners should consider col- lecting additional data as soon as possible to better inform future decisions. These data can be collected through utility data, submetering, and building automation system trends.

Building Energy-Use Profiles. These are whole-building profiles and can be useful for understanding performance and potential strategies for shifting when married with a grid emission profile. They are also useful for understanding peak energy demand periods. Annual heat maps are a particularly useful representation of this type of profile, as shown in Figure 3.4. This type of heat map indicates time of day, day of year, and illustrates seasonal trends.

Figure 3.4 Example electricity demand annual heat map. (Image credit: SmithGroup)

<!-- image -->

Average hourly building demand vs. grid emission factors

ASHRAE 90.1-2004 compliant Medium Office prototype with PV in Washington

· Net building demand (with PV)

| Marginal carbon

J High carbon and cost hours

Figure 3.5 Example overlay of a prototypical office's hourly load profile, marginal carbon rates, and peak TOU energy costs. (Image credit: ASHRAE [2023d])

<!-- image -->

Building Load Profiles. This profile indicates end-use specific building energy loads (e.g., cooling load, heating load, DHW load, IT load, etc.) and is useful for sizing equipment and understanding opportunities for heat recovery. See Section 3.3.1.2 for additional details on using building load profiles.

Grid Emission Profiles. The emission profile of grid power generation is separate from building energy use. Such data may be obtained from an hourly modeled database, such as the NREL Cambium database, or from historical or projected utility-reported data. This type of profile informs how you might approach designing for lower carbon emissions by minimizing grid-supplied energy during peak grid emissions. Refer to Figure 3.5 for an example where the grid emission profile is marked as 'marginal carbon.'

Building Emission Profiles. This type of profile combines the energy profile and the grid emission profile. It can be either building wide or end-use specific. Generally, the data are aggregated into annual values for the annual pre-retrofit GHG emissions or the end-use breakdowns, as described in the following section.

Any of the above profile types can also be combined on a single chart to provide further insights. For example, Figure 3.5 shows an example of the overlay of a nominal office building (with on-site PV) energy-use profile with the grid emission profile (marked as 'marginal carbon').

The combination of energy-use profile and grid emission profile informs the selection of efficiency reduction measures compared to simply seeking energy efficiency measures. Periods when peak energy use coincides with peak grid emissions are the first targets for decarbonization. In the example building for Figure 3.8, the PV system reduces the energy load profile during mid-day hours, when the marginal emissions are lower. Further efficiencies during this mid-day period will have much less impact to the building's GHG emissions than addressing the peak areas, such as the morning warm-up period. In this example, one approach may be to incorporate thermal energy storage together with other measures for HVAC electrification to capture and store heat generated during the period of low GHG emissions (assisted by the on-site PV) for use during the morning warm-up period.

22000

17000

12000

kBtu/hr

7000

Grid-Interactive Buildings for Decarbonization

2000

Design and Operation Resource Guide

ASHRAE

-3000

-8000

Laboratory Measured Loads

See ASHRAE's Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide for more details on choosing technologies that can maximize emissions savings through strategic load planning or shifting (ASHRAE 2023h).



## 3.3.1.2 Heating and Cooling Load Profile Analysis

Heating and cooling load profile analysis is a key aspect of decarbonization projects and one that is not typically part of a standard energy audit. This type of analysis can identify HVAC or DHW systems that are oversized, presenting an opportunity to downsize, or rightsize, during the

## [Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide](https://www.techstreet.com/ashrae/standards/grid-interactive-buildings-for-decarbonization-design-and-operation-resource-guide?product_id=2574822)

<!-- image -->

This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building (ASHRAE 2023h). This guide builds on ASHRAE's existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their interaction with the grid. This guide has decarbonization as the primary goal and provides guidance on controls as they shift toward more real-time, automated interaction with the grid.

retrofit project. Opportunities to rightsize for heating load, in particular, can be critical when electrifying HVAC systems because, for many climates, the heating load will drive the heat pump capacity and sizing. Reducing heat pump capacity and size can be crucial when working within existing building constraints such as electrical capacity, structural capacity, and space. Additional details on rightsizing analysis are provided in Section 3.4.1.

Identifying periods of simultaneous heating and cooling, or thermal overlap, is another important aspect of load profile analysis. Where energy efficiency projects have traditionally focused on eliminating periods of thermal overlap, these periods represent prime opportunities for energy recovery within the building. Figure 3.6 illustrates the annual hourly heating and cooling loads for a building in red and blue, respectively, and then periods of simultaneous heating and cooling in yellow. In this figure, the building has weekday thermal overlap all year round, indicating a great

Figure 3.6 Building heating and cooling loads with thermal overlap. (Image credit: SmithGroup)

<!-- image -->

potential for energy recovery using systems such as heat recovery chillers to simultaneously cool and heat, or water-source heat pump networks to recover and circulate heat between spaces.

## [PNNL Energy Charting and Metrics (ECAM) Tool](https://buildingretuning.pnnl.gov/ecam.stm)

The Energy Charting and Metrics (ECAM) Tool is an add-on for Microsoft Excel ® developed by the Pacific Northwest National Laboratory (PNNL) to facilitate the analysis of building and system energy data. ECAM can be used to create various load profiles or scatter charts as well as normalizing data and creating metrics based on consumption or equipment (PNNL n.d.). ECAM can also create schedules and day-type information to time series data and filter data from months, years, days, day-type, day of week, day of month, occupancy, or temperature-binned weather data.

Heating and cooling load data are not always readily available for existing buildings. Additional temporary or permanent sub-metering may be required for breaking down energy use into heating and cooling loads. It is important to identify early in the process the information available, confirm that appropriate trend logs are set up, and identify additional metering needs to capture information not currently available. Ideally, a full heating season's worth of data should be collected for heating systems. For DHW systems, a minimum of one month of data, but preferable three months, should be collected. Simplified analyses can often capture key aspects of the building's operation without submetering. For example, for buildings with gas heating and electric cooling, the basic gas and electricity use profiles can provide insights into periods of thermal overlap.

## 3.3.1.3 Identify Emissions Reduction Measures (ERMs)

Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures (ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact within the building. ERMs might include, but are not limited to:

- Improvements to the building's operational performance and energy use to reduce thermal loads, resulting in the downsizing of the HVAC equipment and reduction in demand and carbon emissions.
- Retrofitting or replacing existing equipment that uses fossil fuels with technologies that can use decarbonized energy, typically electricity.
- Use of on-site renewable energy. While on-site renewable energy resource opportunities are introduced for Level 2 energy audits according to ANSI/ASHRAE/ACCA Standard 211, they should be investigated at all levels, and considerations should also include electric vehicle (EV) charging infrastructure and future parking space ventilation design.

More in-depth discussion on EEMs and ERMs is included in Section 3.4.

## 3.3.1.4 Evaluate Electrical Infrastructure Upgrades

As part of the decarbonization assessment, electrical system integrity and capacity should be documented. An electrical system may require upgrades to add electric heating loads, or partial electrification may be considered if upgrades are not possible or too costly. Using a battery or other type of energy storage system to store power during low usage and dispatch power during high usage might avoid or limit the need for electrical infrastructure upgrades. To properly evaluate fuel switching and other ERMs, it is necessary to document the electrical system's existing conditions during the assessment. Additional discussion on electrical system capacity implica-

## [Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond](www.nrel.gov/docs/fy24osti/87812.pdf)

<!-- image -->

This guide for design engineers and building operators focuses on how heat pumps should be applied and how they should be operated in commercial and multifamily buildings to support decarbonization (Houssainy et al. 2024). It provides guidance to design engineers on various heat-pump-specific design elements, including application and sizing in different climate zones, system configuration and refrigerants, electrical requirements, and control and operation strategies for space and hot-water applications. The guide includes an in-depth discussion about steps for evaluating electrical capacity for the implementation of electrification technologies.

tions can be found in Section 3.5.2 of this guide and in Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024).

<!-- image -->

## CASE STUDY: San Diego State University, California

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant. For more details on this case study, see the appendix.

<!-- image -->

## 3.3.1.5 Perform Temperature Stress Test

When ERMs include switching central heating sources for heating hot-water loops, such as from natural-gas-fired boilers to heat pumps, another critical evaluation involves assessing the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems. The evaluation of these distribution temperatures should include a building/ system stress test, where existing supply temperatures are adjusted to simulate those of a planned ERM to determine whether the system will still satisfy building loads operating with these new temperatures. See Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond for the methodology of a building stress test (Houssainy et al. 2024).

## 3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions

Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, when possible, incremental embodied emissions associated with the retrofit should be calculated and included in a life-cycle carbon assessment.

TRANSITIONING TO LOW-GWP ALTERNATIVES

in Residential and Commercial Air Conditioning and Chillers

bakeround

## [Whole-Life Carbon Guide for Building Systems](https://www.ashrae.org/about/cebd-technical-resources)

<!-- image -->

This guide provides design engineers strategies to minimize the whole-life carbon emissions from building mechanical, electrical, and plumbing (MEP) systems (ASHRAE Forthcoming). MEP systems are major contributors to the operational energy consumption and whole-life carbon emissions of buildings. Recent studies have shown that the embodied emissions from MEP systems can be between 15% and 49% of the total building embodied emissions and even higher if photovoltaic (PV) systems are included on the building. To minimize the whole-life carbon emissions of MEP systems, trade-offs between the embodied carbon and the operational carbon emissions-and among MEP, architectural, and structural systems emissions-should be considered. This guide provides ASHRAE members and others with the definitions, concepts, and comprehensive guidance needed to calculate, interpret, and integrate life-cycle data from multiple sources to design MEP systems for low whole-life carbon emissions.

Operational carbon savings estimates for EEMs or ERMs should be determined by converting estimated energy savings to carbon savings using the methodology described in Section 3.3.1.1. In addition to operational carbon savings, the embodied carbon impact of the EEMs and ERMs should be considered to minimize their life-cycle emissions. Note that the embodied carbon of the original building construction is not relevant to the decision-making process for EEMs or ERMS; the embodied carbon of the original building construction can be considered zero for purposes of a decarbonization assessment. Only incremental embodied carbon from the new equipment and disposal of old equipment should be considered when calculating the lifecycle emissions of a given EEM or ERM. ASHRAE's forthcoming Whole-Life Carbon Guide for Build- ing Systems includes additional guidance on life-cycle carbon assessments, calculating embodied emissions, and balancing operational carbon impacts of EEMs and ERMs with embodied carbon impacts.

## 3.3.1.6.1 Refrigerant Considerations

<!-- image -->

GHG emissions associated with refrigerant leakage should be included in the life-cycle emissions calculations for measures. Refrigerants used in HV AC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential (GWP) values, meaning that they have a greater potential to contribute to global warming compared to carbon dioxide. In recent years, efforts have been made to phase out the use of high-GWP refrigerants and replace them with lower-GWP alternatives, such as hydrofluoroolefins

(HFOs), or natural refrigerants, such as ammonia or carbon dioxide. When considering building decarbonization, it is important to estimate the refrigerant leakage GHG emissions and to select HVAC systems that use low-GWP refrigerants or other options that minimize refrigerant use. For example, when considering a building retrofit for which both air-air heat pumps and a VRF system

are options, the impact of potential refrigerant leaks and the amount of total refrigerant used in each system should be evaluated as part of the building's carbon emissions. This can involve retrofitting existing systems, upgrading to more energy-efficient systems, or even redesigning buildings to optimize passive strategies and minimize the use of HVAC systems.

There are many resources-including ASHRAE's Whole-Life Carbon Guide for Building Systems , MEP 2040, the California Air Resources Board, and ANSI/ASHRAE Standard 228-that offer guidance on mitigating refrigerants' contributions to GHG emissions.

## 3.3.2 Decarbonization Evaluation Tools

Depending on the assessment level, various calculation methods and tools can be utilized. Simple spreadsheet-based calculations are typically used for walk-through survey-level assessments. The BIN method or energy simulation calculations are required for energy survey and analysis or detailed analysis of capital-intensive modification assessments. While there are many tools available, validation needs to be done for energy simulation tool selection in terms of capabilities and credibility. If the assessment is being sponsored by a rebate or incentive program, there may be requirements for the tools used for analysis. Simulation tools such as BEopt ™ (residential only), EnergyPlus ™ , and IESVE are examples of typical tools used to evaluate available measures. Additional tools and resources and their potential uses are described in Table 3.4. ASHRAE's WholeLife Carbon Guide for Building Systems also references tools available for calculating emissions.

Table 3.4 Tools Useful for Decarbonization Assessment

| Tool/Resource | Intended Use During Assessment |
|----------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| DOE GHG Emissions Reduction Audit Checklist for Owners  (DOE 2023b) | Define scope of audit and deliverables for a building-level GHG emissions reduction audit. |
| DOE Asset Score/Audit Template (DOE n.d.-a) | Create a standard building energy audit report. Could also be used for submission to select jurisdictions to comply with local ordinances. |
| GHGProtocol Emission Inventory Calculation Tools (WRI n.d.) | Develop comprehensive and reliable inventory of GHG emissions. |
| Embodied Carbon Construction Calculator (CLF 2023c) | Benchmark and assess embodied carbon reductions, focused on upfront supply chain emissions of construction materials. |
| Electrification Impact Calculator (ORNL n.d.) | Estimate potential cost and CO 2 emissions savings resulting from changing from fuel-based equipment to electrical equipment. |
| EnergyPlus ™ (NREL 2023c) | Model energy and water consumption in buildings and identify EEMs/ ERMs and their potential impacts. |
| URBANopt ™ (NREL 2023e) | Investigate energy trade-offs between building locations and geometry, building and district energy storage strategies and locations, aggregated grid services, and district energy system performance characteristics. |
| Energy Charting and Metrics Tool (PNNL n.d.) | Create charts from building energy data to analyze energy use profiles. Filter data from months, years, days, day-type, day of week, day of month, occupancy, temperature binned weather data, and pre/post comparisons. |
| REopt ® (NREL 2023d) | Evaluate the optimal mix of renewable energy, conventional generation, and energy storage technologies to meet cost savings, resilience, emissions reductions, and energy performance goals for buildings, campuses, and communities. |
| DER-CAM (LBNL 2023) | Determine the optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. |
| Refrigerant Impact Calculator (MEP2040 n.d.) | Calculate potential refrigerant impact for HVAC systems based on selected data sets for refrigerants and leakage rates. |

## 3.3.3 Assessing Building Portfolios

For owners with building portfolios, a few additional factors should be considered when conducting decarbonization assessments. The depth of evaluation depends on factors such as the number of buildings in a portfolio, the diversity of building types, and accessibility of building data. It can be time-consuming and costly to conduct detailed analyses of an existing building's energy performance at the system level for a large portfolio of buildings. Prior to beginning any assessments, the assessor should work with the building owner to agree upon timing and depth of evaluation to stay within the schedule and budget while also gathering information at a detailed enough level to identify opportunities for improvement and the magnitude of potential impact.

## 3.3.3.1 Depth of Analysis and Selecting Representative Buildings

Numerous factors contribute to the depth of analysis for building portfolios. While some building portfolios are limited in building type (i.e., an apartment complex), other portfolios may contain a diverse set of buildings (i.e., a college campus). For portfolios with similar building types, one building can be evaluated and used as a representative model for the other buildings in the same category. Complex portfolios that include diverse buildings, such as varied building sizes that were built in different eras and serve unique purposes, may require a group of representative buildings for further study.

<!-- image -->

To select representative buildings, portfolios can be grouped by characteristics. The strategy used to categorize buildings into groups can be programmatic, geographic, based on system type, financial, performance-based, or some combination of these. Table 3.5, from the U.S. Department of Energy's Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios (2023c), lists common building characteristics for grouping building portfolios. Once a portfolio has been categorized into groups of buildings, representative buildings can be selected for further study to help quantify carbon reduction impacts for each category and to project potential impacts across the entire portfolio. In addition to time and budget, considerations such as physical access and the availability of building or system performance data, safety, seasonality, and occupancy play into which representative buildings are good candidates for the assessment.

## 3.3.3.2 Timing of Assessment

The timing of building assessments may depend on factors such as seasonality, occupancy profiles, building access limitations, availability of system performance data, and funding or incentive program timelines. Depending on the targeted level of assessment, testing and measuring certain building system equipment may only be possible during specific times of the year. Access to buildings or certain areas may be limited due to high security requirements or safety hazards. For projects pursuing external funding through incentive programs, costs associated with building assessments may be covered (or recovered), though reimbursement may

Table 3.5 Common Building Characteristics Used in Portfolio Categorization

| Characteristic | Guidance for Selection of Characteristic |
|---------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| GHG emissions intensity (lb CO 2 e/ft 2 ) | Benchmark GHG intensity (GHGI) between similar building types that are different sizes by normalizing across square footage. This information is used to determine which buildings within the same building type have the highest GHG intensity. |
| Total GHG emissions (tons CO 2 e) | Rank buildings by total GHG emissions. This information is used to identify buildings that are the largest contributors to the portfolio's emissions. |
| Site energy use intensity (kBtu/ ft 2 ) | This is used to benchmark energy use at the building so buildings of various sizes can be compared. |
| Total energy use (kBtu) | Identify buildings that are the largest contributors to the portfolio's energy use. |
| Planned renovations/equipment end-of-life | Ensure planned investments are designed to be low to no carbon. |
| Building type | Group similar building types to apply similar strategies. |
| On-site fossil fuel combustion (% energy use or  kBtu/ft 2 ) | Identify buildings where on-site fossil fuel combustion is a significant contributor to the building's total emissions. |
| HVAC system type | A high-level categorization (e.g., district vs. distributed, hydronic vs. air, fuel type) should be used when there is a range of system types requiring decarbonization strategies. |
| Climate zone | Different technical approaches may apply based on climate zone (e.g., cold climate heat pumps and envelope measures). Select representative buildings in the range of climate zones in which the portfolio is located. |
| Ownership structure | Ownership/management/lease structures may result in differences in utility payment responsibility, so categorizing by ownership structure can be useful. |
| Disadvantaged communities | Determine if buildings are located within disadvantaged communities and consider these buildings for investment. |
| Energy prices | Prioritize buildings with the highest energy prices. |
| Regulatory drivers | Prioritize locations with building performance standards, benchmarking and decarbonization ordinances, strong building codes, and potential financial penalties or taxes. |
| Utility grid carbon intensity | Prioritize overall GHG emissions reduction efforts in regions with high grid carbon intensity and prioritize electrification in regions with lower grid carbon intensity. |
| Utility incentives and funding opportunities | Prioritize locations with utility programs and grants that support electrification and building efficiency improvements. |

Source: Lawrence Berkeley National Laboratory (DOE 2023c)

Note: CO 2 e/ft 2 is carbon dioxide equivalent per square foot; kBtu/ft 2 is thousands of British thermal units per square foot.

Collect and

Analyze Data

Foundational Data

Reduce Electrical,

Cooling Loads

Evaluate Financial

Consider Embodied

Considerations

Carbon

Integrate Grid

Interactivity and or Microgrids

<!-- image -->

only be applicable for certain scopes of work or for a set time period. Therefore, advance planning and communication are important when determining the timing and sequencing for assessment of a building portfolio.

## 3.4 Prioritize/Determine Decarbonization Measures

The decarbonization assessment will identify EEMs and ERMs that are feasible within the constraints of the existing building and will identify high-priority measures such as replacing equipment that is already toward the end of EUL. Measures identified as feasible by the assessment should be evaluated and grouped for optimization. The best combination of measures should be based on the framework illustrated in Figure 3.7.

The following subsections introduce and prioritize different EEMs and ERMs and point to detailed sections later in this guide.

Table 3.6 Building Systems Discussed in This Guide

| Building System | Chapter/Section |
|-----------------------------------------|--------------------------|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2-5.1.3 |
| Building Envelope | Section 5.2.1 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3-5.2.3.4 |

## Table 3.6 Building Systems Discussed in This Guide (Continued)

| HVAC Systems | Section 6.1 |
|---------------------------------|---------------|
| Building HVAC Control Sequences | Section 6.2 |
| Renewable Systems | Section 7.1 |
| Battery Energy Storage Systems | Section 7.2 |
| EV Charging | Section 7.3 |
| Grid-Interactive Systems | Section 7.4 |
| Thermal Energy Storage Systems | Section 7.5 |
| Domestic Hot-Water Systems | Chapter 8 |

## 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

| Building System | Chapter/Section |
|-------------------|-------------------|
| Building Envelope | Section 5.2.1 |

## Reducing Building Loads

Reducing building loads can result in increased resilience and comfort, decreased first costs of replacing heating and cooling equipment, as well as long-term energy and emissions benefits. While envelope upgrades are often overlooked in commercial energy audits due to their longer paybacks, decarbonization assessments should give significant consideration to envelope upgrades.

As decarbonization efforts aim to electrify building systems, minimizing loads becomes even more important, as electric heating equipment typically costs more than equivalent capacity gas heating equipment, and there are also potential electrical and structural upgrade costs that are directly tied to equipment sizing (Chapter 5 further discusses capacity considerations and solutions for electrical and structural systems). Particularly for heating hot-water systems, air-to-water heat pumps are currently many times the cost of equivalent capacity condensing boilers. For these reasons, strategies that reduce loads and the associated peak equipment capacity are made significantly more cost effective in decarbonization retrofits compared to typical energy efficiency retrofits. For more information on load-reduction strategies, see Chapter 5.

## Rightsizing

Oversized equipment can result in higher first costs, embodied carbon, energy consumption, operating costs, and potential operational challenges and emissions, while undersized equipment may struggle to meet the building's load, resulting in reduced comfort levels. Most engineers err on the side of oversizing equipment to avoid the risk of comfort complaints, but on decarbonization retrofit projects, this conservatism comes at a potentially significant cost as well as posing the serious risk of operational challenges, equipment longevity issues, and comfort complaints resulting from the system's inability to properly turndown to serve low load conditions, leading to frequent compressor cycling. Thermal energy storage is a great solution for these operational challenges with heat pumps, which is detailed in Section 7.5 in Chapter 7.

Load duration curves can be particularly useful for rightsizing equipment and assessing the potential for keeping existing heating sources to handle a portion of the heating needs or providing a hybrid fuel solution. It is often not feasible to fully electrify building heating or domestic hot-water systems due to infrastructure, heat pump technology, or financial constraints, but it is also often the case in decarbonization retrofits that the existing heating system has additional life and could be used to handle some of the annual heating needs.

Cumulative Annual Percent Therm Consumption

100%

100%

90%

90%

Cumulative Annual Percent Therm Consumption

80%

80%

70%

70%

60%

60%

50%

50%

40%

40%

30%

30%

20%

20%

10%

10%

0%

0%

5%

5%

10%

10%

15%

consumption occurs when the load is 25% or less

4,500

4,500

4,000

4,000

3,500

3,500

3,000

<!-- image -->

15%

Figure 3.8 Framework for building decarbonization assessment. (Image credit: NORESCO)

Figure 3.9 Sample building annual heat load profile. Serving Peak Loads. (Image credit: ASHRAE [2024a])

<!-- image -->

In Figures 3.8 and 3.9, the orange curve represents the percentage of annual heating energy consumption at a given percentage of design load or less. In this example, 80% of the annual heating energy consumption occurs when the percentage of design load is 25% or less. Figure 3.9 shows a series of four air-to-water heat pump modules that would be required to meet the original design peak load. This load analysis shows that the actual peak is 40% lower than the original

## [Using Future Climate Conditions During Load Estimation](https://www.energy.gov/sites/default/files/2023-05/bto-peer-2023-35563-future-weather-anl-muehleisen.pdf)

<!-- image -->

The use of weather files based on historical weather patterns may not accurately reflect future climate conditions affecting heating and cooling loads. A collaboration between Argonne, Oak Ridge, and Sandia

National Laboratories is investigating the impacts of this issue and producing a data set of future weather files (fTMY) to use in load calculations and the development of building codes and standards (DOE 2023n).

design but also that most of the heating consumption happens at much lower loads. Performing this analysis eliminates the cost of at least two modules and highlights the potential for eliminating a third module and handling the peak load with the existing natural gas boiler plant. The increase in operating GHG emissions of using the existing gas boiler plant should be weighed against the embodied carbon and cost of the additional heat pump to cover the remaining 20% of heating energy consumption.

Rightsizing can also include evaluating whether using future climate condition models is appropriate for the given decarbonization retrofit.

## 3.4.2 Maximize Building Systems Efficiency

| Building System | Chapter/Section |
|-----------------------------------------|--------------------------|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2-5.1.3 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3-5.2.3.4 |
| Building HVAC Control Sequences | Section 6.2 |

Maximizing efficiency continues to be a priority when renovating to decarbonize. Many of the traditional energy efficiency upgrades found in an energy audit can be justified by cost savings alone and are typically worth making before HVAC or DHW system decarbonization. Energy efficiency projects can also reduce the electrical loads from lighting, plug loads, or other equipment, which may help avoid the need for electrical service upgrades when electrifying space heating and water heating equipment.

Efficiency alterations can be carried out as individual projects or combined to optimize impact, minimize disruption to occupants, etc. Systems can be prioritized based on their energy consumption and emissions intensity or based on other factors identified during the planning process, such as remaining equipment life or financial incentives. The timeline for decarbonizing the local electrical grid is another consideration. Analysis can show whether there is an advantage to implementing efficiency measures earlier than fuel switching to maximize carbon reduction as electrical generation becomes cleaner.

What is the existing equipment?

Fossil Fuel

Can the building accomodate new

electric equipment?

· Available electrical capacity

· Available structural capacity

· Available space

(indoor, rooftop or outdoor)

No

Key

Start Process

Available

Pathways

Energy Source

Done

No

<!-- image -->

## 3.4.3 Electrify Space Conditioning and Water Heating Systems

| Building System | Chapter/Section |
|---------------------------------|-------------------|
| HVAC Systems | Section 6.1 |
| Building HVAC Control Sequences | Section 6.2 |
| Domestic Hot-Water Systems | Chapter 8 |

There are several key decision points when considering electrification to decarbonize an existing building. Deciding when to electrify equipment should include analysis of the current and future emission factors for the building's electricity supply (both grid and on-site sources). Buildings whose electricity has a high carbon intensity may require a phased electrification approach depending on the timeline to decarbonize the supply versus equipment life.

As discussed in Section 3.4.1, reducing building loads where possible is an important step in electrifying space conditioning and water heating systems. Implementing efficiency upgrades to reduce electrical loads may also be advantageous to avoid major electrical upgrades. If the load trimming is still not sufficient, an electrical infrastructure upgrade may be the only option to electrify all building systems. Savings from implemented efficiency measures may offset some of the upgrade-related costs.

Yes

No

<!-- image -->

## CASE STUDY: University of California, Santa Cruz- Phasing Approach

The University of California Santa Cruz decided to utilize interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler was chosen for replacement to lower direct emissions in the interim until sufficient electrical capacity or district heating becomes available to fully decarbonize the heating system. See UCSC Case Study in the appendix for additional details.

<!-- image -->

If electrical infrastructure is not a constraint, it is recommended to target equipment that is damaged, has capacity or operational issues, or is near or at the end of its EUL for electrification. 5 and 6 provide more detailed discussions of electrification technologies and options for building loads and HVAC systems. Chapter 8 discusses options for water heating systems.

For equipment that is operating well and still has years before expected burnout, the timeline to reach emissions reduction goals should be consulted. If emissions goals cannot be met on time without fuel switching, it may be required to replace equipment prior to EUL. If goals can be met with the fossil fuel equipment operating until the end of its EUL, that may be the best option as long as the equipment is monitored for operational and efficiency issues. In this case, evaluate the embodied carbon for replacement as discussed in Section 3.4.7. Leaving the equipment in place while investing in other measures may make the most sense financially and for emissions goals. Alternatively, there may be opportunities to electrify with primary heat pumps and leave fossil fuel equipment in place and extend effective useful life as backup or supplemental capacity while still experiencing drastic emissions reductions during normal operations.

Even though first cost is paramount in capital upgrades, decarbonization goals may encourage pursuing electrification strategies even when associated costs may be high and payback periods longer. This may become more common as jurisdictions adopt building performance standards that require building upgrades to meet performance levels or incur financial penalties. When this is the case, an analysis may be required to determine the significance of end-use categories for cooking, domestic hot water, and HVAC loads. Looking at which end use is contributing most to emissions may help the building owner prioritize system replacements to meet goals. There are several modeling tools that can be leveraged for these studies; consult those listed in Section 3.3.2. Should the analysis indicate that systems need to be replaced and there are no ideal technology solutions for the specific existing building conditions, hybrid electrification could be a feasible option.

## 3.4.3.1 Dual-Fuel Technologies

Dual-fuel heat pump technologies utilize electricity and an additional fuel source, such as a heat pump RTU, which has both an air-source heat pump and an auxiliary gas furnace. The system uses the heat pump or the gas furnace depending on various factors that can be programed into the sequence of operation; e.g., efficiency, emissions, cost, and capacity. In addition to efficiency benefits, life expectancy of these systems can potentially be higher than for traditional heat pumps given their lower compressor run times. Dual-fuel heat pumps may be optimal for climates that experience four seasons and varying temperatures and could also be a good solution to cut emissions when there is existing fossil fuel equipment with remaining EUL. More on heat pump space conditioning can be found in Chapter 6.

## 3.4.3.2 Stranded Asset Considerations

Building owners must consider the financial impact of stranded assets-a problem unique to existing building renovations-if equipment is replaced before the end of its EUL. Lloyd's of London defines stranded assets as 'assets that have suffered from unanticipated or premature write-

downs, devaluation or conversion to liabilities. In recent years, the issue of stranded assets caused by environmental factors, such as climate change and society's attitudes towards it, has become increasingly high profile' (2017, p. 4). As a result of climate action plans and carbon emissions reduction goals for existing buildings, stranded assets within the built environment may become more common.

Buildings and systems are evaluated using typical accounting methods, and a variety of accounting tools exist for these analyses. 'To determine whether an asset is 'stranded,' accountants conduct impairment tests. An impairment test is a common accounting procedure used to determine potential asset devaluations' (Corporate Finance Institute 2023).

Within the context of existing building decarbonization, specifically electrification, stranded assets may take the form of whole buildings or of specific building systems and equipment. In certain situations, adopting phased or hybrid electrification strategies could serve as viable alternatives to prevent assets from becoming obsolete, especially if replacing the equipment entirely would significantly affect the financial standing of the building owner.

The evaluation for an optimal combination of measures for decarbonizing a building should take into account possible stranded assets in the form of equipment that produces emissions directly (e.g., steam boiler) or indirectly (e.g., steam distribution system). It is financially preferable to replace equipment that is at its end of EUL; however, published carbon reduction or carbon neutral goals may require replacing fossil fuel systems with electric alternatives before their EUL. For smaller systems, including gas-fired furnaces and small boilers, the financial impact is likely small. However, for owners who have made large investments in either installing and/or maintaining a district steam system or have a combined heat and power plant, the impact of eventually abandoning such systems might be felt immediately. In cases with large systems or equipment that will be replaced, these may still be retained to provide redundancy to all electrical options in extreme weather events or when primary equipment fails. However, with a large steam system, for example, the ramp-up and -down periods can be significant if the system is used as a backup.

<!-- image -->

<!-- image -->

## CASE STUDY: University of California, Santa Cruz-Cogeneration Plant

A key part of the University of California Santa Cruz decarbonization plan included what to do with their Fackler cogeneration plant, which generates more than half of the campus's GHG emissions. The cogeneration plant is financed with a long-term loan that has more than 20 years remaining. UCSC evaluated multiple scenarios that explored emissions and financial impacts of either retiring the cogeneration plant early or operating it until full repayment of the loan. See the UCSC cogeneration plant case study in the appendix for more details.

## 3.4.4 Grid Interactivity

| Building System | Chapter/Section |
|---------------------------------|-------------------|
| Building HVAC Control Sequences | Section 6.2 |
| Battery Energy Storage Systems | Section 7.2 |
| EV Charging | Section 7.3 |
| Grid-Interactive Systems | Section 7.4 |
| Thermal Energy Storage Systems | Section 7.5 |

It is important to consider grid interactivity to manage demand on the electricity grid as buildings electrify at scale. Buildings can achieve grid interactivity using demand response and optimization within building automation systems, thermal energy storage, electrical energy storage, and the system controls that interact with the grid. ASHRAE's Smart Grid Application Guide (ASHRAE 2020c) and GridInteractive Buildings for Decarbonization (ASHRAE 2023h) are helpful resources in understanding, designing, and operating grid-interactive buildings.

## 3.4.5 Distributed Generation and Clean Power Production

Building System

Renewable Systems

## [Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide](https://www.techstreet.com/ashrae/standards/grid-interactive-buildings-for-decarbonization-design-and-operation-resource-guide?product_id=2574822)

<!-- image -->

This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building (ASHRAE 2023d). This guide builds on ASHRAE's existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their interaction with the grid. This guide has decarbonization as the primary goal and provides guidance on controls as they shift toward more real-time, automated interaction with the grid.

## Chapter/Section

Section 7.1

The proliferation of distributed power generation will continue as jurisdictions adopt building energy codes that require the use of on-site and off-site clean power production. Policy and financial incentives continue to grow, making distributed generation more and more attractive. Resilience efforts are spurring interest in microgrids and other regional solutions for reliable power supply. In some instances, such as for existing campus buildings, microgrid projects may be included in the list of ERMs. Chapter 7 goes into depth on distributed generation systems and technologies.

Additionally, many utilities are making efforts to clean up their electricity grids to provide clean power to customers. Understanding the local grid emission factor and the timeline for local clean power should be a consideration when evaluating ERMs and planning the timing of their implementation. As utilities incorporate more variable renewable generation and buildings incorporate more behind-the-meter generation assets, buildings are changing from being perceived as distributed loads to distributed energy resources.

## 3.4.6 Energy Storage

| Building System | Chapter/Section |
|--------------------------------|-------------------|
| Battery Energy Storage Systems | Section 7.2 |
| Thermal Energy Storage Systems | Section 7.5 |

## [Tools and Guidance for Estimating Utility Rates](https://www.techstreet.com/ashrae/standards/grid-interactive-buildings-for-decarbonization-design-and-operation-resource-guide?product_id=2574822)

Energy savings performance contracts (ESPCs) have long been a key projectfinancing mechanism for building energy retrofits. These contracts may extend for decades and must establish utility rates to forecast future project savings as part of measure evaluations. The National Institute of Standards and Technology (NIST) provides an energy escalation rate calculator for estimating future energy rates.

- [NIST Energy Escalation Rate Calculator](https://pages.nist.gov/eerc/)

The Federal ESPC program offers guidance on establishing future utility rates, including with the use of the NIST calculator.

- [Guidance on Utility Rate Estimations and Weather Normalization in Performance Contracts](https://www.energy.gov/sites/default/files/2019/02/f60/femp_escalation_guidance_2019.pdf))
- [Recommended vs. Actual Escalation Rates for ESPCs: Is the Guidance Good?](https://eta-publications.lbl.gov/sites/default/files/coleman_pub_combined.pdf)

## Resilience in the Face of Climate Events

Buildings that are decarbonized today must be resilient to current and future climate change impacts. This may involve upgrading building systems and installing energy storage to withstand extreme weather events such as floods, hurricanes, high winds, heat waves, or other climate-related hazards. Buildings in particular play a key role in resilience initiatives and policy. Keeping buildings habitable through extreme heat or freeze events and through heavy precipitation and extreme wind or smoke can limit displacement and provide community shelter when required. In addition to providing shelter, commercial building operation directly affects local economies by enabling businesses to stay open or reopen quickly after climate events. Many decarbonization retrofits, such as weatherization improvements, structural enhancements, window replacements, and HVAC system upgrades, provide opportunities to improve an existing building's resilience.

<!-- image -->

## [U.S. Climate Resilience Toolkit](https://toolkit.climate.gov/)

The U.S. Climate Resilience Toolkit includes a five-step framework to document climate hazards and produce solutions to reduce climate-related risks (U.S. Climate Resilience Toolkit n.d.). More than 50 case studies are offered showing how resilience is being addressed throughout the U.S. and territories.

The compilation of digital tools ranging from templates to interactive analyses can help individuals and communities understand and manage their climate-related risks and opportunities.

The use of energy storage technologies such as batteries and thermal storage are important components to building decarbonization as the share of renewable energy in the grid continues to grow. In addition to enabling downsizing of heat pump capacity as discussed in Chapter 7, the increasing importance of these energy storage technologies is due to several reasons. They capture excess clean energy produced during low emissions periods and then use this energy during periods when grid emissions are higher. Second, they provide resilience to changing conditions in the energy market. Third, they can add stability to the rapidly changing grid supply/load balance due to the 'duck curve' attributed to changes in PV generation.

Buildings that start the decarbonization process today must be able to integrate with future energy storage systems and technologies. Because of this, measures considered for the decarbonization plan should both account for the building's current setting and position it to be responsive to future circumstances.

An example of changing settings is the global energy market. The cost and availability of energy are likely to change over time as the market shifts toward renewables and away from fossil fuels. Changing time-ofuse rates and demand pricing structures play a role in future operating costs. Building owners and managers should consider the potential impacts of these changes on building energy consumption and plan accordingly. Changes in energy markets may affect the financial feasibility of decarbonization strategies.

Though such changes are hard to predict, it is important to consider the potential for changes in the energy market and to ensure that building systems and equipment are adaptable and can operate efficiently with a variety of energy sources. Including on-site energy storage is one way to manage risk against changing markets. Chapter 7 includes more details on energy storage solutions.

## 3.4.7 Embodied Carbon

Whole-Life Carbon Guide for Building Systems encompasses both the embodied and operational carbon emissions associated with a building (ASHRAE Forthcoming). The process of maintaining and refurbishing existing buildings, in and of itself, constitutes an emissions reduction measure when accounting for embodied carbon. Embodied carbon can be much higher for new construction than for existing building refurbishment because some of the highest embodied emissions are associated with the building's structural elements, including foundation and framing. Steel typically has high embodied carbon, so replacing HVAC and water heating equipment and distribution systems does have an impact. However, upgrading to

<!-- image -->

more efficient equipment that uses clean electricity will result in lower operational carbon. Therefore, it is useful to consider both embodied and operational carbon impacts when determining whether to replace equipment prior to the end of its EUL. Sections 1.1.2, 3.3.1, and 3.2.3 in this guide offer guidance and tools for limiting embodied carbon during renovation; ASHRAE's forthcoming Whole-Life Carbon Guide for Building Systems also offers guidance.

## 3.4.8 Select the Best Combination of Measures

After gathering data on possible decarbonization measures and laying out their relevant considerations individually during the decarbonization assessment, the project team can evaluate multiple scenarios consisting of different combinations of measures to help select the best combination. The criteria for determining the best combination of measures for a decarbonization project will vary. During the scenario evaluation, the project team should evaluate the expected emissions reduction, system life evaluations (repair/replace/refurbish), cost of carbon, future changes in energy markets, occupant considerations, implementation time and cost (including available funding and payback period), and how each scenario fits into the facility's short- and long-term goals. Table 3.7, adapted from the California State University Decarbonization Framework (CSU 2023b), outlines criteria for evaluating measures based on broad criteria groups.

The various measures considered for the project should be grouped and compared for the highest priority criteria. For example, Figure 3.11 illustrates two packages of ERMs compared for their GHG emissions reductions. As noted in the figure, these packages include:

- Package 1: Lighting upgrades, HVAC upgrades, GSHP
- Package 2: Envelope improvements, lighting upgrades, HVAC upgrades, ASHP

Table 3.7 Example Decarbonization Strategy Evaluation Criteria (Adapted with Permission from CSU's Decarbonization Framework [CSU 2023c])

| Criteria Group | Criteria | Overview |
|---------------------------------|---------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Environmental | Operational Carbon-Energy Use | Energy use of systems and end uses from both on-site and purchased energy sources. For leased buildings, this represents both common area and tenant energy use emissions depending upon lease structure. |
| Environmental | Operational Carbon-Water Use | Water use of systems, particularly those that affect energy use for DHWsystems. |
| Environmental | Embodied Carbon | Embodied carbon of materials, including products, building construction, system maintenance and repair, and system decommissioning and disposal. |
| Capital Expenditures (CAPEX) | Direct Measure Costs | First costs for design, procurement, and installation of measures |
| Capital Expenditures (CAPEX) | Indirect Measure Costs | Costs required to make a building ready for measure implementation, including: Structural repair or reinforcement Electrical capacity upgrades Environmental assessments for specific measures (such as ground-source loops) Remediation of hazards |
| Capital Expenditures (CAPEX) | Planned CAPEX | Whether measures represent expenditures already included in the organization's Capital Plan, such as: Equipment replacements for end of life Tenant turnover upgrades |
| Capital Expenditures (CAPEX) | Unplanned CAPEX | Whether measures represent expenditures not included in the organization's Capital Plan |
| Operational Expenditures (OPEX) | Utility costs | Utility costs to operate measures after implementation |
| Operational Expenditures (OPEX) | Maintenance Costs | Costs to maintain equipment installed for measures |
| Operational Expenditures (OPEX) | Government Policy Compliance | Potential financial penalties associated with non-compliance for building energy performance (e.g., BPS penalties) |
| Operational Expenditures (OPEX) | Carbon Pricing | Internal cost of carbon for an organization (this may include cost of compliance with government policies) |
| Occupants | Comfort | Potential impact on thermal comfort within space |
| Occupants | Disruption | Level of disruption/displacement to occupants required to implement measure |
| Infrastructure | Phasing | Phasing potential and impact to operations during construction and ongoing operation and GHG emissions |
| Infrastructure | Electrical Infrastructure | Potential impact on electrical infrastructure and need for electrical capacity upgrades |
| Infrastructure | Structural Infrastructure | Potential impact on building structure and need for structural repair or reinforcement |
| Infrastructure | Space and Location Requirements | Spatial impacts and code considerations of equipment installation (such as on-roof visibility or noise levels) |

CO,-equivalent Emissions

(% of Baseline Emissions)

100%

90%

80%

70%

60%

50%

40%

30%

20%

10%

0%

50%

Table 3.7 Example Decarbonization Strategy Evaluation Criteria (Adapted with Permission from CSU's Decarbonization Framework [CSU 2023c]) (Continued)

| Maintainability | Complexity | Complexity of technology and controls and required training for facilities staff |
|-------------------|-----------------------|------------------------------------------------------------------------------------|
| | Compatibility | Compatibility of proposed measures with other building systems and processes |
| | Technology Readiness | Availability &maturity of technology and number of manufacturers |
| Resilience | Redundancy and Backup | Levels of redundancy offered by technology |
| | Resilience | Ability of technology to offer resilience to building |
| | Climate Adaptation | Ability to adapt to climate change and future weather conditions |

Figure 3.11 Example comparison of ERM packages. (Image credit: LBNL [DOE 2023c])

<!-- image -->

## 3.4.9 Financial Considerations

There are numerous drivers behind the economics of existing building decarbonization measures. The easiest, most common way of justifying a measure is by prioritizing the shortest simple payback (SPB) or best return on investment (ROI), especially if the SPB/ROI falls within the time left on a current lease or, for an owner-occupied building, within the owner's financial criteria. Bundling measures with a range of SPBs is another way to justify implementing numerous measures, especially those with longer SPBs that can be harder to justify as stand-alone projects. Other variables to consider with the SPB approach include incentives, grants, tax credits, etc., that are

As seen in Figure 3.11, both packages achieve 50% reductions in GHG emissions from baseline. With GHG emissions reductions being equal, a next criterion may be the level of disruption to occupants for implementing the ERMs. Both include lighting and HVAC upgrades with equal disruption, but Package 2 includes envelope improvements that will also disrupt the occupants within their spaces compared to Package 1. Installing the GSHP in Package 1 will disrupt the building grounds but not the tenant spaces. If GHG emissions and minimizing occupant disruptions are the primary criteria for ERM selection, Package 1 represents the best combination in this scenario. This example clearly ignores numerous criteria from Table 3.7 that would be included in most project ERM evaluations but offers a basic demonstration of the process for ERM package selection.

<!-- image -->

## CASE STUDY: 345 Hudson, New York

The case study for 345 Hudson provides a real-world example of determining the best combination of measures for a specific project. The project is located in New York City, where NYC Local Law 97 sets targets for GHG emissions for buildings that must be achieved by certain dates or building owners will face monetary penalties. Local Law 97 was a primary factor in project decisions, beginning with analysis of noncompliance compared to implementing ERMs to comply. After determining to implement a decarbonization project, three alternative packages with different sets of ERMs were evaluated using the NYSERDA Strategic Decarbonization Assessment (SDA) tool. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.

<!-- image -->

available to reduce capital costs. If the project qualifies, usually these are estimated and deducted from the first cost, and then the net SPB is calculated.

Building owners may also identify a dollar value per ton of carbon based on their organizational goals or operations. As an example, ASHRAE/IES Standard 100-2024's cost-effectiveness criteria for buildings without performance targets require owners to compute the cost savings using a carbon cost value. Another way of financially prioritizing a list of decarbonization measures is by evaluating them based on the first cost of the measure divided by the estimated carbon emissions savings (lower is better). The most comprehensive method is performing a life-cycle cost analysis (LCCA), which factors in the first cost, discount factor, annual energy costs, and annual maintenance costs over the EUL of the equipment. Calculating the net present values (NPV) of each measure allows one to evaluate the true cost of the measure in present dollars over its entire life. It may make sense to compare measures using both LCCA and whole-life carbon analysis. Some measures that are prioritized based on their decarbonization potential may be more costly to implement, and vice versa. The big picture is to evaluate a package of decarbonization measures that meets the building's performance targets, aligns with the owner's financial objectives, and accommodates the timeline priorities established during the planning phase.

## 3.4.9.1 Funding Sources

Funding sources include owner funding, bank loans, incentives, grants, tax credits, and energy service performance contracts (ESPCs). Even if the owner can self-fund the project, taking advantage of other funding sources can help expand the project's scope. Examples of funding sources are provided in Table 3.8.

Incentives typically are available from utilities and/or municipalities, depending on the energy provider; sometimes there can be incentives from both (e.g., utility incentive plus one offered by the city or county in which the project is being undertaken). Incentives from utilities and/or municipalities typically have a customer and program cap, which further supports researching their availability and, if there is an application process, starting that as soon as possible. Many incentive programs ask for projects to be registered in the planning phase, so researching available incentives early is important.

Grants and tax credits usually originate from the state or federal level and involve an application process with requisites tied to the technology being considered. ESPCs, while not a funding source on their own, are a mechanism for funding a project that helps reduce up-front capital for the owner and leverages the energy savings (from the energy efficiency upgrades) to pay off the bank loan over time. With carbon savings becoming a goal of many customers, the ESPC model, traditionally based on energy savings, likely will evolve to carbon savings with a potential guarantee.

Table 3.8 Funding Source Examples

| Funding Source | Description |
|------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Government Grants and Subsidies | Financial incentives provided by governments to support decarbonization efforts, such as grants and subsidies for energy-efficient projects and renewable energy installations. |
| Low-Interest Loans and Financing | Financial institutions and green financing entities offering low-interest loans and financing options for decarbonization projects. These loans help cover up-front costs and are repaid over time. |
| Energy Efficiency and Renewable Energy Rebates | Utility- or energy-provider-sponsored rebates and incentives for customers who undertake energy efficiency improvements or invest in renewable energy systems. |
| Power Purchase Agreements (PPAs) | Contracts between a renewable energy facility and a buyer where the buyer purchases electricity from the facility over an extended period, providing funding for the project while offering stable revenue to the buyer. |
| Green Bonds | Financial instruments specifically designed to fund environmentally sustainable projects, including decarbonization measures. Investors purchase green bonds, and the returns finance qualifying projects. |
| Corporate Sustainability Initiatives | Businesses and corporations allocate funds as part of their sustainability efforts to invest in decarbonization projects and support their environmental and social responsibility goals. |
| Public-Private Partnerships (PPPs) | Funding through partnerships between public and private entities, leveraging both public funding and private sector expertise to implement large-scale decarbonization measures. |
| Energy Performance Contracts (EPCs) | Energy service companies (ESCOs) finance and implement energy efficiency measures for a building or facility, with the cost savings used to repay the ESCO over time. |
| Community-Based Funding | Crowdfunding or investment platforms where communities raise funds for smaller-scale decarbonization projects, allowing local residents to invest in and support clean energy initiatives. |
| Tax Credits and Incentives | Financial benefits provided by governments to renewable energy project developers, such as investment tax credits (ITC) and production tax credits (PTC). |

Decarbonization funding sources from banks come in different forms. Because it is privatized funding, there are different requirements to qualify for financing opportunities and loans on a caseby-case basis. Some tools to investigate are listed below:

- Better Buildings Financial Allies. Put together by the U.S. DOE, the Financial Allies are 'market-leading financing companies that have committed to funding energy efficiency and renewable energy projects' (DOE 2023f).
- Below Market or Philanthropic Loan Programs. Also from the Better Buildings Initiative at the U.S. DOE, its Loan and Debt Financing page aggregates loan and financing

resource options for decarbonization and energy efficiency projects, with specific attention to options for below-market and philanthropic loan programs (DOE 2023g).

- PACE Financing. The U.S. DOE's Office of State and Community Energy Programs developed a property assessed clean energy (PACE) model specific to commercial properties (C-PACE) that offers options for financing energy efficiency and renewable energy improvements. While developed by the federal government, the program is authorized by state legislation (DOE 2023i).

Energy efficiency and decarbonization incentives are usually in the form of rebates and tax credits. For entities such as non-profit 501c3s, direct payments may be available. These incentives can come from federal, state, and local governments. Therefore, a primary tool for accessing incentives is to assess the resources that are available on the respective federal, state, and local websites. For example, on a federal level, commercial buildings are offered tax deductions up to $1.88/ft 2 for implementing qualifying energy and power efficiency measures under tax deduction 179D. This deduction is being updated as part of the Inflation Reduction Act passed in 2022. Additional incentive money is available from the Inflation Reduction Act and is being distributed through the DOE's various offices through formula grants or funding opportunity announcements. On a state-wide level, the Database of State Incentives for Renewables and Energy Efficiency (DSIRE) gathers state incentives and policies related to renewable and energy efficiency measures and allows searching by building zip code.

Additionally, utility providers often have incentives for energy efficiency and renewable energy. The respective websites for applicable Investor-Owned Utilities, Community Choice Aggregators, and Regional Energy Networks house lists of local rebates and incentives that could be applicable to the project. Similarly, the ENERGY STAR Rebate program lists available rebates and special offers for ENERGY STAR certified products by zip code. These products are often used in decarbonization retrofits because they meet stringent energy efficiency specifications set by the U.S. EPA.

## 3.5 Develop a Building Decarbonization Plan

Once the planning framework, assessment, and measure prioritization steps have been conducted, a decarbonization plan should be developed to guide the owner and facility management to reach the building's decarbonization goals. The plan should use the baseline, goals, scope, timeline, measures, and financing mechanisms from the previous steps to lay out a 'playbook' for each building. Where decarbonization efforts include a portfolio of buildings, there should be individual building decarbonization plans and an overall portfolio decarbonization plan.

Decarbonization plans should include the following content at a minimum and additional content as relevant to each building's individual circumstances:

- A summary of EEMs and ERMs with their implementation triggers and timelines
- Alignment with owner capital plans, whether changes to planned projects or wholly new projects
- How EEM and ERM implementation would affect electrical or other infrastructure changes and additional assessments that may be necessary for specific EEMs or ERMs, such as electrical capacity studies
- Projected emissions after EEM and ERM implementation
- GHG emissions (and energy) savings, presented separately for owners and tenants to align with carbon accounting requirements
- Other considerations that might be relevant to owner goals or the specific building

Data Strategy -

Connect Everything

Replace Primary AHU with

High Energy Recovery

Deep Retrofit Floors - 2,3,7,

8, &amp; 9

Move To Ambient Loop (Add

ASHP And Dry Coolers)

Enable Data And Al Solutions

2020

2021

Figure 3.12 Example of emissions reduction measure timeline and triggers. (Image credit: Hudson Square Partnership)

<!-- image -->

## 3.5.1 Measure Summary and Implementation Triggers

Measure implementation phasing-which measures should be implemented together and in what order-is a key part of the decarbonization plan. The decarbonization plan is not a single snapshot in time for the building owner to make immediate upgrades. The decarbonization plan provides a longer-term view for the building owner, identifying measures, or packages of measures, to be implemented along a timeline to achieve current and future goals. Some measures may have discrete times for implementation, while others may depend on precursory events, or triggers. In addition, some measures may require upgrades to other building systems prior to their implementation, and these requirements must be communicated to building owners.

Triggers for individual measures may include:

- Failure/required replacement of existing systems
- Tenant turnover within a leased space
- Enactment of government policies/ordinances, such as a building performance standard
- Available rebates or funding sources
- Changes in utility polices enabling new technologies (such as bidirectional EV charging or PV net metering)
- Organizational goals or reporting requirements
- Availability of equipment or specific equipment technologies

The decarbonization plan should lay out the measures to be implemented, together with their triggers, in a streamlined and executable format for the building owner. The measure summary and triggers should also compare the existing capital plan to determine whether a recommendation may just be a change to an already planned expenditure versus a wholly new project that is not currently planned for. This is very helpful for building owners in executing their decarbonization plan because it may be much easier for them to shift funding from one period to another within their capital plan, compared to raising additional funds that are not reflected in their capital plan for the building.

Figure 3.12 illustrates an example of a timeline showing measure implementation from the 345 Hudson project case study. The upgrades to the central system were required first to pave the way for future retrofits, and then upgrades to various floors were timed based on tenant turnover and the ability to complete upgrades without disrupting the occupants on those floors.

<!-- image -->

## CASE STUDY: 345 Hudson, New York

345 Hudson is implementing a phased approach to decarbonization using tenant turnover as the trigger for a modular retrofit to minimize disruption to occupants. The project includes an ambient loop TES 'thermal spine' with each floor's heating/cooling served by a WSHP. WSHPs and the on-floor heating/ cooling loop will be retrofitted per the tenant schedule.

<!-- image -->

The measure summary should also include a breakdown of the GHG emissions and energy savings for each measure, each measure package, and as a whole. The GHG emissions and energy savings should be presented separately for owners and tenants to align with carbon accounting requirements that many building owners have. Coordination with the owner for the presentation of this information is a critical aspect of the decarbonization plan. Depending on the building owner's reporting requirements and lease agreements, they may need GHG emissions and energy savings broken out for individual tenants in addition to the separation between tenants and owners.

## 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure

The decarbonization plan also should identify any additional assessments that may be needed in advance of implementing specific measures and potential upgrades that could be associated with the study results. These may include assessments that are typical in conventional energy efficiency projects, such as assessments and testing for hazards including asbestos and lead. The decarbonization plan should focus on assessments and impacts that may be less familiar to building owners because of the technologies and strategies employed in decarbonization projects. Some of these assessments may include electrical capacity assessments for HVAC electrification, utility interconnect assessments for the installation of microgrids; battery energy storage systems (BESS) and PV systems; roof structural assessments for larger and heavier replacement systems, such as packaged heat pump RTUs; or for when new equipment, such as thermal energy storage tanks, will be installed.

The decarbonization plan should do more than simply note that an assessment may be needed for certain measures. The plan should identify information including:

- Type of assessment needed for each measure
- Whether it must take place prior to measure design and/or installation
- Time required to obtain results
- Potential results of that assessment, such as facility upgrades
- Estimated time required to complete upgrades
- Alternative options or contingencies if upgrades cannot be completed

An illustrative example may be electrical upgrades associated with a heat pump measure:

A recommended heat pump measure identifies that an electrical capacity assessment was not completed during the decarbonization assessment and will be necessary prior to measure implementation. The plan explicitly states that if the existing electrical capacity is not sufficient to operate the heat pumps at their rated output, the existing electrical service will need to be upgraded with the local electric utility. The cost for service upgrades may range from $5,000 to $10,000 for panel upgrades or from $10,000 to $30,000 if further service upgrades are required. Electrical service upgrades will require multiple site visits and municipal inspections, and time to completion may range from a few weeks to several months. These costs and timeline should be factored in as lead times for implementing the measure and estimating timing of GHG emissions reductions. If the electrical capacity

assessment reveals upgrades that are cost (or schedule) prohibitive, an alternative may be to assess whether high-efficiency window inserts can sufficiently lower heating loads to avoid an electrical service upgrade.

<!-- image -->

## CASE STUDY: The Heritage, New York

The Heritage buildings in New York City determined electrical needs and planned ahead when upgrading their building envelope. Prefabricated modular panels were part of the envelope upgrade and included insulation and improved windows, along with the electrical infrastructure for PTHP retrofits to accommodate upgrades to the existing electrical system. See the appendix for more details of the Heritage case study.

<!-- image -->

The decarbonization plan should indicate the order of implementation for assessments and associated upgrades and whether they prohibit the installation of measures. Some measures may be designed, and installation begun, while completing assessments so they are ready for operation once the right infrastructure is in place.

An example of this may be:

A recommended bidirectional EV charging system measure includes identifying whether the local utility's interconnection agreement permits EVs to provide power back to the grid. The decarbonization assessment already has performed an electrical capacity study, and the building has sufficient capacity to operate an EV charging system. The decarbonization plan identifies this needed review of the local utility interconnection agreement and explicitly states that, depending on the results, the bidirectional EV charging capability may not be usable without a new agreement. The plan identifies the stakeholders for negotiating a new interconnection agreement and expected timeline to achieving one. However, while the EV charging system can be designed and installed for bidirectional charging, it can be used simply for EV charging during the period while a new utility interconnection agreement is negotiated.

## 3.5.3 Achieving Projected Emissions After Measure Implementation

The decarbonization plan should move beyond simply identifying assumptions made during the analysis to determine the projected GHG emissions for recommended measures. Where applicable, these assumptions should be translated into actions the building owner must take to achieve the projected GHG emissions reductions from the project. These include:

- Installation of supporting upgrades or systems to the recommended measure
- Timing of measure implementation
- Occupant behaviors
- Operating procedures/methods
- Maintenance procedures (activities, timing, frequency)
- Which metrics to be checked by facility staff and when

The audience for this portion of the decarbonization plan includes the facility manager and facility staff. The information should be presented in clear and concise language that can be effectively followed to achieve, and maintain, the performance of the installed measures. Training of facility staff will be important to success; therefore, the plan must include both orientation and ongoing training.

## 3.5.4 Other Considerations

Other considerations that are important to the building owner or based on specific property circumstances should also be addressed in the decarbonization plan. Examples include capabilities of facility managers, behavior of building occupants, and waste management procedures. Additional considerations specific to existing building renovations are discussed in Chapter 4.

Maintenance Capabilities. Maintenance capabilities refer to the ability of the building's maintenance staff or third-party contractors to perform routine maintenance, repairs, and upgrades on the building's infrastructure components. An assessment of the maintenance capabilities should include a review of the maintenance staff's qualifications, tools, and equipment as well as the availability of spare parts and replacement components. This evaluation can help identify any gaps in the building's maintenance capabilities and may highlight opportunities for training or outsourcing maintenance tasks. If gaps are identified, solutions should be included in the decarbonization plan to provide the building's maintenance staff with the resources they need. The plan also should outline a routine for system operations review to reinforce changes, share results, and facilitate discussions on progress.

Building Occupant Behavior. Building occupants play a critical role in the success of decarbonization efforts. It is important to consider ways to encourage sustainable behaviors and to provide education and resources to building occupants to support decarbonization efforts. Occupant behaviors that are required in order to meet targets should be clearly spelled out in the plan. Staff involved in communicating with occupants, such as leasing agents or building managers, should be made aware of the requirements and procedures to empower them to act.

## [Architecture 2030's Carbon Avoided: Retrofit Estimator (CARE) Tool](https://www.caretool.org/)

<!-- image -->

Reusing, recycling, and recovering equipment and other building materials can significantly reduce the carbon impact of building renovations. These concepts should be considered and included in the building's decarbonization plan. Architecture 2030's CARE Tool can be used to compare variables of embodied and operating carbon over different timelines for reuse versus replacement.

## 3.5.5 Portfolio Decarbonization Planning

When decarbonizing building portfolios, the sequencing of buildings must be considered in addition to the sequencing of measures. For example, depending on the level of retrofit, it may be beneficial to renovate one building at a time (in the case of a deep energy retrofit), or it may be better to implement a measure, such as a lighting system upgrade, in multiple buildings at once. Multiple factors, such as building location, cost to mobilize contractors, and owner goals and timeline will play into desired sequencing and require pre-planning.

Waste Management. As the economy strives to become more circular, the life cycle of building materials and products must be considered, especially if embodied carbon is part of the building's decarbonization scope. For example, selecting sustainable and recyclable materials in building construction and renovation as well as having waste management procedures in place influence the building's carbon footprint. Actionable procedures for reusing, recycling, or otherwise recovering equipment and materials during construction should be included in the plan.

Building Portfolios

ÉNERGY

BETTER

I BUILDING EFFICIENCY

TARGETING TOOL FOR

ENERGY RETROFITS

U.S. DEPARTMENT OF ENERGY

## 3.5.5.1 Building Prioritization Techniques

Prioritization may be driven by the goals and targets set by the stakeholders, available funding, sources of funding, planned renovations, or some combination of these. When multiple buildings are involved, several scenarios should be developed to evaluate phasing options against these prioritization criteria. Scenarios are developed by applying the EEMs/ERMs identified using the representative buildings, as described in Section 3.3.3, to the entire portfolio. According to U.S. DOE's Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios ,

<!-- image -->

The results of the building-level assessments should be extrapolated during this phase to estimate impacts across the portfolio. While specific plans and designs may not be created for each individual building during this milestone, the strategies identified during the representative audits can set the general approach to be applied within building categories. The expected savings (energy consumption, GHG emissions, and operating costs) from the building level measure packages can be used to project savings at buildings within the same category (DOE 2023c, p.29).

Energy and emissions reduction estimates for each representative building can be applied to the other similar buildings within the same category as the representative building to estimate portfolio-wide results. Stakeholders should then come together to evaluate the results of the various scenarios against the prioritization criteria. Figure 3.13 illustrates how the scenario results may be compared to the criteria of emissions reduction targets.

## 3.5.5.2 Individual Plans for Each Building Within the Portfolio

## [Building Efficiency Targeting Tool for Energy Retrofits (BETTER)](https://better.lbl.gov/)

<!-- image -->

The Department of Energy's BETTER software toolkit enables building operators to quickly and easily identify the most cost-saving energy efficiency measures in buildings and portfolios using readily available building and energy data. With minimal data entry (DOE n.d.-b), BETTER benchmarks a building's or portfolio's energy use against peers; quantifies energy, cost, and greenhouse gas (GHG) reduction potential; and recommends energy efficiency measures (technological and operational) for individual buildings or portfolios, targeting specific energy savings levels.

After having evaluated multiple scenarios for building and project phasing, the owner must determine which individual buildings within the selected groups should be prioritized and create individual decarbonization plans. Factors such as previously planned renovations or maintenance inc

SC

Greenhouse Gas Emissions (Thousand MTCO,e)

2022 2023

Historical Emissions

Scenario 1:

Deep Efficiency,

Deep Electrification

- Scenario 2:

Deep Efficiency,

Moderate Electrification

Figure 3.13 Comparison of portfolio renovation scenarios against emissions reduction targets. (Image credit: Lawrence Berkeley National Laboratory [DOE 2023c])

<!-- image -->

activities, equipment-life time frames, financial performance and payback of EEMs/ERMs, and other factors that may differ building by building will need to be defined.

Creating a customized decision matrix, also known as a prioritization matrix or weighted scoring model, can be a powerful decision-making tool to visualize and compare different options based on the factors identified as important to the owner. These matrices also can be used to communicate decision-making criteria for each individual building to building managers or project teams as a supplement to the broader implementation plan that is applicable to all buildings within the portfolio. Figure 3.14 includes an example matrix showing the benefits, impacts, and implementation schedule for each EEM/ERM for an individual building.

## 3.5.5.3 Campus and District System Considerations

Building portfolios using campus or district systems must consider the system schedule, isolation capabilities, and distribution network integrity when planning decarbonization projects. Campus and district system considerations include:

- When upgrading or installing distribution piping, plan for future decarbonization-for example, by installing LTHW loops that can be served by heat pumps as opposed to installing/repairing/extending steam distribution.
- Design new systems with LTHW coils and high CHW temperature differential coils to improve pumping efficiency.
- Include local grid emissions when deciding whether to install or continue to operate combined heat and power (CHP) systems. Running a CHP may provide lower carbon emissions than electrified heating (until the supply grid is a green source).
- Consider that centralized heating and cooling plants provide opportunities for advanced control and heat recovery (e.g., heat recovery chillers) that may be more difficult to implement for distributed plants. Heat recovery can be distributed to individual buildings, which may reduce piping and pumping costs.

Reduction Target

80%....

BUILDING SYSTEM

envelope

*

SSS

HVAC

domestic hot water

lighting plug

loads

*

impacts

COSTS

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

$$$$$

SYSTEM COMPONENT'

Roof Insulation

Windows/Doors

Air Sealing &amp; Weatherization?

Exterior Wall Insulation

Heating System Upgrades?

Electrify Heating

Pipe Insulation?

Ventilation Upgrades

Electrify Hot Water Heating

Plumbing Fixture Upgrades

Common Area &amp; Exterior Upgrades'

In-Unit Upgrades

Appliance Upgrades

Electrify Cooking

Electrify Laundry

Solar PV=

LIFESPAN (YRS) * MAINTENANCE

15-20

15-20

20-25

low low

low low

low medium

low

1 "Upgrades" denotes improving the efficiency of the existing system/equipment, while "Electrify" involves installing equipment that utilizes electricity,

2 Denotes item that is a LL97 Prescriptive Energy Conservation Measure rather than fossil fuels, as a power source

Solar is required by LL92/94 and HPD's Solar Where Feasible (SWF) Mandate

4 Litespan is estimated tollowing the New York State Approach for estimating energy savings trom energy ticiency Programs - lechnical Kesource Manual vo

5 "Per HPD Guidelines" are items that are required based on Rehab Classification and HPD Program |

benefits

GHG SAVINGS

*****

*****

****

COMFORT

low high

high

HEALTH/IAQ

low medium

medium

ENERGY COST SAVINGS

$$$$$

$$$$$

<!-- image -->

## 3.6 Implement the Building Decarbonization Plan

Compared to new construction, existing buildings require additional planning and consideration in implementing decarbonization measures, particularly when they house occupants. Before starting any retrofit projects, it is essential to develop a detailed plan that outlines the scope of work, timeline, and potential impacts on building operations. The plan should also include a contingency plan in case of unexpected issues or delays.

General sequencing and timelines for each measure may be included in the decarbonization plan, but occupancy conditions may change if the decarbonization timeline spans years, so a detailed schedule should be developed at the start of any measure implementation project to minimize disruption. The schedule must detail proper sequencing of implementation tasks and any critical operating conditions.

The following strategies should be considered when drafting the detailed project schedule to keep the building functioning with minimal disruption:

- Implement Phased Retrofits. Phased retrofits can help minimize disruptions to building operations by dividing the retrofit process into smaller, more manageable stages. Phased retrofits also account for seasonal loads within a building; time retrofits while systems are not in use. This approach allows building systems to be upgraded in a sequence that minimizes disruption to occupants and avoids interfering with critical building operations.
- Provide Temporary Systems. Temporary systems, such as heating and cooling units, can be installed to maintain comfort levels in the building during retrofit work. These systems can be powered by clean energy sources, such as electric power, batteries, or renewable energy, so they do not increase carbon emissions compared to the systems being replaced.
- Monitor Building Systems. During the retrofit process, it is important to closely monitor building systems to ensure they are functioning properly. For example, where a heat pump system replaced a gas-fired boiler with higher supply temperatures, monitoring system performance early at the new operating temperatures is important to identify any potential problems. Building automation systems and energy management systems can help monitor and control building systems remotely, minimizing the need for manual adjustments.
- Communicate with Building Occupants During Construction. Communication is key to ensuring building occupants are aware of the retrofit process and any potential disruptions. Provide regular updates on the progress of the project and inform occupants of any changes to building operations or access. Occupants should be made aware of any changes to building evacuation or fire/life-safety procedures, and proper signage should be posted in the building.
- Plan for Site Logistics. Logistics such as parking permits, security access, temporary shutdowns, partial area closures, sound ordinances or construction noise levels, construction site safety, accessibility accommodations, etc., all can cause issues if not properly coordinated and planned into the construction schedule. Logistics planning should follow these basic steps:
- Survey building owners/tenants to identify critical operations and planned operating schedules.
- Coordinate with each owner/tenant for construction schedules that minimize disruption.
- Develop a plan with each owner/tenant for mitigating hazards and operational impacts (area safety closures, dust/noise barriers, etc.).
- Communicate the schedule well in advance with frequent reminders leading up to the work.
- Develop procedures for keeping the construction site clean, orderly, and secure.
- Notify owners and occupants when work is complete and they can resume normal operations.

## 3.6.1 Implementation for Building Portfolios

Planning the implementation sequence and schedule is more complex on a portfolio level and requires additional consideration compared to planning for individual buildings. The implementation sequence can affect both the cost of the project and the reductions in energy use and carbon emissions.

Construction teams can select multiple subcontractors to implement decarbonization measures based on pricing, estimated manpower and schedule, and areas of specialty. Subcontractor teams' mobilization and demobilization on measures is an important factor and needs to be planned for and adjusted on an ongoing basis. For single-system retrofits such as lighting upgrades, implementation is typically prioritized by measures first and buildings second; this ensures efficient use of subcontractor time. When it comes to deep retrofits, each building takes priority, as each building can take months to complete.

## 3.7 Track and Report Performance

Performance measurements should be designed to satisfy GHG emissions reporting requirements and allow flexibility for meeting future requirements. The metrics used to evaluate decarbonization retrofit projects will look similar to conventional energy efficiency projects, especially for given systems. Supply and return temperatures, operating status, and other parameters are important in monitoring the performance of individual systems. However, the primary goal for decarbonization retrofits is reduction of GHG emissions for the building or portfolio. Project monitoring for achieving GHG emissions reductions takes a different lens, which includes:

GHG Emissions (Not Just Energy Cost). Whole building, and system level, energy use should be collected and compiled with marginal emission rates (where available) or grid emission factors to determine the GHG emissions for the building and compared against the targets. Where hybrid systems and solutions are used, the emissions from on-site boilers or other fossil fuel combustion systems are aggregated with emissions from purchased electricity to develop the full emission profile.

The GHG emission profile of the building's post-implementation operation should be used to capture the total GHG emissions in a given reporting period, such as meeting local BPS targets. The emission profile also should be viewed as a picture of when the emissions occur to identify any times when peak emissions may be higher than expected.

System Performance (Not Just Equipment Performance). Many decarbonization solutions rely on different equipment and technologies working on a system level to shift loads and energy use periods. For example, a central plant system with heat recovery chillers and air to water heat pumps that are coupled with a TES tank and on-site PV production relies both on the proper operation (temperatures, energy output, etc.) of the individual components and on the operation as a system. The system must properly leverage clean PV production to charge the TES for use during periods of higher grid emissions to achieve the decarbonization goal. This requires a system-level monitoring approach layered with the grid emissions.

Submetering for GHG Reporting. Planning ahead with the installation of utility submeters to separate building owner and tenant emissions data can prepare for reporting beyond whole building utility data. All reporting requirements must be considered, which may include owner or company requirements, investor-related ESG requirements, and government climate policy requirements, such as building performance standards. For example, a multi-tenant commercial building may be subject to local BPS that require reporting building annual GHG emissions and have future ESG reporting that requires documenting building owner and tenant emissions separately.

Overall emissions reductions can be tracked using the Energy Star Portfolio Manager with imported utility consumption data. More detailed performance tracking and reporting could be

<!-- image -->

## CASE STUDY: The Heritage, New York

While submetering was not required for ESG reporting or similar, the case study for the Heritage provides an example of planning ahead and incorporating submetering within a decarbonization project. The Heritage provides heating for residents, and their decarbonization project replaced PTAC units with PTHPs. Electric submeters were installed as part of the project to separate heating use from plug load use to ensure that residents would not be charged for heating provided by the ownership. See the appendix for more details on the Heritage project.

<!-- image -->

conducted in accordance with the measurement and verification (M&amp;V) plan, which should be included as an appendix to the decarbonization plan. The M&amp;V plan should clearly document what parameters should be monitored for each EEM and ERM, how, and at what frequency. The M&amp;V plan should also specify to whom performance reports should be provided and at what frequency-someone will need to own monitoring the progress toward goals.

## 3.7.1 Measure Installed Performance

Immediately following, or even during, the commissioning period is the ideal time for conducting performance tests and measurements of the installed decarbonization measures. Testing and measuring performance at this phase allows the project team to understand how the implemented measures compare to the expected performance and helps identify areas that may need troubleshooting. By carrying out the measure-specific post-implementation testing as close to the commissioning period as possible, long periods of poor performance and the associated increase in GHG emissions can be avoided.

Post-installation tests and measurements should be performed in accordance with the M&amp;V plan and meet specifications such as accuracy and precision. Any deviations from the test conditions or methods that were specified in the testing plan should be clearly documented to account for those changes when analyzing the test results and comparing them to the expected performance.

Ultimately, installed system performance should result in the reduction or elimination of fossil fuels and should limit or reduce electric demand during periods of high GHG emissions. System performance should be based on marginal grid emissions where available, and where not available should use the best published grid emissions database or map (see Section 3.3.1.1) to develop the emission profile for comparison to the design.

For straightforward retrofits with individual equipment replacements (e.g., PTAC to PTHP or split DX with furnace to split HP), verify that space conditions for both heating and cooling are met and that individual equipment performance aligns with designed performance. For more complex retrofits (e.g., electrified central plant, TES, BESS and/or microgrid), compare performance for complete systems and not just individual equipment. For example, where central heat pumps and/or heat recovery chillers are paired with TES, evaluate the performance of each individual heat pump/heat recovery chiller for correct temperatures and COP while also analyzing system level operation for correct 'flow' of heat compared to end loads, and compare the system energy load profile to grid emission factors to understand the emission profile.

Where energy recovery measures are employed, monitor parameters for heat exchange (including temperatures and flow), the conditions from the energy source and sink (e.g., space needing cooling and space needing heating), and the output (temperatures and/or flow) from HVAC systems to ensure reduced heating/cooling, which accounts for recovered energy. Test VRF systems for refrigerant leaks to minimize GHG emissions from refrigerant leaks by quick identification and repair.

With decarbonization retrofits, there are some logistical performance items to verify beyond the energy use and GHG emissions performance. Verify that new electrical equipment operates effectively without electrical capacity issues (overloading/tripping circuits). Verify that any electrical system controls, such as circuit-sharing devices or load shifting/shedding from grid-interactive software, provide correct responses under design conditions and do not result in electrical capacity issues or increased grid use during higher GHG emissions periods. Verify sufficient heating hotwater temperatures where fossil fuel heating (e.g., boilers) was replaced with heat pumps to ensure that needed supply temperatures are met. Verify that equipment operation does not disturb occupants (e.g., noise levels).

## 3.7.2 Measure Ongoing Performance

Key to ensuring the expected performance results of decarbonization measures is tracking and reporting on the observed performance during the post-implementation period. The process of tracking and reporting on performance allows a building operator to identify areas for improvement and aid in troubleshooting a system's operation.

Ongoing performance for EEMs and ERMs should focus on meeting space needs and operating where building grid electricity use best aligns with periods of low GHG emission factors and on-site generation eliminates or reduces GHG emissions as much as possible. Plans for measured performance should make use of BAS for system-level performance and should include utility interval data for building meters and submeters. Intervals of at least one hour are recommended to compare building energy use with grid emission factors. ASHRAE Guideline 14 provides more detail for measuring EEM performance and calculating savings.

Some items to consider for decarbonization retrofit performance:

- Monitoring and maintaining data connections and reliability are critical for more complex retrofits and grid-interactive systems. This includes communications between field sensors and BAS and between BAS and external systems for grid interactivity.
- Monitor refrigerant leaks for VRF systems to minimize GHG emissions due to their potential impact. Refrigerant monitoring systems can provide early identification of leaks to minimize impacts and track refrigerant recharge quantities. These systems provide data to act on if quantities are higher than expected.
- Where dual-fuel equipment or hybrid systems are installed, monitor modes of operation compared to environmental conditions to ensure that fossil fuel use is minimized.

Measuring equipment and system level performance ensures that whole-building GHG emissions performance may be achieved. In most cases, the ongoing performance for decarbonization projects will be represented as whole-building (or buildings) GHG emissions. Depending on the nature of targets or goals set for the project, performance may be compared as annual GHG emissions or may be compared as annual GHG emissions reductions. ASHRAE/ICC Standard 240P establishes how to measure and verify the GHG and carbon emissions of a building or group of buildings over the entire life cycle.

Ongoing performance tracking can allow building operators and stakeholders to identify areas that have fallen short of expected performance. With the help of qualified contractors, stakeholders can use tracking information to determine ways to correct performance shortfalls. It is especially important to be aware of equipment warranties and to conduct performance reviews prior to their expirations to avoid added equipment or maintenance costs that could be included under the warranty.

ASHRAL

T Building

Hub

ASHRAE

novation

GUIDELINE

## ASHRAE Guideline 14, Measurement of Energy, Demand, and Water Savings

Operations &amp; Maintenance Best

Practices for Energy Management

<!-- image -->

ASHRAE Guideline 14 provides guidance for reliably measuring the energy, demand, and water savings achieved in conservation projects (ASHRAE 2023e). The guideline presents a standardized set of energy, demand, and water savings calculation procedures and guidance on minimum acceptable levels of performance for determining savings and using measurements in commercial transactions.

ASHRAE Guideline 14 is intended for transactions between energy service companies (ESCOs) and their customers and between ESCOs and utilities, where the utilities have elected to purchase energy savings.

If measures are not performing as designed, identify the magnitude and frequency of poor performance within the collected data. Review data for changes to building occupancy/operating profiles that influence system operation, such as shifts in morning warm-up. Also review for changes in equipment sequencing/operation within given systems, such as supplemental boilers operating when a heat pump should be per designed control sequences. Actions taken to remedy the system will depend on the type of poor performance found. Overridden set points for equipment are easily addressed by facility staff after understanding the reason for the override. Where systems or equipment performance issues are not obvious to facility staff, it may be necessary to perform targeted decarbonization assessments of systems or buildings. This can include installing additional metering to better pinpoint sources of either increased or shifted consumption that has resulted in higher GHG emissions.

## 3.7.3 Operation and Maintenance Procedures

## [Apartment and Office Building Association of Metropolitan Washington Educational Foundation's Operations and Maintenance Best Practices for Energy Management Guide](https://buildinginnovationhub.org/resource/improve-building-operations/operations-and-maintenance-guide/?)

<!-- image -->

This guide outlines the critical role operations and maintenance play in increasing energy efficiency and adding value for property owners and their portfolios (AOBA 2023). Readers will learn key strategies for building an internal culture that promotes efficiency; addressing reactive, proactive, and predictive maintenance; and examining the whole building as well as key building components for energy efficiency opportunities. The guide is meant to be used as the basis for creating manuals tailored to individual facilities or companies.

Similar to energy efficiency projects, proper operation and routine maintenance are crucial for decarbonization retrofits. Develop a maintenance plan that includes the level of GHG emissions impact for different equipment and systems. The plan should employ both system-level and equipment-level maintenance plans. Equipmentlevel maintenance plans will include regular preventative maintenance as recommended by the manufacturer. The system-level maintenance plans focus on cooling/heating source, distribution network, and delivery terminals because of the interactive nature of decarbonization solutions. Systemlevel maintenance plans should incorporate monitoring and evaluating system data to inform main- tenance for these interdependent systems because of system-wide effects from singleequipment failure. For VRF systems in particular, maintenance procedures should include

regular checks of system refrigerant charge to identify and quickly address refrigerant leaks and limit GHG emissions impacts from leaks.

Where systems depend upon grid-interactive controls to dispatch equipment for optimal GHG emissions, operation and maintenance procedures must include monitoring and maintaining field sensors, controllers, and data connections for accurate and reliable information.

The benefits of quality operations and maintenance plans include increased efficiency and performance of systems over the long term, reduced waste and GHG emissions, and longer equipment life, which reduces the carbon footprint of embodied carbon from buying replacement equipment or components that could last much longer if properly maintained.



## Challenges Unique to Existing Buildings

## 4.1 Existing Building Considerations

This chapter provides a discussion of key considerations for decarbonization retrofits within existing buildings. Existing buildings can have a host of challenges different from new construction projects that can easily disrupt or impede a retrofit project. Given the number of challenges that may exist when decarbonizing existing buildings, the decarbonization assessment discussed in Section 3.3 should be used to detail existing conditions and potential challenges to properly evaluate and design retrofit measures. Occupants and facilities stakeholders can be a resource: their knowledge of existing conditions and operations can offer valuable insight into what might need to change as part of a renovation to increase occupant satisfaction and wellness.

This chapter includes the following considerations, although this is not an exhaustive list:

- insufficient electrical or structural capacity for new equipment, systems, or envelope upgrades
- building age and envelope conditions that may be hard to renovate but that could significantly affect the performance of decarbonization scenarios
- space constraints that complicate existing system or equipment removal and/or limit new system options
- building systems and conditions that are not compliant with local building codes and must be upgraded as part of a retrofit project
- historic building considerations and restrictions due to local ordinances
- occupants or process operations that require disruption during implementation
- equity and affordability considerations that may limit stakeholder participation or result in unintended community impacts
- owner-occupied vs. leased buildings' financial constraints due to tenant lease structures and phasing challenges with multi-tenant buildings

## 4.2 Electrical Capacity

Converting from fossil fuel building systems and appliances to electric systems or installing EV charging stations can increase a building's electrical load. An electrical demand analysis of meter readings on the current system's operation must be done to evaluate the building's current and anticipated electrical demands. The analysis should include an investigation of circuit sharing, load diversity, and smart devices/panels that can share or schedule loads without increasing the electrical service size. The analysis also should evaluate whether the existing electrical service may allow for partial electrification



without major upgrades. In some cases, this approach may make the most sense for the building owner. In cases where electrical service upgrades are necessary, the upgrade may be small (adding sub-panels and electrical conduits) but can also include upgrading utility transformers and switchgear. Utility electrical service upgrades are often costly and time consuming (several months), requiring coordination with utility providers, compliance with current code requirements, and disruptions to building operations. A discussion of including electrical service upgrades in the decarbonization plan is included in Section 3.5.2 in Chapter 3.

[There are several solutions to consider when addressing electrical capacity issues in existing buildings. In addition to those listed below, Chapter 5 provides additional guidance on technologies and strategies to manage and minimize electrical loads, including:](https://www.energy.gov/justice/justice40-initiative)

- load reduction and thermal storage to minimize electrical demand
- smart building systems with advanced control and automation capabilities to optimize equipment operation, curtail load, and shift energy consumption
- load-management switching devices that allow loads to share circuits and prioritize operations based on demand
- [integrating distributed energy resources such as solar PV systems and energy storage to offset grid electricity consumption and provide flexibility](https://knowledge.uli.org/reports/research-reports/2021/electrify-the-movement-to-all-electric-real-estate?_gl=1*1b4btcz*_ga*NTg4MTYzMjY4LjE3MDM5NzI2NDE.*_ga_68JJQP7N7N*MTcwMzk3MjY0MS4xLjAuMTcwMzk3MjcyMS4wLjAuMA)
- prioritizing decarbonization measures such as hybrid electrification with less demanding electrical needs and planning a multiyear roadmap of utility service electrical capacity upgrades to gradually reach full decarbonization
- energy storage systems, such as batteries, to help manage peak grid demand by storing and discharging energy when needed

<!-- image -->

## CASE STUDY: Bloedel Conservatory, Canada

See the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs was replaced with an AWHP. Due to existing constraints, an active demand management strategy is implemented to operate the AWHP within the electrical capacity. Future electrical upgrades are planned.

<!-- image -->

## [4.3 Structural Capacity](https://greenleaseleaders.com/green-lease-library)

StopWaste and the Association for Energy Affordability's Accelerating Electrification of California's Multifamily Buildings: Policy Considerations and Technical Guidelines

<!-- image -->

The Policy Considerations and Technical Guidelines report includes step-by-step instructions for evaluating electrical loads and capacity using the National Electrical Code's (NEC) electrical load calculation method or load-monitoring studies (StopWaste and the Association for Energy Affordability 2021). There is guidance on next steps if a capacity deficiency is found and alternatives should electrical infrastructure upgrades be unfeasible. Cost estimates are included based on different levels of upgrades, and several multifamily building case studies showcase various electrification strategies.

New equipment may be much heavier than the existing equipment it replaces or may need to be located in new spaces not originally designed for housing equipment, e.g., locating ASHP skids and largevolume buffer tanks on roofs not originally designed to hold equipment or adding roof-mounted solar PV arrays. This is more critical in seismic zones, where the increase in weight may trigger an upgrade in the lateral system. Therefore, decarbonization strategies need to address the challenges and limitations associated with structural capacity, starting with a load assessment.

Structural Load Assessment. Conducting a structural assessment is an

<!-- image -->

## CASE STUDY: StopWaste Office, California

The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit where a structural load assessment was performed to determine whether upgrades were needed for increased size and weight of RTUs. See the appendix for more details on the StopWaste Office.

<!-- image -->

important part of evaluating retrofit measures with equipment replacement and/or new proposed piping routes, etc., to determine its capacity for supporting additional loads. This assessment helps identify any structural weaknesses, such as inadequate foundations, load-bearing walls, or floor systems, which may require reinforcement or retrofitting. A field investigation will be needed with or without existing structural drawings to assess whether additional structural reinforcement is required in areas where new equipment will be located. Structural load assessment also includes wind load analysis for replacement rooftop equipment such as chillers, rooftop units, solar PV, or additional HVAC equipment. A taller and heavier rooftop unit that sits above an existing roof curb and is exposed to wind can create forces the roof structure was not designed to withstand.

Structural Reinforcement and Retrofitting. Structural reinforcement may be necessary to enhance the capacity of existing buildings to support the installation of decarbonization technologies. This may involve strengthening load-bearing elements, such as beams or columns, or introducing additional structural elements, such as bracing or shear walls, to improve stability and load resistance. Seismic upgrades and compliance with updates to seismic codes should be considered. Existing buildings often have limited space for integrating these upgrades. See Section 4.5 for space constraint strategies.

Building Envelope Upgrades. Enhancing the building envelope through insulation, window upgrades, and air sealing is a key strategy for reducing energy consumption. However, these measures can impose additional loads on the structure. Proper analysis and consideration of the structural implications are necessary to ensure that the building can withstand the added weight and potential changes in loading patterns.

## 4.4 Building Age and Envelope/Infrastructure Condition

The age and condition of the building and its envelope may affect the performance of planned decarbonization strategies. The building envelope-including foundation, roof and wall assembly, windows, and doors-is significantly affected by age. Gaps, cracks, and holes in the building envelope result in unintended air leakage. Single-pane windows, double-pane windows with failed seals, thermal bridging, and lack of wall and roof insulation, etc., all can result in a compromised building envelope, increasing building energy use and occupant discomfort.

Upgrades to the existing building envelope, such as weatherization, upgrading windows, adding insulation, etc., should be evaluated to determine reductions to building heating and cooling loads. These upgrades should then be incorporated in conjunction with HVAC equipment upgrades to potentially reduce the size of new HVAC systems and associated costs for HVAC system decarbonization upgrades. Replacing or moving HVAC equipment also might cause differences in the building's vibration transmission characteristics-something to evaluate as part of the decarbonization strategy.

From a design perspective, considerations related to the ratio of building core versus shell and the orientation of the building are important. For example, building envelope improvement measures tend to have a bigger impact on smaller buildings than on larger buildings. When considering building massing, buildings with the long axis oriented east-west make envelope upgrades, daylighting, and natural ventilation measures more impactful. Some considerations for upgrading the

existing building envelope include the following, which are discussed further in Section 5.2.1 in Chapter 5:

Insulation. One of the primary challenges is ensuring proper insulation throughout the building envelope. Existing buildings may have insufficient or outdated insulation, making it necessary to add or upgrade insulation materials.

Air Sealing. Effective air sealing is crucial to prevent air leakage through cracks, gaps, and openings in the building envelope. Air leaks can result in significant energy loss and reduce the effectiveness of HVAC systems.

Window Upgrades. Windows are a significant source of heat gain and heat loss in a building. Upgrading windows to more energy-efficient options, such as double-glazed or low-emissivity (low-e) windows, can improve thermal performance.

Roof Upgrades. The roof is another critical component of the building envelope that can affect energy efficiency. Upgrading the roof can result in peak heating load reduction. Older roofs may lack proper insulation or have deteriorated over time, leading to heat gain or loss.

Moisture Management. Upgrading the building envelope should include moisture management to prevent issues such as mold growth, decay, and deterioration. The challenge is to balance energy efficiency with adequate ventilation and moisture control.

## 4.5 Space Constraints

Existing buildings may have limited roof/floor area, ceiling height, or structural limitations that restrict the installation of new equipment or systems. These physical constraints can pose challenges when implementing decarbonization strategies, including:

- New equipment installed during a decarbonization retrofit may have a larger footprint than the existing equipment because of its better efficiency and greater heat transfer area.
- Space limitations may pose challenges for installing additional electrical panels, upgrading plumbing systems, or installing more complex equipment (e.g., cascaded air-to-water and water-source heat pumps).
- Air-source heat pumps also may have increased ventilation requirements, including additional room volume beyond the size of the equipment itself. Replacing gas boilers, which are relatively small and typically located indoors, with air-to-water heat pumps that are larger and typically located outdoors is a common issue.
- Existing mechanical rooms may have been built around large equipment, leaving minimal space for service clearance.
- Installing refrigerant-based electric solutions in existing boiler rooms can require a refrigeration machine room.

In all these cases, removing the existing equipment and delivering and installing the new equipment can pose significant space constraint challenges and require careful planning during design and the pre-construction period. Some strategies, challenges, and solutions related to space constraints include the following:

Efficient Space Planning. Optimize the use of available space through thoughtful planning and design. When feasible, use flexible layouts, shared spaces, and multifunctional areas to maximize limited square footage. Collaborate with architects and designers to develop creative design solutions that maximize available space. This may involve reconfiguring layouts, optimizing underutilized spaces, or incorporating storage solutions. Use building information modeling (BIM) technology to simulate and visualize different design scenarios before implementation. This can help identify potential clashes or conflicts with space constraints and optimize design decisions accordingly.

Compact and Space-Saving Equipment. To address space limitations, select modular and compact replacement equipment that is designed to occupy less space without compromising performance. Look for innovative technologies specifically designed for space-constrained environments, such as compact and integrated systems that combine multiple functions into a single unit, reducing the overall footprint. This also ensures that the equipment can fit through narrow access passages in existing buildings, such as hallways, staircases, or single doors.

Large equipment may need to be delivered in modular pieces and assembled on-site in the mechanical rooms, though more labor intensive. Off-site construction methods or prefabricated modular systems can be more easily installed in limited spaces. This allows for faster and more efficient installation while minimizing disruption to building occupants. Existing buildings also may have unused or partially used spaces that might accommodate equipment or allow expansion of existing mechanical rooms. In such cases, this will require working with building owners and operators during design to reconfigure or repurpose rooms for mechanical equipment in advance of implementation.

Mechanical Room Location. From an implementation perspective, considerations of mechanical room location and access are important. For example, mechanical rooms located on upper floors of high-rise buildings may require additional planning and logistics for mechanical equipment installation. Some installations may require crane lifts or even helicopter lifts, which represent substantial cost and schedule impacts. Even seemingly simple retrofits may require additional planning and coordination based on building or space configurations. For example, LED lighting retrofits in a high-ceilinged building or space may require the use of man lifts and additional planning and safety coordination to implement successfully.

## 4.6 Local Building Codes and Ordinances

Decarbonization retrofit activities may trigger the need to comply with multiple codes and standards not previously applicable to an existing building, including building codes, mechanical codes, plumbing codes, electrical codes, fire and life safety codes, ventilation standards, and accessibility code requirements. 'Reach' or 'stretch' codes, 'green' codes, and building electrification pol-

## [California IOU Reach Codes Subprogram](https://localenergycodes.com/content/map)

[In an effort to meet climate action plans, local authorities having jurisdiction (AHJs) are adopting energy codes and stretch codes that are more stringent than the national model codes. Administered by investor-owned utilities (IOU) California's Reach Codes Subprogram has created a website resource that tracks which AHJs in California have locally adopted reach codes and briefly summarizes the reach code topics (CPUC n.d.).](https://localenergycodes.com/content/map)

icies are being adopted locally around the nation and should be consulted for related requirements for energy or emissions reduction, EV infrastructure, clean power generation, wildfire mitigation, and other topics that could influence the decarbonization strategy.

Design engineers also should be mindful, that in some cases, adjustments required to comply with current building codes and standards can result in increased energy use compared to that of the existing systems. These impacts should be included in an analysis of the change in energy use and carbon emissions for the project and may drive a pursuit of alternative technologies or unique decarbonization strategies. The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment.

## 4.7 Historic Buildings and Regulatory Constraints

Decarbonizing historic buildings can present challenges due to their architectural significance and unique characteristics. Implementing decarbonization strategies in these buildings requires careful planning and thoughtful approaches to preserve their historic value and, in some cases, meet preservation requirements while reducing carbon emissions.

· The Natural Ster

SUPPORTED BY:

ASHRAE

GUIDELINE

ASHRAE Guideline 34-2019

IN OCCUPIED

TO RETROFITS

BUILDINGS

June 2020

PARTNERSHIP

NAIMA

<!-- image -->

## CASE STUDY: Montreal City Hall, Canada

The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment. Locating the ASHPs indoors also proved beneficial for heat pump performance in heating season because of the cold climate.

<!-- image -->

## ASHRAE Guideline 34, Energy Guideline for Historic Buildings

<!-- image -->

ASHRAE Guideline 34 provides sound advice on the practices, processes, and workflows that should be followed when performing energy efficiency and energy conservation improvement projects and programs involving historic buildings, while minimizing disturbance to the historic character, characteristics, and materials (significance, value, and qualities) of the building (ASHRAE 2019c).

<!-- image -->

A resource for dealing with historic building constraints is ASHRAE Guideline 34, Energy Guideline for Historic Buildings. Although the guideline was written in the context of energy efficiency upgrades, the practices shared for preserving the historic characteristics of an existing building apply to decarbonization renovations as well. Collaborating with preservation experts and working closely with local authorities can help address these challenges.

## CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of a retrofit in a historic building on a historic site. The historic nature of the building drove many design decisions. For example, ground source loops were considered but determined not feasible due to archaeological requirements for the historic site. Similarly, historic finishes on walls and floors eliminated radiant floors as a potential measure (radiant ceilings were implemented).

<!-- image -->

## 4.8 Occupant Considerations

## [A Field Guide to Retrofits in Occupied Buildings](https://towerrenewal.com/wp-content/uploads/2020/07/20200916_Field-Guide_V2.pdf)

<!-- image -->

Existing building retrofit projects must consider how the decarbonization measures-both the measures themselves and the implementation (i.e., construction)-will affect building occupants. Working with an occupied or partially occupied building during construction requires planning and occupant coordination ahead of time. For example, building tenants may need to occupy the building during construction, requiring construction to be staged in phases during hours tenants do not occupy the spaces. Staging and other

The Centre for Urban Growth and Renewal developed a guide designed to assist apartment owners, the construction industry, and apartment residents navigating retrofit construction projects in Canada. The guide presents strategies and methods for conducting a retrofit efficiently and effectively while tenants are in the building (CUG+R 2020).

considerations relevant to occupied building renovations are discussed in Section 3.6 in Chapter 3.

Table 4.1 Architecture 2030 Intervention Points for Building Energy Upgrades

| Intervention Point | Where Intervention Point is Most Applicable | Key Stakeholders |
|---------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------|
| Building Point of Lease/ Rental | • Large stock of apartments or leased properties • Large transient populations (e.g., stu- dents, seasonal workers) • High value/competitive rental market | - |
| Building Point of Sale | • Highly active or valuable real estate market • Frequent building turnover rates (3%+ annually) | - |
| Building Renovation | • Large institutional or long-term building owners (e.g., universities, hospitals, government) • Historically significant building stock • Limited rates of new construction | Building owners, tenants, historical commissions, contractors and trades, utilities |
| Building Maintenance and Major System Replacement | • Aging building stock • Prevalence of legacy building sys- tems (e.g., fuel oil heating, incandes- cent lighting) | Building owners, landlords, building managers, systems installers and contractors |
| Building Resilience Upgrades | • Geographic risk of fire, flood, or seismic events • Predominance of weather extremes (hot/cold) • Existing policies or programs for resilience/life safety retrofits for older structures | Homeowners, building managers, health and safety regulators |
| Table Source: Architecture 2030 (2023) | Table Source: Architecture 2030 (2023) | Table Source: Architecture 2030 (2023) |

The independent climate emergency response organization Architecture 2030 has identified points in the lifespan of a building, dubbed intervention points, that represent potential renovation times that minimize costs, impacts to occupants, etc. The intervention points largely align with necessary capital improvements and renovations. Architecture 2030 highlights the circumstances where intervention points are most applicable and the key stakeholders for coordination.

## 4.9 Equity and Affordability

Equity and affordability are common concerns for both commercial and multifamily buildings. The up-front costs of decarbonization can be a barrier, especially for smaller businesses and lowincome households. To address this, financial incentives, grants, tax credits, and utility rebates can make decarbonization more affordable and encourage wider adoption. Engaging with local communities and stakeholders to understand their specific needs and concerns can help tailor decarbonization strategies that are both effective and affordable. Providing training opportunities for the local workforce, such as workshops with industry experts, is key to a successful technological and economic shift to decarbonization, especially in communities of concern.

ancouver

Search locations cisco

AK

HI

PR

GU

wYO.

In commercial buildings, equity can be addressed by ensuring that decarbonization strategies are accessible to businesses of all sizes. Small businesses may face financial constraints and lack the resources to invest in costly upgrades. Therefore, it is essential to find incentives, grants, or equitable access to financing options, such as on-bill financing, that support small businesses in implementing energy-efficient technologies. Additionally, outreach and education programs can help raise awareness about the benefits of decarbonization and provide guidance on available resources.

## [Community Benefits Plans](https://rmi.org/community-benefits-plans-driving-equitable-clean-energy-development/)

Community benefits plans (CBPs) document priorities set by local community organizations and leaders where renovation projects occur, including how the renovation might affect the community. CBPs address priorities such as workforce development, job creation, housing availability and affordability, etc. Within the CBP, building owners respond to the documented priorities and how the retrofits will consider them. Rocky Mountain Institute provides guidance on their webpage around developing CBPs, including their purpose and sample content (Draklellis and Richardson 2023).

programs for affordable housing can support the adoption of energy-efficient appliances, insulation, and renewable energy systems. Collaborating with community organizations, housing authorities, and local energy efficiency programs can help ensure that decarbonization efforts prioritize the needs of low-income residents.

<!-- image -->

In multifamily buildings, equity and affordability considerations are closely tied to the well-being of occupants. Decarbonization strategies should aim to improve indoor air quality, thermal comfort, and overall living conditions while reducing carbon emissions. Low-income households often face higher energy burdens, so it is important to implement cost-effective solutions that reduce utility bills and promote energy efficiency. Incentives and

## CASE STUDY: 47 Seventy Apartments, Utah

47 Seventy Apartments in the Salt Lake City area are naturally occurring affordable housing. The project included LED and HVAC retrofits. Over half of the project cost was offset by local energy efficiency program rebates and the remainder covered by the property owner. The property owner will realize an increase in value of their property based on the project upgrades and more comfortable and healthy apartments.

<!-- image -->

## 4.9.1 Disadvantaged Communities

## [DOE Climate and Economic Justice Screening Tool](https://screeningtool.geoplatform.gov/)

<!-- image -->

Nationwide, the Climate and Economic Justice Screening Tool (CEJST) identifies approximately 27,251 census tracts as disadvantaged. Generally, a census tract will be marked as disadvantaged if it meets the threshold for: 1) environmental, climate, or other burdens and 2) an associated socioeconomic burden. In addition, a census tract that is completely surrounded by disadvantaged communities and is at or above the 50th percentile for low income is also considered disadvantaged. The interactive tool is searchable to indicate disadvantaged communities throughout the United States (DOE 2023o).

Decarbonization initiatives within disadvantaged communities face several barriers that can hinder progress toward sustainable outcomes. In addition to the up-front cost associated with implementing decarbonization measures, some communities may be at risk for building upgrades resulting in higher rent, displacing businesses and residents from their communities. Working with local equity officers, housing authorities, communitybased organizations, etc., can help building owners understand and respond to community impacts. Additional incentives may be available to limit capital costs to keep rents stable. In some instances, tenant protections are required to avoid increased rent, eviction, or displacement during and after the renovation.

## Table 4.2 DOE Climate and Economic Justice Screening Tool Indicators

## Climate Change

&gt;=90 th percentile for at least one of these:

- Expected agricultural loss rate
- Expected population loss rate
- Expected building loss rate
- Projected flood risk

AND &gt;= 65 th percentile for low income

- Projected wildlife risk

## Energy

- energy cost

&gt;=90 th percentile for at least one of these:

- PM2.5 in the air

AND &gt;= 65 th percentile for low income

## Health

- Asthma

&gt;=90 th percentile for at least one of these:

- Diabetes
- Low life expectancy
- Heart disease

AND &gt;= 65 th percentile for low income

## Housing

- Experienced historic underinvestment (redlined) OR

&gt;=90 th percentile for at least one of these:

- Housing cost
- Lack of indoor plumbing
- Lack of green space
- Lead

AND &gt;= 65 th percentile for low income

Table Source: DOE (2023o)

## [White House Justice40 Initiative](https://www.energy.gov/justice/justice40-initiative)

<!-- image -->

Created under the Biden-Harris Administration, Justice40 establishes the goal that 40% of the overall benefits of certain federal investments flow to disadvantaged communities (DACs). The Justice40 Initiative applies to over 145 Department of Energy (DOE) programs and much of the $62 billion investment in DOE under the Bipartisan Infrastructure Law. To ensure an equitable transition to clean energy, and to avoid further harm to communities with environmental justice concerns, the DOE is laser focused on ensuring that every project that receives funding through a DOE Justice40 covered program adheres to the principles of environmental justice (DOE 2023o).

## Legacy Pollution

- Have at least one abandoned mine, or
- Formerly used defense sites
- Proximity to hazardous waste facilities

&gt;=90 th percentile for at least one of these:

- Proximity to superfund sites
- Proximity to risk management plan facilities
- Priorities list
- AND &gt;= 65 th percentile for low income

## Transportation

- Diesel particulate matter exposure

&gt;=90 th percentile for at least one of these:

- Transportation barrier
- Traffic proximity and volume

AND &gt;= 65 th percentile for low income

## Water and Wastewater

- Underground storage tanks and releases

&gt;=90 th percentile for at least one of these:

- Wastewater discharge

AND &gt;= 65 th percentile for low income

## Workforce Development

- Linguistic isolation

&gt;=90 th percentile for at least one of these:

- Low median income
- Poverty

AND &lt; 10% people older than 25 have a high school diploma

- Unemployment

Another barrier is the limited outreach and educational resources available to disadvantaged communities. Residents may have limited access to information about the benefits of sustainable technologies and the incentives and opportunities that exist. This lack of awareness and understanding can hinder engagement and stakeholder participation in decarbonization initiatives. Connecting with stakeholders through communitybased organizations, community leaders, and community social programs may help building owners and project teams gain trust and the engagement needed for a successful renovation.

The Department of Energy has created indicators to evaluate communities and determine if they qualify as disadvan-

taged. The indicators are grouped into eight categories of burden, including climate change, energy, health, housing, legacy pollution, transportation, water and wastewater, and workforce development. Meeting the indicator requirements in any of the eight categories will qualify the community as disadvantaged.

## 4.9.2 Policies and Programs

Policies and programs at the local, state, and federal levels can be an aid for facilitating decarbonization within disadvantaged communities. These initiatives provide support, funding, and incentives to promote sustainable practices and address the unique challenges faced by these communities. One example is the Low-Income Weatherization Assistance Program (LIWAP), a federally funded initiative that assists low-income households in improving energy efficiency through weatherization upgrades. LIWAP grants enable the implementation of measures including insulation, air sealing, and HV AC system improvements, which help to reduce energy costs and alleviate burdens on vulnerable populations.

Community solar programs are another effective policy approach that allows residents, including those in low-income communities, to benefit from solar energy. These programs enable individuals to subscribe to a shared solar project and receive credits on their electricity bills, eliminating the need for individual solar installations and promoting equitable access to renewable energy.

Additionally, grants provided by the Environmental Protection Agency (EPA) support environmental justice initiatives in communities disproportionately affected by pollution. These grants fund projects that aim to reduce environmental impacts and improve public health while fostering community engagement and capacity building. Many utility companies and state agencies offer energy efficiency assistance programs, which provide free or subsidized energy audits, upgrades, and education to low-income households. These programs empower residents to reduce energy consumption, lower utility bills, and improve comfort, all while addressing equity and affordability concerns.

## 4.10 Building Owner Type

Depending on the ownership/occupancy structure of a building, the economic beneficiaries of decarbonization projects will differ. A common hurdle for implementing decarbonization measures in leased buildings is a 'split incentive' problem. A split incentive occurs when a building owner pays the up-front costs of energy efficiency measures, yet the tenant(s)-not the building owner-benefit from the upgrades. Table 4.3 presents various ownership/occupancy structures detailing whether the owner or tenant is responsible for paying expenses and capital costs and indicating whether the lease structure may result in a split incentive.

Table 4.3 Commercial Lease Types and Split Incentives

<!-- image -->

| Lease Type | Who Pays Expenses | Who Pays Capital Costs | Split Incentive? |
|-------------------------------|---------------------|--------------------------|--------------------|
| Gross Lease | Owner | Owner | No |
| Triple-Net Lease | Tenant | Tenant | No |
| Multi-Tenant Office Net Lease | Tenant | Owner | Yes |
| Modified Gross Lease | Owner and Tenant | Owner | Yes |

FINANCIAL

BENEFITS

· Saving construction costs

· Optimizing retrofit timing

· Lowering operational energy costs

IMPENDING

REGULATIONS

· Complying with

TECHNICAL BENEFITS

· Driving energy efficiency

<!-- image -->

## 4.10.1 Building Owner Occupied

Building-owner-occupied buildings can be more attractive for decarbonization retrofits because the owner benefits directly from building improvements. In addition, how they operate and maintain the building has a direct impact on the utility bills, operating and maintenance costs, and energy consumption/emissions generation. The following benefits should be considered when selecting EEMs/ERMs in owner-occupied buildings:

Cost Savings. Decarbonizing and improving the energy efficiency of the building can result in significant cost savings. Lower utility bills can directly affect the owner's bottom line, reducing operating expenses and increasing profitability. Additionally, energy-efficient systems and equipment often have lower maintenance and replacement costs, leading to long-term financial benefits.

Energy Use Intensity (EUI) Reduction. The building owner's operating and maintenance practices directly influence the building's energy use intensity (EUI). By adopting energy-conscious behaviors and implementing energy-efficient measures, owners can significantly reduce their building's EUI, which measures the energy consumption per square foot. Lower EUI values indicate a more efficient and sustainable building, positively influencing its environmental footprint. Lower consumption can also prepare buildings to meet future regulations and local ordinances.

Enhanced Comfort and Productivity. A decarbonized building can provide a more comfortable and healthier indoor environment for occupants. Improved insulation, efficient HVAC systems, and advanced controls can regulate temperature, humidity, and air quality, promoting

occupant comfort and well-being. Increased comfort can enhance productivity, employee satisfaction, and overall building performance.

Building Value and Marketability. Decarbonization retrofits can enhance the market value and marketability of owner-occupied buildings. Energy-efficient and sustainable features are increasingly sought after by tenants, buyers, and investors. Buildings with lower operating costs, reduced environmental impact, and improved indoor environmental quality can command higher rents, attract quality tenants, and have a competitive advantage in the market.

## [Urban Land Institute's](https://knowledge.uli.org/-/media/files/research-reports/2021/uli-electrify_fin.pdf?rev=8fb8cf5f156e4054abd1d4263eb87161&hash=1ACE963B29BBDC17D1F462A98DA4CC0C)

## Electrify: The Movement to All-Electric Real Estate

<!-- image -->

Electrify: The Movement to All-Electric Real Estate , by the Urban Land Institute's (ULI) Greenprint Center for Building Performance, shows how the commercial real estate industry can shift toward a decarbonized future by moving to all-electric buildings and highlights the importance of why real estate firms need to be aware of the movement (Pierce et al. 2021). Electrification across new and existing buildings is improving real estate's bottom line, future-proofing portfolios, attracting high-quality tenants, lowering building emissions, and improving the health and safety of building occupants.

## 4.10.2 Leased Buildings

## Green Lease Leaders' Reference Guides for Landlords and Tenants

<!-- image -->

The landlord and tenant reference guides provide guidance for landlords and tenants on how to comply with and implement green leasing standards to achieve recognition as a Green Lease Leader (IMT 2022a and 2022b). Even if not pursuing the Green Lease Leader recognition, building owners may find the guides useful if looking to implement green leasing practices across their portfolios. Topics such as including cost- recovery clauses and energy-management best practices are offered in addition to sample lease clauses, case studies, and recorded trainings.

To fully capitalize on the benefits of decarbonization, building owners should consider their role in operating and maintaining the building. Implementing energy-management practices-such as regular equipment maintenance, optimizing control settings, and engaging occupants in energy-saving initiatives-has a direct impact on utility bills, operating and maintenance costs, and overall energy usage. By actively managing and maintaining the building's energy systems, owners can optimize performance, ensure longterm sustainability, and achieve the maximum return on their decarbonization investments.

As shown in Table 4.3, which outlines different lease types on the market, utilities are commonly paid directly or indirectly by tenants while the owners/ landlords pay for capital improvements. The resulting split incentive can hinder building owners from implementing building upgrades, including decarbonization measures, which in turn can negatively affect tenants, burdening them with higher utility costs and, in some cases, less healthy environments; this is particularly a problem in low-income communities. In leased buildings, stakeholder engagement and outreach should be used to understand potential benefits of decarbonization upgrades for tenants. Improved indoor air quality, comfort, the ability to market their occupancy in a decarbonized building, etc., should all be documented and considered during EEM/ERM selection.

## Decarbonization Strategies and Technologies:  Building Electrical, Heating and Cooling Load Reduction

The first steps in the framework for decarbonization projects are identifying opportunities to reduce building electrical loads and heating and cooling loads. Existing buildings typically have limited electrical capacity, and electrical load reductions may help avoid costly electrical upgrades otherwise needed to make HVAC and DHW electrification options achievable. Building heating and cooling load reductions through envelope upgrades and HVAC heat recovery strategies can help reduce the required capacity of electrified HVAC equipment to fit within existing building spaces or reduce space and weight on roofs.

## 5.1 Electrical Load Reduction

Strategies and technologies that optimize energy usage and minimize electrical loads in buildings for lighting and plug loads have traditionally been core components of energy efficiency projects. While these strategies still provide attractive energy savings, they are also key strategies for reducing building electrical loads to make additional electrical capacity available for HVAC electrification equipment in existing buildings that do not have excess capacity.

## 5.1.1 Building Lighting Systems

Building lighting systems have a big impact on the electrical load of a building and influence the heating and cooling loads. Retrofitting with energy-efficient lighting fixtures and advanced controls can reduce the electrical load and provide reductions in GHG emissions through reduced energy consumption.

The lighting system types covered in this section include interior lighting, exterior lighting, lighting controls, and daylighting. High-efficiency lighting, such as

## [LED Troffer Retrofit Lighting and Controls: Best Practices](https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/LED-Troffer-Retrofit-Best-Practices.pdf)

<!-- image -->

This DOE application guide provides a detailed discussion of options for retrofitting troffer lighting with LED and TLED systems. It also lists pros and cons for different retrofit approaches and key considerations for different types (DOE 2022a).

LED lamps and fixtures, can reduce energy consumption and carbon emissions, especially those with high efficacy ratings and U.S. EPA ENERGY STAR ® certifications.

Lighting controls can be achieved via dimmers, timers, or sensors that automatically turn lights on/ off or reduce levels based on need. The most common sensor technologies are occupancy, motion, daylight, and photosensor. While occupancy, motion, and daylight sensors are commonly used for interior

lighting controls, photosensors can be used for exterior lighting controls. When it comes to daylight controls, it should be noted that low-e windows, which play a critical role in reducing cooling load by lowering solar gain, can also be tuned to control visible daylight transmittance.

## 5.1.1.1 Interior and Exterior Lighting

## [Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions](https://www.wiley.com/en-us/Lighting+Retrofit+and+Relighting%3A+A+Guide+to+Energy+Efficient+Lighting-p-9780470904824)

<!-- image -->

This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

A building's interior lighting can consume a significant amount of energy and create considerable heat within the conditioned space. Maintaining an appropriate lighting level depending on occupant needs is critical to ensuring a low carbon footprint while maintaining occupant comfort. Choosing lighting fixtures and bulbs that carry the ENERGY STAR label ensures that retrofits meet strict energy-efficiency standards that reduce energy consumption.

LED Lighting. Transitioning from incandescent or fluorescent lighting to energy-efficient LED lighting offers a significant reduction in the electrical load. For interior lighting, due to emitting very little heat to the space, LED fixtures reduce the cooling load considerably. However, this results in increases in the heating load that must be accounted for when sizing heat pumps for HVAC electrification retrofits.

Task Lighting. Providing localized lighting sources in areas where specific tasks are performed, such as desks, workstations, or reading areas, allows for lower ambient lighting levels and can reduce the overall electrical load of the lighting system.

Bi-Level Switching. Dividing the lighting fixtures into two or more circuits allows for independent control of light levels, which provides the option to operate only a portion of the fixtures when maximum lighting levels are not necessary.

Skylights and Solar Tubes. Providing daylighting through skylights and solar tubes, when paired with daylight controls, reduces the need for electric lighting during daytime hours.

<!-- image -->

Encouraging and influencing the adoption of sustainable occupant behaviors and operational procedures, such as conserving power by turning off lights, will have an even greater impact on decarbonization.

## 5.1.1.2 Lighting Controls

Lighting control upgrades reduce building electrical demand when occupancy/task variations and day- light availability are considered. Lighting control requires utilizing dimmers, timers, and automatic controls via occupancy, motion sensors, photosensors, and daylighting sensors. Advanced lighting controls provide significant additional electrical savings beyond savings from LED retrofits. The General Services Administration (GSA), in a study conducted by Pacific Northwest National Laboratory (PNNL), found that after conversion to LED, light level tuning and occupancy sensing reduced lighting energy by an additional 43% (GSA 2018).

ENERGY

ANSI/IES LP-3-20

+ERRATA 1

Grid-interactive Efficient Buildings

Technical Report Series luminating

Lighting and Electronics

LIGHTING PRACTICE:

DESIGNING AND SPECIFYING

DAYLIGHTING FOR BUILDINGS

AN AMERICAN NATIONAL STANDARD

TH

fe

Occupancy Sensors. Turn on/off lights or reduce light levels based on the occupancy status of the space.

Timers. Turn lights on/off based on a specific schedule, which can be controlled either manually or electronically through a BAS.

Photosensors. Sense ambient light conditions to keep the lights off during daylight hours. Commonly used for exterior lighting.

Daylighting Sensors. Adjust artificial lighting levels based on available natural light while maintaining desired illumination levels. Daylighting systems can be programmed to maximize daylighting at times when grid emissions are dirtiest and can scale back to allow more electric lighting when grid emissions are cleaner to reduce electrical load and contribute to overall decarbonization goals.

<!-- image -->

## [ANSI/IES LP-3-20+E1 Lighting Practice: Designing and Specifying Daylighting for Buildings](https://store.ies.org/product/lp-3-20-lighting-practice-designing-and-specifying-daylighting-for-buildings/?v=7516fd43adaa)

<!-- image -->

[This standard offers guidelines and discussion for the design and performance of daylighting systems (IES 2020c). The guide includes topics related to fenestrations and glazing, lighting systems, and lighting controls for daylighting purposes.](https://store.ies.org/product/lp-3-20-lighting-practice-designing-and-specifying-daylighting-for-buildings/?v=7516fd43adaa)

## CASE STUDY: McMullen County Courthouse, Texas

Lighting and window retrofits reduced the McMullen County Courthouse's cooling load, and an assessment determined the aging heat pump units to be oversized. This case provides an opportunity to rightsize the HVAC system for the new building cooling loads.

<!-- image -->

Additionally, integrating lighting controls with building automation systems (BAS) allows further demand reduction. This integration enables coordinated control strategies, such as turning off lights in unoccupied areas when the HVAC system enters an energy-saving mode or adjusting lighting levels based on real-time occupancy data.

## 5.1.2 Multifamily Kitchen Appliances and  Cooking Systems

<!-- image -->

ENERGY STAR-rated appli- ances are recommended when replacing existing appliances. ENERGY STAR-certified kitchen appliances, such as refrigerators, dishwashers, and microwaves, are designed to use less energy while maintaining good performance.

Decarbonizing cooking kitchen appliances and cooking systems is an important aspect of retrofitting existing multifamily buildings. While it will not reduce electrical load, switching from gas stoves to electric induction cooktops, which use magnetic fields to directly heat the cookware, can provide significant GHG emissions reductions across a multifamily property. Similarly,

replacing gas ovens with electric convection ovens further reduces GHG emissions from cooking in multifamily properties.

## 5.1.3 Other Systems and Plug Loads

Other systems for energy efficiency are detailed in Table 5.1:

Table 5.1 Other Electric Load-Reduction Strategies

| System | Description | Considerations | Resources |
|------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------|
| Laundry and Clothes-Drying Systems | Heat pump dryers and ENERGY STAR-certified washers provide energy-efficiency improvements for laundry systems. Heat pump clothes dryers operate similarly to ASHPs, extracting heat from the surrounding air to dry clothes. | • Higher up-front cost • Longer drying cycles • Generally larger due to additional components for heat pump technology • Increased electrical load if switching from natural gas dryer • No vent required for dryer, condensation-based drying | • ENERGYSTAR: Heat Pump Dryer (EPA n.d.-a) |
| Pools, Spas, and Hot Tubs | Solar pool heaters are a clean energy solution that can also reduce electrical load. They capture energy from the sun to heat circulating pool or hot tub water. Heat pump pool heaters are another efficient solution for heating pools and hot tubs. | • Good for maintaining pool temperature • Heat pump pool heater will increase electrical load if switching from natural gas heater | • Energy Saver: Solar Swimming Pool Heaters (DOE 2023m) |
| Ice and Vending Machines | Control strategies to reduce or eliminate operating hours for ice and vending machines when not needed can reduce electrical demand. Load-shedding strategies can be used to manage vending machine energy demand. Smart controllers turn machines off during peak demand periods without affecting the products' quality or service. Upgrading to energy-efficient ice and vending machines that are ENERGY STAR certified also contributes to reducing electrical demand. | • Simple retrofit options • May represent significant electrical load reduction depending on number of machines/systems | |
| Computers and Electronics | Load shifting can be applied to computers and electronics by scheduling updates, data backups, and resource-intensive tasks to occur during off- peak hours. Power management software can automatically control and adjust the power settings of computers and peripherals based on occupancy or usage patterns. Occupancy sensors and timers can be used to turn off or dim lights and monitors when spaces are unoccupied for a certain period. | • Simple retrofit options • May represent significant electric load reduction depending on number of machines/systems | • Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics (Nubbe and Yamada 2019) |

## Table 5.1 Other Electric Load-Reduction Strategies (Continued)

| Other Plug and Process Loads | Strategies for plug load reduction involve the use of power-saving modes, sleep settings, and smart power management technologies. Integrating occupancy sensors and advanced controls allows for automatic power-down or reduced energy consumption when areas are unoccupied. An emerging opportunity with appliances and plug loads lies with grid-interactive controls. Because many plug loads are often sitting idle, they are prime candidates for adjusting to control a building's electric demand in response to the local grid. | • Stand-alone controllers are typically a simple retrofit • Grid-interactive smart con- trolsmayhavehigh first cost and are best applied to a variety of building systems to be most effective (not just plug loads) • Available electric load reduction depends upon number of systems | • Assessing and Reducing Plug and Process Loads in Office Buildings (NREL 2020a) • Assessing and Reducing Plug and Process Loads in Retail Buildings (NREL 2020b) • NREL/TP-5500- 74080, Integrat- ing Smart Plug and Process Load Controls into Energy Manage- ment Information System Platforms: A Landscaping Study (Langer and Trenbath 2019) |
|--------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Circuit Sharing Devices | Circuit sharing devices manage the multiple end uses on a given circuit so that the circuit is not overloaded. These devices are installed after the circuit breaker and switch between loads. | • Effectively expand electri- cal capacity without requir- ing full-panel upgrades • Best to connect loads that do not operate on the same schedule or that can be interrupted without conse- quence • Current products most suit- able for multifamily appli- cations | |
| Smart Panels | Smart panels provide similar operation at the panel level, shedding loads to manage the panel's overall electrical load. For example, a panel with HVAC equipment and EV charging may be programmed to shed EV charging during peak heating or cooling to serve the HVAC loads. | • Performed as an electrical panel upgrade • Higher first cost than con- ventional electrical panel • Expand electrical capacity for end uses that may avoid other electrical service upgrades | |

## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits. Strategies for reducing building heating and cooling loads contribute to reducing the needed capacity of heat pump and HVAC electrification equipment. These reductions in required heat pump capacity-along with associated size, weight, and electrical load-can be important steps for decarbonization retrofits that have space, weight, and/or electrical capacity constraints for new equipment.

## 5.2.1 Building Envelope

For buildings whose heating and cooling loads are driven by outdoor conditions, the building envelope is one of the first lines of defense against reducing the size and operation of the HVAC systems. Equally important are reducing ventilation loads, which is covered in Section 5.2.3.4. However, envelope measures typically have longer payback periods due to relatively higher implementation costs and lower energy cost savings.

Through the lens of decarbonization, existing buildings with low-performing envelopes should evaluate improving the envelope not just as an energy efficiency component, but as a component to lower heating and cooling loads that contribute to the ability to downsize heat pump equipment as part of a decarbonization retrofit package. Contributing to smaller sized heat pump equipment also reduces electrical load where existing electrical capacity may be a concern. Reducing the size, and weight, of heat pump equipment can be a critical strategy where space and weight constraints are a concern.

## [BE-Ex Solution Package: Building Envelope](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Envelope-Solutions.pdf)

<!-- image -->

Common envelope improvement measures for existing buildings include installing exterior wall and roof insulation, adding window shades, minimizing the impact of thermal bridging, weatherization, upgrading windows, adding a reflective roof, and potentially incorporating the addition of PV panel (i.e., shading) upgrades.

As building envelopes become more airtight, particulates and contaminants are sealed within the building,

[The Building Energy Exchange (Be-Ex), a building decarbonization hub for New York City, has published a short guide to efficient building envelope solutions. The building envelope guide is part of a larger group of six documents being compiled from the Anatomy of an Energy Efficient Building exhibition at the BE-Ex resource center in New York City (BE-Ex 2023c).](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Envelope-Solutions.pdf)

resulting in unsatisfactory indoor air quality. Ventilation systems should be matched to occupant loads, and additional ventilation may be necessary to make up for reduced infiltration from air sealing and envelope improvements. Ventilation strategies are discussed further in Section 5.2.3.4.

## 5.2.1.1 Insulation and Thermal Bridging

Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling. Minimizing or eliminating thermal bridges through techniques like installing thermal breaks or continuous insulation helps maintain a more efficient building envelope. A challenge for existing building retrofits can be adding insulation and addressing thermal bridging with minimal disruption to existing facades (interior and exterior).

Substrate

<!-- image -->

Exterior insulation and finish system (EIFS) panels can be a good retrofit option for adding installation and addressing thermal bridging in existing buildings. As the name implies, EIFS are installed from the exterior of the building and avoid removing interior finishes and surfaces. Exterior insulation makes EIFS less disruptive to building occupants and can be more cost effective than altering interior surfaces. The case study for the Heritage below provides an example where two multifamily towers are retrofitted with EIFS panels as part of a larger decarbonization retrofit. The EIFS panels reduce heating and cooling loads for the towers as a key step toward future heat pump upgrades for the units' electric baseboard heaters and sleeve AC systems.

Prefabricated panels are another option for insulating existing buildings. Similar to EIFS, prefabricated panels can be installed on the exterior of the building, reducing the disruption to building occupants. Prefabricated panels also include the benefits of incorporating windows, mechanical equipment cutouts, and electrical systems with an exterior cladding and weatherproof seals.

<!-- image -->

## CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

<!-- image -->

## 5.2.1.2 Air Sealing

Sealing air leaks through gaps or cracks in the building envelope and at fenestration seals is another key strategy for reducing the building's heat loss or gain and enhances the operation of HVAC systems.

A comprehensive building air leakage assessment, such as a blower door test, can help pinpoint areas of air leakage and guide air-sealing efforts. Sealing air leaks can be achieved through various techniques such as caulking, weatherstripping, and using appropriate sealants or gaskets.

Air sealing the HVAC ducting also improves the heating and cooling performance for HVAC systems. Sealing leaks in ductwork contained in ceilings and walls ensures that the conditioned air

is delivered to the space rather than being lost. Aeroseal sealing technology is one solution that can be used for retrofit projects and provides a unique method for sealing ducts and envelopes. Depending on the age of the building and ductwork, sealing leaks may represent a significant reduction in heat loss that can contribute to reducing the required size of heat pumps to condition spaces. At minimum, a visual inspection should be performed to estimate how well (or poorly) the supply air system has been sealed. It is not uncommon for older fans to have significant leakage at their flexible canvas connections. If significant leakage is suspected anywhere in the system, hiring a test-and-balance (TAB) contractor to estimate system duct system (and air control damper) leakage could be money well spent.

## 5.2.1.3 Window Replacement, Shading, and Films

## Resources: Energy-Efficient Windows

Some available resources for understanding and evaluating options for energy-efficient windows include:

[Carmody, J., and K. Haglund. 2012. Measure Guideline: Energy-Efficient Window Performance and Selection. Washington, D.C.: U.S. Department of Energy's Building Technologies Program. https:// www.nrel.gov/docs/fy13osti/55444.pdf.](https://www.nrel.gov/docs/fy13osti/55444.pdf)

[DOE. 2010. Guide to Energy-Efficient Windows. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/sites/prod/files/ guide\_to\_energy\_efficient\_windows.pdf.](https://www.energy.gov/sites/prod/files/guide_to_energy_efficient_windows.pdf)

[EWC. 2011. Energy-Efficient Windows for Mid- &amp; High-Rise Residential Buildings. Efficient Windows Collaborative. Greenbelt, MD: Efficient Windows Collaborative. https://efficientwindows.org/wp-content/ uploads/2020/10/MidHighRiseResidential.pdf.](https://efficientwindows.org/wp-content/uploads/2020/10/MidHighRiseResidential.pdf)

Upgrading windows to high-performance, energy-efficient models with a low U-factor can significantly improve thermal insulation, reducing heat transfer through glazing and better maintaining consistent indoor temperatures, thereby reducing heating and cooling loads. Double or triple glazing, lowemissivity (low-e) coatings, and gas fills between panes enhance insulation properties while still allowing for natural light transmission. Where full window replacement is challenging or costly, there are several more costeffective options for retrofits:

- ·Adding secondary glazing to the interior or exterior of existing windows improves the window performance and can decrease infiltration.
- Insulated glass unit replacements require replacing only the glazing and not the window frame.
- Low-e films reflect infrared heat back into the building during the heating season and reduce heat gain in the cooling season. When applying low-e films, the solar heat gain coefficient (SHGC) needs to be selected properly based on the climate zone specifics to reduce the cooling or heating loads, respectively.

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

## CASE STUDY: McMullen County Courthouse, Texas

Lighting and window retrofits reduced cooling loads, and an assessment determined that the aging heat pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building cooling loads.

## CASE STUDY: Ken Soble Tower, Canada

The case study for Ken Soble Tower provides an example of a retrofit that includes EIFS along with triplepane window upgrades. These upgrades were made as first steps in a larger retrofit that includes upgrades to space heating and cooling systems.

Shading devices such as awnings, overhangs, fins, and exterior blinds help block direct sunlight and reduce solar heat gain and glare. When strategically designed based on sun position throughout the year for the project site and positioned correctly on windows, these devices can provide shade during peak solar exposure (i.e., when the sun is high in the sky), thus reducing cooling loads. Then during the winter, when the sun is lower in the sky, direct sunlight can provide appreciative solar gains and reduce the heating load (for climates with higher heating degree days).

## 5.2.1.4 Cool and Green Roofs

For cooling-dominated climates, implementing cool roofs can help to reduce solar absorption through the roof and contributes to cooling load reduction. However, implementing a cool roof will increase the heating load in winter months. In climates with moderate to high heating seasons, the impact of a cool roof on heating load will increase the size of heat pump needed and likely negate any benefit during cooling season. Hourly analyses of heating and cooling loads with a cool roof will offer data to determine whether there are benefits to installing a cool roof or whether the negative impacts to heating are prohibitive.

Green roofs, or rooftop gardens, are another option but are likely difficult to implement in a retrofit. The vegetative and soil layer grown on the building roof provides a form of insulation that can help reduce the amount of heat transfer through the roof. In addition, because they include a vegetative layer, green roofs can also provide a form of carbon sequestration within the building structure. When accounting for the carbon life cycle of materials for a green roof system, an extensive green roof can provide a carbon payback between 5.8 and 15.9 years (Kuronuma et al. 2018).

While green roof systems reduce heating and cooling loads, they typically require a significant rooftop surface area to provide effective reductions in heating and cooling loads. They will sacrifice space for rooftop mechanical equipment and renewable energy systems, like PV arrays. As a note, there are integrated solar green roof technologies available that demonstrate enhanced cooling, maximized solar output while providing stormwater retention and detention capabilities. Even still, the trade-off between required roof space and benefits from green roofs typically makes them a lower priority compared to other aspects of a decarbonization retrofit.

In addition, the vegetation, soil, water, and other green roof system components represent an increased structural load on the roof that may require structural upgrades that are cost prohibitive. ASTM E2397 provides the procedure for determining the loads of a green roof for evaluating whether the existing roof structure can support the installation.

## 5.2.2 Passive Strategies

Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems. Table 5.2 lists some potential passive strategies that may be incorporated into a decarbonization retrofit. While these and other passive systems can be applied to retrofitting existing commercial and multifamily buildings, the feasibility and effectiveness of each system may vary depending on the specific building characteristics and requirements.

## [Green Roof Energy Calculator](https://greenroofs.org/green-roof-energy-calculator)

The Green Roof Energy Calculator developed by researchers at Portland State University, University of Toronto, and Green Roofs for Healthy Cities can help compare the annual energy performance of a building with a green roof against one with either a dark or white roof. It incorporates building location data along with square footage in addition to roof information to estimate the amount of energy savings (Green Roofs for Health Cities n.d.).

## Table 5.2 Passive Heating and Cooling Strategies

| System | Description | Considerations | Resources |
|------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Passive Solar | There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces and greenhouses, wall collectors, thermosiphoning wall panels, and night insulation. | • Difficult to incorporate into existing building without changes to facade • Dependent upon building orienta- tion • Best used in cold climates with high number of clear, sunny days • Long payback | • Whole Building Design Guide: Pas- sive Solar Heating (Fosdick 2016) |
| Phase-Change Materials | Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and vice versa. Incorporating PCMs into building elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical cooling or heating. PCMs can be incorporated into existing buildings during retrofit projects, particularly in walls and ceilings. | • Best suited for dry climates with diurnal temperature swings for heat storage and release • Some require careful installation to avoid rupturing PCM packaging • Storage times and operating tem- peratures vary by manufacturer • Maybeincorporated into insulation, drywall panels, etc., for retrofit | • U.S. Army Corps of Engineers: Tech- Note 27 Phase- Change Materials (USACE 2016) |
| Earth Tubes | Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating. | • Require excavation for installation, resulting in high first cost • Need careful planning and design adjustments to accommodate the underground pipe network and con- nect it to the existing ventilation system • Best suited for drier climates • Long payback | • Natural Resources Canada: Earth to Air Thermal Exchanger (EATEX): Design Principles and Con- cept Design Tool (NRC 2021) |
| Wind Catchers | Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling. | • Require suitable wind patterns for effective ventilation • Design should consider factors such as structural stability, wind direc- tion, and obstruction-free airflow • Best for cooling applications in drier climates | • 'Windcatchers and their Applications in Contemporary Archi- tecture' (Sangdeh and Nasrollahi 2022) |
| Natural Ventilation | Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings. | • Depends on building design, fenes- trations, climate, and occupant pref- erences, which might be difficult/ impossible to address in retrofits | • Natural Ventilation Review and Plan for Design and Analysis Tools (Emmerich et al. 2001) • Whole Building Design Guide: Natu- ral Ventilation (Walker 2016a) |
| Solar Chimney | A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical cooling. | • Most effective in sunny climates with significant temperature variations and are beneficial for buildings with high internal heat gains. • Difficult retrofit because of the depen- dency upon building internal layout to allow sufficient airflow through spaces and out the chimney. | • Solar Chimney Applications in Buildings for Engi- neers and Scientists (Shi and Zhang 2023) |

## 5.2.3 HVAC Optimization

Optimizing HVAC system operation includes various methods to reduce electrical and thermal loads that contribute to available electrical capacity and reduced heating and cooling loads for future electrification of HVAC systems. Optimization strategies include:

- Existing building commissioning (EBCx)
- Increased efficiency of fan and pump motors
- HVAC energy recovery
- Ventilation methods that provide good IAQ and reduce ventilation loads
- Controls retrofits, including optimized sequences of operation

## 5.2.3.1 Existing Building Commissioning (EBCx)

The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their specific current facility requirements (CFR) and meet applicable jurisdictional requirements. The process establishes facility operation baselines and performance goals and compares existing conditions and operations to post-implementation goals, including decarbonization. EBCx can provide significant improvements in building performance, resulting in improved performance of energy consuming systems

<!-- image -->

and lower GHG emissions. EBCx also consistently provides a quick return on investment. By adjusting/improving current operating control strategies, EBCx is a good early move for decarbonization.

ANSI/ASHRAE Standard 230, Commissioning Process for Existing Systems and Assemblies , is an organized, quality-oriented process for planning, assessing, investigating, implementing, verifying, and documenting activities to improve the performance of facilities, systems, and assemblies to meet defined operational requirements and criteria. ASHRAE Standard 230 establishes the minimum requirements for commissioning an existing building while allowing the owner to define the specific scope of work and project budget (ASHRAE 2022b). Supporting technical guidelines for the existing building commissioning process include:

- ASHRAE Guideline 0.2, Commissioning Process for Existing Systems and Assemblies , details the commissioning process for generic existing systems and assemblies;
- ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&amp;R Systems and Assemblies , provides specific HVAC&amp;R technical commissioning information;
- ASHRAE Guideline 1.3, Application of the Commissions Process to Building Operation and Maintenance Training , provides information on training of O&amp;M personnel; and
- ASHRAE Guideline 1.4, Preparing Systems Manuals for Facilities , provides advice on development that applies to all building systems.

Exhaust

Air In

Supply

Air Out

Supply

Air Out

These supporting guidelines are closely coordinated with process requirements in both Standard 230 and Guideline 0.2, which can be used together or in any combination to accommodate varying owner requirements. EBCx can, however, be implemented successfully without the supporting technical guidelines.

## 5.2.3.2 Fan and Pump Motor Efficiency

Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors that have been designed to meet maximum system demand, retrofitting with more efficient motor and drive systems reduces electrical demand. Direct-drive motors, in which fan wheels are connected directly to the motor shaft, are an efficient replacement to traditional belt-driven fans. Belt-driven fans can have between 10% and 30% efficiency loss, whereas direct-drive fans do not suffer power transmission losses (Albers and Ellis 2023).

Replacing less efficient single-speed motor applications with integrated motor and control systems (IMACS) and other power-drive systems (PDS) can reduce electric demand for HVAC motors. Another option is electronically commutated motors (ECM), which combine a brushless motor with on-board electronics that convert AC power to DC for synchronous operation in a compact package. ECMs offer higher efficiency and more precise control over a wide range of speeds than typical AC motors paired with variable-frequency drives. These systems all improve HVAC motor efficiency by better matching motor output to heating and cooling demand. Improved efficiency of AHU fan motors for distributing air reduces the electrical demand of the HVAC system and can contribute to electrical load availability for installing central heat pump equipment serving air-distribution systems.

## 5.2.3.3 HVAC Airside Energy Recovery

Figure 5.2 Example of exhaust air heat recovery. (Image credit: Transom [ASHRAE 2024a])

<!-- image -->

HVAC airside energy recovery refers to the capture and reuse of conditioned ventilation air to reduce space cooling or heating loads. Airside energy recovery is common for various HVAC systems, especially those that require large ventilation loads. Heat can be recovered from exhaust air streams as shown in Figure 5.2, from the heat rejected by the refrigeration cycle, or from waste or process heat. All these systems contribute to electrification, as they reduce heating loads, which can also reduce heating system capacity requirements. In a cooling-dominated climate, heat may be rejected from supply air streams to exhaust air streams, 'recovering' cooling for the supply air and reducing the HVAC equipment cooling load. Passive energy-recovery strategies, such as exhaust air energy recovery, are more effective at reducing peak loads than active heat recovery options, such as refrigeration and process heat rejection, which require mechanical system operation and contribute to the building's electrical demand.

Energy recovery in WSHP systems is covered in Chapter 6, Section 1.1.3.5, and energy recovery with simultaneous and non-simultaneous heating and cooling using TES is covered in Section 7.5 in Chapter 7.

## Heat Recovery Ventilators (HRVs)

HRVs recover sensible heat and are characterized by their ability to effectively transfer heat from the exhaust air stream to the supply air stream. Best-practice systems have sensible heat recovery effectiveness levels of 70%-75% or greater and enthalpy recovery effectiveness of over 60% (ASHRAE 2020b). HRVs can use wasted heat from data centers, commercial refrigeration systems, and other constant heat sources within the building to provide an uninterrupted heat source throughout the year. These systems can allow a bypass of the heat recovery device when outdoor air conditions call for free cooling, thereby reducing fan pressure drop losses.

## Energy-Recovery Ventilators (ERVs)

ERVs recover both sensible and latent heat by transferring heat and moisture between incoming and outgoing air streams to reduce heating and cooling loads. This method is particularly effective in climates with extreme temperatures. ERV systems exchange the energy contained in air that would normally be exhausted out of a building or conditioned space and recover it to preheat or precool the incoming outdoor air. During cooling season, an ERV system precools and dehumidifies the incoming air; during heating season, the system humidifies and preheats the incoming air (Dieckman 2008). ERV systems are HVAC design strategies that help meet ventilation and energy standards, improve indoor air quality, and reduce HVAC loads, all of which contribute to reduced HVAC capacity. ERV systems help to maintain a 40%-50% indoor relative humidity in a variety of conditions (ASHRAE 2020b).

## Run-Around Coils

Although they are not as common as HRVs or ERVs, run-around coils are another method for energy recovery in HVAC airside systems. Run-around coils allow for energy recovery between air streams that are completely separated from each other. Run-around coil systems can also integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild. Another design option to improve heat recovery in run-around coil loops is the use of a water-to-water heat pump between the coils, which can increase heat recovery potential through increased Δ T and also potentially latent energy through freezing coils.

## Heat Recovery in a Retrofit Project

HRVs and ERVs can be installed on existing air handlers during a retrofit, incorporated into replacement units, or installed as stand-alone HRV/ERV units. ERVs are also commonly incorporated into dedicated outdoor air systems (DOAS), whether existing or installed as part of a decarbonization retrofit package such as one employing VRF systems without ventilation. It is also common to replace an old enthalpy wheel with a new one without replacing the entire system.

<!-- image -->

Energy-recovery retrofits have many benefits, but they also come with the penalty of cost, increased pressure drop, and increased embodied carbon. These retrofits should be modeled for energy recovery potential and associated energy cost and GHG emissions payback. Modeling of ERV retrofits also should evaluate configurations with and without bypasses to determine whether they should be added to the system.

## Solar Preheating for Ventilation

Distinct from mechanical HVAC airside heat recovery, solar preheating for ventilation air is a passive strategy that captures solar energy to preheat the supply air for building ventilation systems. Solar thermal collectors capture the sun's heat energy to warm the incoming fresh air before it enters the building's ventilation system. Solar preheating is a much less common strategy for retrofits and is most applicable in climates that receive significant amounts of direct sunlight during the heating season.

## 5.2.3.4 Ventilation Methods

Ventilation strategies can be used to reduce HVAC heating and cooling loads while maintaining suitable indoor air quality. Building ventilation is critical to the health of building occupants as it controls humidity; reduces indoor air contaminants, airborne diseases, cleaning and other chemicals, miscellaneous odors, and off-gassing of building materials and furniture; and keeps the building positively pressurized to minimize infiltration. Compliance with ASHRAE Standards 62.1 and 62.2 is crucial to ensuring that ventilation methods meet the necessary requirements for IAQ and energy efficiency while aligning ventilation with occupancy patterns. Beyond the ventilation requirements of Standards 62.1 and 62.2, ASHRAE introduced Standard 241, Control of Infectious Aerosols , to establish requirements for minimizing the risk of disease transmission. This standard introduced the concept of equivalent clean airflow (ECA) to determine the necessary amount of clean air needed to reduce the risk of long-range airborne transmission. ECA is a new and powerful concept in indoor air standards because it provides users flexibility to embrace approaches that are less energy intensive, such as layered strategies to improve IAQ through ventilation, filtration, air cleaning, and occupancy controls. For example, increasing outdoor air above the levels required for normal operation may be a poor solution because of the cost of conditioning more outdoor air or if outdoor air quality is poor where the building is located.

Ventilation strategies to reduce HVAC heating and cooling loads and meet occupant ventilation requirements include:

## Demand-Controlled Ventilation (DCV)

Demand-controlled ventilation (DCV) facilitates the adjustment of outdoor airflow when the number of occupants falls below the design occupancy level. This adjustment is made possible through real-time monitoring of occupancy, often utilizing CO 2 sensors. It is important to note that, while DCV optimizes ventilation and leads to decreased energy consumption, it does not diminish the design load. DCV proves most beneficial in densely populated areas and in large spaces with sporadic occupancy, such as conference rooms and auditoriums.

## Performance-Based Ventilation Design

<!-- image -->

Standard 62.1 includes two methods for calculating minimum outdoor air to maintain acceptable indoor air quality: the Ventilation Rate Procedure (VRP) and the Indoor Air Quality Procedure (IAQP). When decarbonization is the goal, there are many advantages to using the IAQP instead of the VRP. This is because the IAQP allows designers to replace a portion of the outdoor air requirement under the VRP with cleaned, recirculated indoor air without compromising indoor air quality. This approach is usually more energy efficient than a dilution-only strategy using the VRP due to less conditioning of hot and cold outdoor air, which also may be polluted. Additional benefits of using the IAQP include reducing HV AC design loads, which allows for equipment downsizing and associated cost reductions for new HVAC equipment, including heat pumps and associated electrical infrastructure, and for improved building resilience to polluted outdoor air, such as industrial pollution and wildfires. In 2022 and 2023, ASHRAE made a number of updates to the IAQP to make it more prescriptive and therefore easier and less risky to apply. These updates include the publication of Standard 62.1 Calculators, an IAQP calculator that can be downloaded from ASHRAE's website (ASHRAE 2024).

## Variable Mechanical Ventilation

Standard 62.2 allows for variable mechanical ventilation rates based on various methods of ensuring that the average ventilation rate over a given period of time meets the standard. This strategy allows the ventilation system to potentially be used as a load that can be shifted. For example, a system could control to reduce the ventilation rate during peak GHG emissions periods and increase ventilation rates at low GHG emissions periods.

## 5.2.3.5 Controls Retrofit and Optimized Sequences of Operation

Many older buildings have pneumatic controls or older direct digital controls (DDC) with limited capabilities. A decarbonization retrofit is a good time to consider a controls upgrade, including optimized sequences of operation. More details about sequences of operation are provided in Sec-

tion 1.2 in Chapter 6. Both upgrading the controls and adjusting operation sequences can reduce peak load and building energy use. A California Energy Commission-funded study indicated dramatic heating savings through controls retrofits (CEC 2022).

<!-- image -->

<!-- image -->

## CASE STUDY: East Palo Alto Government Center, California

The case study for the East Palo Alto Government Center in California performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline 36 sequences. These measures, along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHPs to replace the chiller/boiler plant.

0%

packaged heating units furnaces

individual space heaters boilers

heat pumps duct reheat

district heat

10%

20%

30%

40%

50%

Average building size by heating equipment

22,000 ft?

10,700 ft

17,000 ft2

Be ing

exI

ers bu

the ing

## Decarbonization Strategies and Technologies:  HVAC Systems

This chapter discusses approaches and options for partial and full electrification of common HVAC systems in existing buildings and provides several case studies to demonstrate the approach to decarbonizing these systems. Retrofitting fossil-fuel-based HVAC systems with heat pumps poses several challenges, such as higher operating temperatures, conduit and electrical panel capacity limitations, compatibility with the existing system and components, and space and accessibility constraints, among others.

Figure 6.1 Total commercial buildings and floor space by heating equipment, 2018 percentage. (Image credit: EIA [2018]

<!-- image -->

Because most building cooling systems, such as direct expansion (DX) air conditioners or chillers, are electric, building heating systems are the primary focus for building electrification. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS), the majority of commercial building heating systems are packaged units with either gas furnaces or electric resistance heating coils, which include PTAC units and packaged rooftop units (RTUs). Furnaces and boilers make up another sig- nificant portion of heating equipment types. Details from the 2018 CBECS data are outlined below and shown in Figure 6.1.

- Packaged heating units (including PTACs and packaged RTUs) were used in 37% of buildings, or 50% of total floor space.
- Furnaces were used in 27% of buildings, but these buildings only accounted for 18% of total floor space.
- Although boilers were used in only 12% of buildings, these buildings accounted for 30% of total floor space.

## 6.1 HVAC System Retrofits

## Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

| Building Type | Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment Retrofit Options | Key Considerations | |
|-----------------------|---------------------------------------------------------------------------|------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------|
| Gas Furnace Retrofits | Gas Furnace Retrofits | Gas Furnace Retrofits | Gas Furnace Retrofits | Gas Furnace Retrofits | Gas Furnace Retrofits |
| | Commercial Commercial Packaged terminal air conditioner (PTAC) units | N/A | Full Electrification: Packaged terminal heat pump (PTHP) units | • Review manufacturer's designed performance for cold climates (temperatures <10°F [-12°C]) • Account for unit defrost cycle during heating opera- tion • Confirm available electrical capacity to support heat pump | |
| | Commercial Commercial Multifamily Split-system AC with furnace | Single-zone or single-duct terminal units | Partial Electrification: • Retain furnace for supplemen- tal heating or • Dual-fuel heat pumps Full Electrification: • Ductless or ducted split heat pump with complete removal of furnace | | |
| | Commercial Commercial Commercial Packaged rooftop unit (RTU) with furnace | Single zone • Single-duct termi- nal units with zone reheat • Dual-duct termi- nal units | Partial Electrification: • In cold climates, may consider dual-fuel heat pump RTU Full Electrification: • Heat pump RTU or • Variable refrigerant flow (VRF) system | • Review manufacturer's designed performance for cold climates (temperatures <10°F (-12°C)); may consider using the existing furnace or installing dual-fuel heat pumps for these applications • Account for unit defrost cycle during heating opera- tion • Confirm available electrical capacity to support heat pump • Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems • For RTUs with zone reheat, evaluate sizing of RTU for heating with heat pump vs. zone reheat to opti- mize: • Efficiency • GHG emissions • Energy cost | |

## Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

| Building Type | Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment | Retrofit Options | Key Considerations |
|--------------------------|-----------------------------------------------------|------------------------------------------------------------------|---------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Central Boiler Retrofits | Central Boiler Retrofits | Central Boiler Retrofits | Central Boiler Retrofits | Central Boiler Retrofits | Central Boiler Retrofits |
| | Small Commercial Medium Commercial Large Commercial | VAV reheat with packaged RTUs or Air-handling unit (AHU) | Single-duct terminal units with zone reheat | Partial Electrification: • Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or • Heat recovery chiller (optional TES) Full Electrification: • Air-to-water heat pump to replace boiler (optional TES), or • Ground-source heat pump (GSHP), or • VRF system Same as single-duct AHU but may consider retaining AC unit for cold | Partial Electrification: Evaluate sizing of heat pump vs. condensing boiler to optimize: • Efficiency • GHG emissions • Energy cost • RTU size for roof space and weight capacity • Electrical capacity Full Electrification: • Perform heating system temperature stress test to determine minimum HHWoperating temperature to meet loads • Confirm available electrical capacity to support heat pump • For air-to-water heat pumps, review manufacturer's designed performance for cold climates (tempera- tures <10°F [-12°C]) to determine need for supple- mental heating |
| | fan coil units (FCU) with boiler | Two-pipe or four-pipe | Local FCU | Partial Electrification: • Heat pumps paired with con- densing boiler or other high- efficiency boiler for peak heat- ing days or • Heat recovery chiller (optional TES) Full Electrification: • Air-to-water heat pump to replace boiler (optional TES), or • GSHP, or • VRF system | • Account for unit defrost cycle during heating opera- tion • Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems • TES used to shift peak load using heat recovery (morning warm-up) can be paired withAWHPand/ or heat recovery chillers • Evaluate HHWreheat or four-pipe systems for heat recovery between zones |
| | Water-source heat pumps (WSHPs) with boiler | N/A | Partial • heating Full • or • GSHP | Electrification: Condensing boiler or other high-efficiency boiler for peak days Electrification: Air-to-water heat pump (TES) | • Confirm available electrical capacity to support heat pump • TES used to shift peak load using heat recovery (morning warm-up) can be paired withAWHPand/ or heat recovery chillers |
| | Water-source heat pumps (WSHPs) with boiler | N/A | Partial • heating Full • or • GSHP | Electrification: Condensing boiler or other high-efficiency boiler for peak days Electrification: Air-to-water heat pump (TES) | • Confirm available electrical capacity to support heat pump • TES used to shift peak load using heat recovery (morning warm-up) can be paired withAWHPand/ or heat recovery chillers |
| | Water-source heat pumps (WSHPs) with boiler | N/A | Partial • heating Full • or • GSHP | Electrification: Condensing boiler or other high-efficiency boiler for peak days Electrification: Air-to-water heat pump (TES) | • Confirm available electrical capacity to support heat pump • TES used to shift peak load using heat recovery (morning warm-up) can be paired withAWHPand/ or heat recovery chillers |
| | Water-source heat pumps (WSHPs) with boiler | N/A | Partial • heating Full • or • GSHP | Electrification: Condensing boiler or other high-efficiency boiler for peak days Electrification: Air-to-water heat pump (TES) | • Confirm available electrical capacity to support heat pump • TES used to shift peak load using heat recovery (morning warm-up) can be paired withAWHPand/ or heat recovery chillers |
| | Small Commercial Medium Commercial Large Commercial | VAV reheat with packaged RTUs or Air-handling unit (AHU) | Single-duct terminal units with zone reheat | Partial Electrification: • Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or • Heat recovery chiller (optional TES) Full Electrification: • Air-to-water heat pump to replace boiler (optional TES), or • Ground-source heat pump (GSHP), or • VRF system Same as single-duct AHU but may consider retaining AC unit for cold | Partial Electrification: Evaluate sizing of heat pump vs. condensing boiler to optimize: • Efficiency • GHG emissions • Energy cost • RTU size for roof space and weight capacity • Electrical capacity Full Electrification: • Perform heating system temperature stress test to determine minimum HHWoperating temperature to meet loads • Confirm available electrical capacity to support heat pump • For air-to-water heat pumps, review manufacturer's designed performance for cold climates (tempera- tures <10°F [-12°C]) to determine need for supple- mental heating |
| | Small Commercial Medium Commercial Large Commercial | VAV reheat with packaged RTUs or Air-handling unit (AHU) | Single-duct terminal units with zone reheat | Partial Electrification: • Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or • Heat recovery chiller (optional TES) Full Electrification: • Air-to-water heat pump to replace boiler (optional TES), or • Ground-source heat pump (GSHP), or • VRF system Same as single-duct AHU but may consider retaining AC unit for cold | Partial Electrification: Evaluate sizing of heat pump vs. condensing boiler to optimize: • Efficiency • GHG emissions • Energy cost • RTU size for roof space and weight capacity • Electrical capacity Full Electrification: • Perform heating system temperature stress test to determine minimum HHWoperating temperature to meet loads • Confirm available electrical capacity to support heat pump • For air-to-water heat pumps, review manufacturer's designed performance for cold climates (tempera- tures <10°F [-12°C]) to determine need for supple- mental heating |

## 6.1.1 Gas Furnace Retrofits

There are many types of HVAC equipment that have a gas-fired furnace section. This section covers the most common equipment types with gas furnaces and options for full or partial electrification of those systems.

## 6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits

Figure 6.2 Packaged terminal unit. (Image credit: ND700/Shutterstock.com)

<!-- image -->

Packaged terminal air conditioner (PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building. These are most applicable to multifamily and hotel/lodging, such as shown in Figure 6.2, where they represent a relatively inexpensive HVAC package that provides ease of maintenance and replacement. PTAC units also may be used in some small and medium office buildings. Many PTAC units use electric heating coils to provide heating units, though natural-gasfired PTAC units are available. Whether using electric resistance or gas-fired heating, there is an opportunity to reduce facility GHG emissions through retrofitting PTAC units with PTHP units.

Like PTACs, PTHPs offer a relatively inexpensive HVAC package that provides ease of maintenance and replacement, simple individualized comfort control for the occupants, and less intensive installation requirements where no ductwork or piping is needed for installation and operation. While installations are less intensive, a PTHP retrofit is not simply a like-for-like replacement. The design must consider the higher load between cooling and heating and the design temperatures for sizing the PTHP. For climates that are heating dominant, a decision point is whether to include supplemental electric resistance heating to meet the heating load. This decision is influenced by:

- Climate and design heating requirements
- Available electrical capacity
- Electric demand utility costs
- Marginal emissions when electric resistance heating would be used
- PTHP system size relative to wall cavity

Where gas-fired PTAC units are in place for a heating-dominant climate, evaluate the new electrical load profile for PTHP heating (and supplemental electric resistance heating, if necessary) and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost prohibitive, or may be schedule prohibitive, and partial electrification options provide an alternative solution.

Mechanical - Building 615

## Full Electrification: Packaged Terminal Heat Pump (PTHP) Units

Where a suitable PTHP is available that satisfies the project's key performance indicators (KPIs; see Chapter 3, Table 3.7)-such as GHG emissions reductions, occupant comfort, or potential utility cost reductions-it provides a great solution for full electrification of the HV AC system. For cold climates with design heating temperatures below 10°F (-12.2°C), a key KPI will be the heating performance of the PTHP at cold temperatures.

<!-- image -->

## CASE STUDY: The Heritage, New York

An example of a PTAC-to-PTHP retrofit in a multifamily building is included in the case study for the Heritage in NYC. The retrofit required building electrical upgrades, and the building owner decided to invest in the upgrades to support PTHP units and provide the electrical system infrastructure for future upgrades.

<!-- image -->

## 6.1.1.2 Split-System AC Retrofits

The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. These combine a split-system AC, with the evaporator coil and fan indoors and condenser and compressor outdoors, for cooling along with a natural-gas-fired furnace for heating. Depending upon the application, these systems may be ductless or ducted. Like PTAC units, they provide a common and inexpensive HVAC system that is easy to maintain and allows for the replacement of portions as needed rather than entire units. Figure 6.3 shows images of split-system heat pump installations at the Vera Cruz Village Apartments (see Case Study 13, Vera Cruz Village, California).

Split-system heat pumps can offer straightforward replacements for existing split systems, whether ductless or ducted configurations. With the split nature of these systems, and the location of outdoor units, the physical size of a replacement split heat pump is typically not a significant issue. Similar to a PTAC-to-PTHP retrofit (discussed in Section 6.1.1.1), the design must consider the higher of the cooling or heating load and the design temperatures for sizing the split heat pump.

Figure 6.3 Split-system heat pump installation-Vera Cruz Village Apartments. (Image credit: Rocky Mountain Institute and Self-Help Enterprises)

<!-- image -->

Challenges may arise in colder climates, where ASHP efficiency can be reduced during extreme winter conditions. To address this, supplemental heating systems such as electric resistance or gas furnaces can be integrated to provide additional heat during extreme conditions. A primary decision point for a split system with furnace retrofit is what to do with the existing system furnace. The furnace may be retained for supplemental heat or replaced entirely with a heat pump solution. This decision is influenced by:

- Climate and design heating requirements
- Available electrical capacity
- Age and remaining effective useful life of furnace
- GHG emissions targets

Evaluate the new electrical load profile for the split heat pump heating and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to completely serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. This evaluation applies for designs where the heat pump would serve the full heating load by itself, or where supplemental electric resistance heat may be employed for peak heating periods. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost or schedule prohibitive, and partial electrification options provide an alternative solution.

## Partial Electrification: Retain Furnace for Supplemental Heating

For HVAC electrification retrofits for split-AC systems with furnaces where a suitable split heat pump may not be available to meet the full heating load, or where required electrical system upgrades are prohibitive, one option might be to retain the existing furnace for supplemental heating. For this option to be practical, the existing furnace must be in good operating condition with sufficient years of effective useful life (EUL). The amount of EUL that is acceptable will depend on the building owner and capital plan. In many cases, this will be at least five years' remaining EUL.

In this scenario, the split heat pump will be staged first to meet a portion of the building heating load, and then the furnace will be fired to provide additional heat for the remaining portion of the heating load. The portion of load met by the heat pump should be determined based on the specific project conditions, such as the electrical capacity and the climate conditions. Generally, the goal is to serve as much of the heating load as possible with the heat pump and limit the periods of supplemental heat from the furnace.

<!-- image -->

<!-- image -->

## CASE STUDY: 47 Seventy Apartments, Utah

An example of a split-system AC with furnace partial electrification retrofit in a multifamily building is included in the case study for 47 Seventy Apartments in the Salt Lake City area. The team chose a partial electrification solution, installing ASHPs for cooling and heating needs along with gas furnaces for supplemental heating. In this project, the existing gas-fired furnaces had exceeded their EUL and were replaced with new gas-fired furnaces rather than being retained for the project.

REFRIGERANT

LINES

GAS SUPPLY

AIR HANDLER

BLOWER (FAN)

HEAT PUMP

INDOOR UNIT

(PRIMARY HEATING &amp;

## Partial Electrification: Dual-Fuel Heat Pumps

FURNACE

Figure 6.4 Diagram of dual-fuel split-system heat pump. (Image credit: Slipstream [2022])

<!-- image -->

Another option when there are limitations on a split heat pump to meet the full heating load can be to install dual-fuel heat pumps. These allow for supplemental heating, typically natural gas fired, that can meet the heating load when the outdoor temperatures fall below the operating range of the heat pump. Figure 6.4 provides an example diagram of a split-system heat pump paired with a natural gas furnace. A dual-fuel heat pump application may be a good solution when supplemental heating is needed but the existing furnace does not have sufficient EUL remaining to be an acceptable solution. Dual-fuel heat pumps also provide an alternative when electrical capacity is limited and the full heating load cannot be met with a heat pump alone. For this scenario, the heat pump can be sized to match the available electrical capacity and then the gas furnace sized to meet the balance of the heating load. The controls for the heat pump should be programmed to operate the auxiliary fur- nace in response to the current electrical demand relative to the building's electrical capacity.

Finally, in cold climates with design temperatures well below freezing, a dual-fuel heat pump can efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat. In cold-climate scenarios, a dual-fuel split-system may not meet

Finally, in certain cold-climate scenarios, a dual-fuel split-system may not meet the full heating load due to other factors mentioned above (electrical capacity, roof space and structural capacity, etc.). Cold climates with design temperatures well below freezing may use a dual-fuel heat pump to efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat.

## Full Electrification: Ductless or Ducted Split Heat Pump with Complete Removal of Furnace

Full electrification with a split heat pump can take two forms: a split heat pump with supplemental electric resistance heat and a split heat pump with no supplemental heating.

A split heat pump with electric resistance supplemental heating represents a full electrification option but is less efficient than a split heat pump only. Electric resistance supplemental heat is often used during defrost cycles (see Section 6.1.4.1) to melt freezing coils during heating operation. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

Split heat pumps that can be sized to meet the full heating load without need for supplemental heating constitute a straightforward replacement. The split heat pump will be sized based on the peak heating load identified from hourly load analyses and should account for defrost cycle operation as discussed in Section 6.1.4.1.

## 6.1.1.3 Packaged Rooftop Unit (RTU) Retrofits

As shown in Figure 6.1, packaged HVAC units are the most common type found in commercial buildings. They are a common retrofit and represent a significant opportunity for decarbonization. Of these packaged systems, single-zone RTUs are very common and found on the rooftops of many small and medium commercial buildings. Packaged multiple-zone RTUs that are single duct to terminal units with zone reheat are more commonly found on medium commercial buildings and some large commercial buildings. This section will consider packaged multiple-zone RTUs with variable volume and temperature (VVT) control or electric zone reheat. Section 6.1.3.2 will cover multiple-zone RTUs with hot-water reheat served by a boiler.

Packaged RTU systems, whether single zone or multiple zones, can be replaced with packaged heat pump RTUs. Packaged systems make for seemingly straightforward replacements. However, like other heat pump retrofits, the cooling and heating loads must be evaluated and the larger of the two used for sizing the packaged heat pump RTU. Where heating is the larger load, the retrofit will not be a simple like-for-like replacement of packaged units. Sizing the heat pump to meet the heating load can result in specifying a larger RTU than the existing unit, raising concerns about electrical capacity, roof space, and equipment weight and structural capacity in some applications. This can also lead to humidification issues during cooling but selecting an RTU with variable-speed compressors allows the heat pump to modulate and better meet the cooling and dehumidification loads. The dimensions and weight of specified packaged heat pump RTUs need to be closely evaluated to ensure that the unit meets the existing roof's structural capacity and will fit in the available space, with sufficient clearance for ease of maintenance and repair.

A variety of strategies can be used to address packaged heat pump RTU size and weight:

- Following the methodology discussed in Section 3.4 and illustrated in Figure 3.7 in Chapter 3, implementing strategies for high performance envelopes and HV AC heat recovery to reduce building heating and cooling loads may allow for reduced sizing of the packaged heat pump RTU that will not exceed roof space constraints or roof structural capacity.
- Install dual-fuel heat pumps to meet the full heating load as discussed under partial electrification options.
- Install a packaged unit (typically semi-custom) with a DX coil and electronic expansion valve (EEV) kit(s) served by separate VRF heat pump condensing unit(s). This solution can increase flexibility for roof weight distribution, although it can increase cost compared to a packaged heat pump RTU.
- Include electric resistance heating or make use of existing electric resistance heating where already in use for zone reheat. Local grid emission factors and electricity costs must be considered when evaluating supplemental electric resistance heat, as this can represent a significant increase in electricity consumption.

## Partial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates

Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace. The packaged dual-fuel heat pump RTU typically uses the heat pump first to meet the heating load and then operates the gas furnace to provide heat below a specified temperature. Dual-fuel heat pumps provide an option where heating capacity drives peak equipment sizing. It can be a challenge to accommodate a large enough packaged heat pump RTU within the existing roof space and structural capacity for peak heating, but a smaller unit will serve for peak cooling. This option also provides an alternative when electrical capacity is limited.

## Full Electrification: Heat Pump RTU

## Single Zone

A packaged single-zone heat pump RTU that can be sized to meet the full heating load without triggering the concerns noted earlier in this section makes a straightforward replacement. Even when electrical service, size, and weight are issues, they can often be addressed in ways that still make this type of retrofit financially feasible. Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode, as discussed in Section 6.1.4.1.

<!-- image -->

## CASE STUDY: Vera Cruz Village, California

Vera Cruz Village, a multifamily apartment village in Richgrove, CA, included a variety of heat pump replacements. The majority of buildings replaced existing packaged RTUs with packaged heat pump RTUs. Retrofits also included split-system heat pump installation and packaged heat pump energy recovery units.

<!-- image -->

## Multiple Zone: Variable Volume and Temperature (VVT)

Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling change-over type system, also known as a variable volume and temperature (VVT) system. In such systems, the packaged heat pump RTU provides hot or cold air to all zones. Zone dampers control the amount of airflow in order to control room temperature, but there is no zone-level control over supply air temperature. These systems only work for zones that have similar load profiles-i.e., similar exposure and loads. This retrofit approach can be used on existing VVT systems or as a potential solution for larger renovations where zones are being reconfigured or redone.

## Multiple Zone: Electric Variable Air Volume (VAV) Reheat

Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrification option. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

<!-- image -->

## CASE STUDY: StopWaste Office, California

The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit in a small office building. VAV RTUs were replaced with packaged heat pump VAV RTUs.

<!-- image -->

## Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems

Dual-fan, dual-duct (DFDD) systems use a cooling air handler and a heating air handler to provide independent cold air and hot air to each zone. This approach eliminates electric resistance or hot-water heating at the zone terminal units, while still providing full zonal temperature control. Packaged heat pump RTUs can be used to create a non-custom DFDD setup, which combines two or more heat pump RTUs and traditional packaged cooling-only RTUs, depending on the load requirements. This retrofit approach is valid for existing DFDD buildings but also for major retrofits where a majority of ductwork and terminal units are being replaced due to age or layout changes.

## Full Electrification: Variable Refrigerant Flow (VRF) Systems

<!-- image -->

Variable refrigerant flow (VRF) systems offer a potential full electrification option for buildings with existing mixed-fuel RTUs. VRF heat pump systems offer flexible zoning capabilities and variable speed compressors that tend to be higher efficiency than similar-sized DX equipment. They include an outdoor unit (or units) serving multiple indoor units, allowing each zone to be heated or cooled individually. These systems are also typically paired with a DOAS to meet ventilation needs for the building, rather than attempting to ventilate with the VRF terminal units. Heat recovery VRF systems allow for heating and cooling different zones at the same time, capturing heat from zones in cooling and moving it to zones in heating, though in practice there are many internal control rules that often limit the realization of full heat recovery. These systems can offer a solution where frequent simultaneous heating and cooling occurs. An hourly analysis of building heating and cooling loads will identify the frequency and duration of simultaneous heating and cooling periods. See Section 3.3.1.2 in Chapter 3 for reference on load analysis.

VRF systems use distributed refrigerant lines between the outdoor and indoor units to move heat. These refrigerant lines often require complex field installation and commissioning that may pose challenges, particularly for refrigerant leakage. The refrigerant distribution systems for VRF are frequently fabricated and installed in the field, and the quality of installation can have significant effects on system performance and, most importantly for GHG emissions, on refrigerant leakage rates. For VRF systems with a large amount of field-installed refrigerant piping, ASHRAE Standard 228-2023 provides an annual leakage rate of 10% (ASHRAE 2023b). For large buildings with large VRF systems, the GHG emissions attributed to refrigerant leakage can be significant over the life of the system. These GHG emissions from refrigerant leakage should be accounted for in determining the GHG impacts for the retrofit project when evaluating options. See Section 3.3.1.6.1 in Chapter 3 for a discussion of refrigerant impacts and ASHRAE's Whole-Life Carbon Guide for Building Systems for details on calculating the lifecycle carbon for buildings and retrofits. Pre-manufactured flexible line sets reduce installation cost and the number of joints, which reduces leakage potential. There may be aesthetic considerations for exposed refrigerant line sets, but they should be considered in all situations for cost and leakage reasons.

## 6.1.2 Steam System Retrofits

Current heat pump technology is designed to supply heating hot water, not steam, though there may be future technology to fill that gap. Electric-resistance steam boilers may be an appropriate solution to replace gas-fired steam boilers depending on the source of electricity and the emission profile, though these are often untenable from electrical service sizing and operational cost perspectives. Some district/city steam providers may provide 'low-carbon' or 'carbon-free' steam

generated with renewable electricity either now or in the future, which may be evaluated as an option. While there may be situations when it makes sense to keep an existing steam distribution system, it is often advisable to convert from steam distribution to hot-water distribution for heating. Steam distribution is inherently less efficient than hot water, and many older steam systems represent a safety concern due to pipe age and corrosion coupled with the potential for dangerous leaks. Two-pipe steam systems may be able to retain the existing distribution piping for hot-water distribution if the piping is in good condition, but special attention should be paid to the increased static pressure from hot-water systems, as steam piping is often not designed for these pressures (particularly in a high-rise application). Pipe thicknesses should be tested, particularly at low points where corrosive condensate tends to collect. For single-pipe steam systems, the distribution piping will require replacement, increasing the cost for retrofit.

## 6.1.3 Central Boiler Retrofits

There are many types of HVAC systems that use a central hot-water system served by a natural gas boiler or steam-to-hot-water heat exchanger. This section covers the primary retrofit options for a central hot-water boiler plant. The subsections cover specific considerations for the different HVAC systems that use central hot water.

## Partial Electrification: Air-to-Water Heat Pumps Paired with Condensing Boiler or Other High-Efficiency Boiler for Peak Heating Days



A hybrid solution for a central heating hot-water system is to pair air-to-water heat pumps (AWHPs) with a high-efficiency boiler, such as a condensing boiler, to meet the heating load. Hybrid systems can meet the heating load when there are challenges to meeting the full heating load with an AWHP or when it otherwise does not make sense to fully electrify immediately (e.g., cost and existing equipment age). There are many potential designs for AWHPs paired with condensing boilers, and the division of heating between the heat pump and high-efficiency boiler will vary based on the specific building and system. Refer to Section 3.4.1 in Chapter 3 for additional discussion regarding rightsizing a combination AWHP and boiler plant. Some scenarios include:

- Electrical System Capacity Limiting Heat Pump Size. The heat pump can be sized for the existing electrical capacity. The high-efficiency boiler will be used to meet the heating load that exceeds the maximum heating capacity of the heat pump.
- Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads. Multi-stage or modulating heat pumps can allow for a wider range of operation to meet both cooling and heating loads. These scenarios can still lead to heat pumps being slightly undersized for the heating load, and a high-efficiency boiler can be used to supplement for peak heating days.
- Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides. When heating hot-water supply temperatures exceed the capacity of available, or cost-effective, heat pump options, a high-efficiency boiler can be used to meet peak heating loads. The hot-water supply temperature can be reset to match the outdoor air temperature, while the heat pump used to meet heating loads is set at or below the maximum hot-water supply temperature. The high-efficiency boiler will be sequenced to meet the heating load at hot-water supply temperatures above the capacity of the heat pump.

Special attention must be paid to the operating temperatures of the AWHPs and boilers. The condensing boiler can supply hot water at a higher temperature than typical AWHPs, but the return water temperature will also be higher. This can result in the HHW loop return temperature exceeding the inlet temperature at which the AWHP will operate. For this reason, if the AWHPs and boilers are operating simultaneously, they need to be operating at a similar hot-water supply

temperature set point to ensure appropriate return-water temperatures. This is generally only possible with condensing boilers given the low return-water temperature of a typical AWHP system. Alternatively, the AWHPs and boilers can operate independently. This approach works well when you have an existing boiler plant that is sized for the full capacity and can be controlled to run only during periods above the peak capacity of the AWHP system, during which the AWHP system would be disabled until the load drops to a level the AWHP system can pick back up. This type of transition between boiler and AWHP operation is not always simple and requires transitioning the boiler hot-water supply water temperature down prior to switching back to the AWHP system.

<!-- image -->

## CASE STUDY: San Diego State University, California

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding the costly electrical service upgrades required for full electrification of the central plant.

<!-- image -->

## Partial Electrification: Heat Recovery Chiller (Optional TES)

Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications, such as space heating or domestic hot water. They transfer heat from the chiller's condenser through a heat exchanger to the desired heating system. By nature of their design and operation, heat recovery chillers are a good retrofit solution when simultaneous heating and cooling are needed. However, heat recovery chillers typically do not consistently provide sufficient heating to satisfy the heating hot-water load at peak times, when many buildings do not have high cooling requirements. Some exceptions are buildings with high and constant heating loads, such as data centers, where cooling needs enable sufficient heat production from the heat recovery chiller.

Heat recovery chillers may provide a full electrification solution when paired with a TES system. The TES can provide a cooling sink for the chiller that allows it to serve as a sufficient heat source for the heating hot-water load. Hourly analysis of building heating and cooling loads is necessary to determine sizing for a heat recovery chiller and TES tank and whether they can be operated effectively to meet building loads and reduce GHG emissions. TES systems are discussed further in Section 7.5 in Chapter 7.

Both air-cooled and water-cooled chillers are offered with heat recovery capabilities that produce hot water. Water-cooled chillers incorporate a heat exchanger to recover heat from the condenser water loop. Excess heat that is not recovered is still released through a cooling tower or other heat-rejection device. Air-cooled chillers will include either an in-line, water-cooled heat exchanger prior to the air-cooled condenser or may have parallel circuits that allow for switching between the air-cooled condenser and a water-cooled heat exchanger.

Heat recovery chillers typically provide a maximum hot-water supply temperature between 120°F and 140°F (48.9°C and 60°C). Water-cooled heat recovery chillers can provide higher hotwater supply temperatures than AWHPs, depending on the refrigerant that is used. Like the AWHPs discussed above, these are lower operating temperatures than systems designed for fossilfuel-fired boilers. If a building stress test indicates that temperatures above the heat recovery chillers' maximum supply are needed, supplemental heating will be required. This can be accomplished by adding high-temperature or cascading heat pumps or with a hybrid system that incorporates a high-efficiency boiler for peak heating periods.

Airside

Ambient

Conditions

Waterside

Sizing a heat recovery chiller will depend on the heating and cooling loads for the building and the primary goals for the system. Factors such as building size, load profiles, energy-efficiency goals, and available heat sources will determine the most suitable option for a particular retrofit project. See Sections 3.3.1.2 and 3.4.1 in Chapter 3 for details on load profile analysis and rightsizing. The performance of heat recovery chillers decreases as the hot-water supply temperature increases, so the chiller performance should be evaluated against the hourly heating and cooling loads to determine a performance profile. Additionally, heat recovery chillers often can control only one of the leaving water temperatures, either chilled water or hot water, but not both. This aspect of heat recovery chiller control often leads to TES and other strategies to stabilize hot-water and chilled-water temperatures.

## Partial Electrification: Heat Recovery from Sewer Water

Sewer wastewater can act as a heat source/sink for building heating and cooling needs. While there are different methods for using wastewater heat recovery, typical systems collect wastewater in a holding tank, run it through a macerator, and filter the wastewater before passing it through a heat exchanger to transfer heat with the building systems. The system acts as a heat source during heating months to supplement other heating sources for the building. During cooling season, the system can also act as a heat sink, allowing the building to reject heat to the holding tank where it is tempered before being discharged to the sewer.

Sewer heat recovery similarly can be used as a source for domestic hot-water (DHW) heating as described in Section 8.7 in Chapter 8.

## Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)

Full electrification of the heating hot-water system can be achieved using AWHPs. As discussed above, heat pump systems typically operate at lower temperatures than systems designed for fossil-fuel-fired boilers. As discussed in Section 3.3.1.5 in Chapter 3, a building temperature stress test should be done to evaluate the minimum hot-water temperature required to meet the building heating load. Hot water and steam radiators found in older buildings often present a challenge due to the hot-water supply temperatures typically used with operation. Design options exist to meet higher hot-water temperatures with heat pumps, if necessary, as described below.

## Cascading Heat Pump System

Figure 6.6 Diagram of cascading hydronic heat pump system. (Image credit: NORESCO)

<!-- image -->

One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C). A buffer tank should be installed between the AWHP and WSHP to help stabilize and smooth operation of the heat pumps.

## High-Temperature Heat Pumps

High-temperature heat pumps provide another option for central heating hot water. These heat pumps may use multiple refrigerant stages to produce water near 180°F (82.2°C) but are often costlier than more conventional heat pump designs. High-temperature heat pumps have been used in Europe, particularly in Scandinavia, and there are several manufacturers with products available. Manufacturers in North America are beginning to develop more high-temperature heat pump offerings, though often they are relatively expensive solutions designed for domestic hot-water applications.

## Full Electrification: Ground-Source Heat Pump to Replace Boiler

[Ground-source heat pumps (GSHPs) can be open-loop or closed-loop systems. They offer a reliable and sustainable energy source for HVAC decarbonization in existing buildings but have higher initial installation costs compared to other heat pump options. GSHPs use the relatively constant temperature of the ground to extract or reject heat, acting as a heat sink or heat source much like a TES system. An important factor in GSHP design is the balance of the annual heating and cooling loads served by the system. If the annual heating and cooling loads are not well balanced, the ground source will slowly deteriorate and become warmer, or cooler, over time depending on the dominant load.](https://www.techstreet.com/ashrae/standards/geothermal-heating-and-cooling-design-of-ground-source-heat-pump-systems?ashrae_auth_token=&utm_campaign=90318&utm_content=90318&utm_medium=landingpage&utm_source=promo&utm_term=90318&gateway_code=ashrae&product_id=1887017)

<!-- image -->

<!-- image -->

## Open-Loop Systems

Also known as groundwater systems, open-loop systems pump water directly from a well or water body, use it to transfer heat to or from the building, and then discharge it back into the ground well or water body. Open-loop systems require access to an adequate groundwater source.

## Closed-Loop Systems

These systems circulate a heat transfer fluid, typically a mixture of water and glycol, through a closed loop of underground pipes. The fluid absorbs heat from the ground in winter and transfers it to the building for heating. In summer, the system extracts heat from the building and releases it into the ground.

Closed-loop systems involve burying a network of high-density polyethylene (HDPE) pipes in vertical or horizontal configurations in the ground or, in some cases, submerging them in a nearby water body. Vertical loops require drilling boreholes, while horizontal loops are installed in trenches. These systems require sufficient land area for trench or borehole installation, which typically makes them most suitable for campus applications and can make them difficult and impractical for many individual building retrofit applications, particularly in dense urban areas. However, there are technologies using diagonal boreholes that have been used in countries including Sweden, which are being tested in places such as New York City for retrofitting a GSHP in an existing high-rise building.

## CASE STUDY: Skokie Courthouse, Illinois

See the case study for Skokie Courthouse for a central plant retrofit with a GSHP serving AHU systems. A GSHP was selected to replace the existing central plant for GHG emissions reduction, economic performance, and reliability. The cost for drilling the geothermal well field made it impractical to serve 100% of the building's heating and cooling loads. A hybrid system design was used with the GSHP sized to meet the majority of the heating and cooling loads aided by supplemental condensing boilers and centrifugal chillers.

Geothermal systems can be deployed in a wide range of climates, but they are particularly advantageous in areas with moderate to extreme temperature variations where AWHPs have lower performance. They are highly efficient in both heating and cooling modes and can provide consistent performance year-round.

While geothermal systems can be beneficial in both commercial and multifamily buildings, there are some differences to consider. Commercial buildings may have higher heating and cooling loads, complex zoning requirements, and specific code compliance considerations. Multifamily buildings may need to address tenant comfort, individual control options, and coordination with shared systems. Customizing the geothermal system design and installation process to suit the building type is essential for optimal performance and efficiency.

GSHPs also may be combined with AWHPs, heat recovery chillers, or conventional chillers to meet heat-

## [Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems](https://www.techstreet.com/ashrae/standards/geothermal-heating-and-cooling-design-of-ground-source-heat-pump-systems?ashrae_auth_token=&utm_campaign=90318&utm_content=90318&utm_medium=landingpage&utm_source=promo&utm_term=90318&gateway_code=ashrae&product_id=1887017)

<!-- image -->

Geothermal Heating and Cooling is recognized as the primary reference for nonresidential GSHP installations (Kavanaugh and Rafferty 2014). This essential guide for HVAC design engineers, design-build contractors, GSHP subcontractors, and energy/construction managers also provides building owners and architects with insights into characteristics of quality engineering firms and the information that should be provided by design firms competing for GSHP projects.

ing and cooling loads. For example, combining a GSHP with a conventional chiller served by a cooling tower or other air-source heat sink can address scenarios where building cooling loads are considerably larger than heating loads. The GSHP can be sized to meet the building heating load and the chiller sized to meet the cooling load that exceeds the GSHP's capacity.

## Full Electrification: Variable Refrigerant Flow (VRF) System

Variable refrigerant flow (VRF) systems are a full-electrification option for central boiler retrofits. See Section 6.1.1.3 for prior discussion of VRF systems, including refrigerant considerations.

<!-- image -->

<!-- image -->

<!-- image -->

<!-- image -->

## CASE STUDY: Stella B. Werner Council Office Building, Maryland

See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a watercooled VRF system. The system provided a single-system solution that fit within existing ceiling heights while allowing modular design and installation by floor.

## CASE STUDY: Ken Soble Tower, Canada

See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.

## 6.1.3.1 Optional Thermal Energy Storage (TES)

For any central heating hot-water system retrofit that maintains a hydronic approach, thermal energy storage (TES) systems are a valuable addition. They provide flexibility in meeting a building's heating and cooling demands, allowing for load balancing and improved energy efficiency. The integration of TES can effectively reduce the heat pump capacity required for the heating hotwater system. When paired with on-site renewable energy production, such as solar PV, heat pumps and TES systems can be designed to produce chilled or hot water using clean energy and store these for use during periods when grid emission factors are high. Renewable energy production is discussed in Section 7.1, and TES systems and strategies are discussed in Section 7.5 in Chapter 7.

## 6.1.3.2 VAV Reheat with Packaged RTUs or Air Handlers

As discussed in Section 6.1.1.3, packaged RTU systems can be replaced with packaged heat pump RTUs, using hourly cooling and heating load analysis to determine the appropriate sizing for the heat pump. These are not simply like-for-like replacements, and heat pump RTU size and weight, along with duct sizing, are important design parameters.

Packaged RTU systems with central boilers will have the bulk of heating energy consumption at the zone level hot-water coils. The heating at the central RTU is typically just preheating, which is generally needed only for cold outdoor air temperatures when heat pump performance is lower. As a result, installing packaged heat pump RTUs may provide only minimal benefit, and greater focus should be given to the central boiler and heating hot-water system. A more extensive discussion of central boilers in heating hot-water systems is provided in Section 6.1.3.

AWHPs typically use a lower hot-water supply temperature than the boiler systems they are replacing, which affects the associated heating capacity of the terminal unit heating coils. The revised performance and coil capacity should be modeled using the original terminal unit manufacturer's catalog data or performance software. Many existing terminal units, especially those used with condensing boilers, will already have this. Boxes with just one row of coils can be retrofitted with a two-row or three-row coil and/or with a larger coil and added duct transitions, if necessary, as determined by the building stress test and coil performance selection software analysis. Many VAV box and coil manufacturers offer multiple coil options, including high-capacity coils, different circuiting options, and oversized casings, where the inlet size is the same but the coil and casing are the size of the next box size up. A decarbonization retrofit should evaluate whether existing coils and piping distribution can handle the increased flow rates typical of a central plant heat pump design: the temperature difference at design conditions across the heating coil can be as low as 10°F (5.6°C). Figure 6.7 shows the DT and hot-water return temperature (HWRT) as a function of the hot-water supply temperature (HWST) for one-row, two-row, and three-row hotwater coils at a given capacity (same entering and leaving air temperatures at the same airflow rate). Figure 6.8 shows the hot-water flow requirements for the same coils and conditions. The figures show that one-row coils struggle to provide enough capacity (for these given conditions) below ~145°F (~62.8°C) water as they max out on flow and minimum DT. As additional rows are added, lower hot-water supply temperatures are viable, often with reasonable DTs and flow rates.

A study of VAV boxes and hot-water heating coil performance is provided in 'The Decarbonization of Existing Heating Hot Water Systems' (Ricart et al. 2023).

As an alternative, high-temperature heat pumps, or cascading heat pump systems, described in Section 6.1.3, provide an electrification design option that can provide higher hot-water supply temperatures near 180°F (82.2°C). These systems have a higher first cost than a typical AWHP but may avoid the need to retrofit coils within the existing system.

HW dT ("F)

4.5

3.5

pm)

= 2.5

Flow

1.5

0.5

115. -

Standard Capacity Coils - 8" Box - 250 CFM reheat - 63°F EAT - 90°F LAT

-

1-Row Standard Coil dT

- 1-Row Standard Coil HWRT

<!-- image -->

- 1-Row Standard Coil Flow

Figure 6.7 HHW temperatures and DT for one-, two-, and three-row coils for a given capacity.

Figure 6.8 HHW flow for one-, two-, and three-row coils for a given capacity.

<!-- image -->

<!-- image -->

<!-- image -->

## CASE STUDY: Bloedel Conservatory, Canada

See the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs was replaced with a two-pipe AWHP. The system was converted to a low temperature hot-water loop/ chilled-water loop with switchover and the AWHP sized to meet up to 90% of the heating load for the building.

## CASE STUDY: East Palo Alto Government Center, California

The case study for the East Palo Alto Government Center in California includes a retrofit of a central plant serving AHUs with VAV reheat. The VAV terminal units were replaced with new VAV units containing oversized two-row coils to meet the heating load with the lower temperature hot-water from the AWHP. One of the AWHPs was designed with heat recovery to allow for simultaneous heating and cooling.

<!-- image -->

<!-- image -->

## 6.1.3.3 Hydronic Fan Coil Unit Retrofits

Fan coil units (FCU) generally consist of a filter, small fan, and either a two-pipe coil (single coil) or four-pipe coil (separate heating and cooling coils). Two-pipe systems may be heating or cooling only or include changeover controls at the fan coil level (a newer design approach) or at a level higher up the system chain, e.g., at the central plant or at the pipe riser level. Fan coils are often paired with a dedicated outdoor air system to provide ventilation. FCU systems are often found in multifamily and hotel/lodging buildings and can also be found in medium to large commercial buildings.

As prior sections have discussed, when switching central heating sources for heating hot-water loops, a critical evaluation of the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems is required. For four-pipe FCUs, installing 6-way valves may allow operation with reduced heating hot-water system temperatures without the need for replacing terminal units.

For retrofits that have existing four-pipe FCUs, analyze hourly heating and cooling data to identify opportunities for heat recovery between zones. Heat recovery chillers can be used to provide simultaneous heating and cooling for these retrofits. TES systems, discussed in Section 7.5 in Chapter 7, can increase the capability and flexibility for heat recovery with four-pipe systems through peak shaving and shifting strategies.

Two-pipe FCUs on hydronic systems can present electrification retrofit challenges because they operate all in heating or cooling modes, making energy recovery within the system difficult. Retrofitting with WSHPs in place of FCUs offers a hydronic solution that can operate very efficiently. The existing piping should be evaluated for condition and sizing to determine that it is suitable for use with a WSHP loop. If substantial alteration of the existing two-pipe system is necessary, that is likely cost prohibitive for the retrofit. However, in buildings where the existing two-pipe system has reached, or passed, its end of EUL and piping replacements are already considered in the building capital plan, that provides an opportunity to evaluate re-piping for a WSHP loop that allows for energy recovery.

VRF systems are another solution, discussed in Section 6.1.1.3.

## 6.1.3.4 Radiant Conversions

Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit option to replace existing FCUs, and hot-water radiators can replace steam radiator systems. Radi-

ant systems do not require as high a hot-water supply temperature as forced-air terminal units, and the lower hot-water supply temperature pairs very well with heat pump systems. Where gut renovations are being made to a building, retrofitting with radiant floor or ceiling systems may be an option, but in most cases, in-floor or in-ceiling systems are likely not cost-effective. For example, in Case Study 8, Montreal City Hall, Canada, in-floor radiant systems were considered but, due to the building's historic status, were not a feasible retrofit option. Where radiant systems are pursued, ASHRAE's Active and Passive Beam Application Design Guide provides a resource for system design (Woollett and Rimmer 2014).

Radiant systems will require supplying ventilation air to spaces, typically using a dedicated outdoor air system (DOAS). The DOAS will be sized to meet the ventilation loads for the spaces. ASHRAE Design Guide for Dedicated Outdoor Air Systems , Second Edition, is a useful reference for retrofits that will include a DOAS to meet ventilation (ASHRAE 2022f).

<!-- image -->

## CASE STUDY: 345 Hudson, New York

The 345 Hudson case study highlights a retrofit project that provides an example of conversion from steam radiators and terminal cooling units to a radiant system of hot-water radiators and chilled beams connected with TES. WSHPs serve radiant loops at each floor and tie into a condenser water loop with TES to move heat around the building. The modular retrofit approach allows for conversion of systems by floor based on tenant turnover schedules.

<!-- image -->

## 6.1.3.5 Water-Source Heat Pump Retrofits

For existing buildings that are served by an existing WSHP loop that includes a central boiler to maintain loop temperature during heating and cooling tower during cooling, these systems represent a great opportunity for full electrification. WSHP loops are a very efficient system for heating and cooling medium and large commercial buildings as well as multifamily and hotel/lodging buildings. The heat pumps in each zone exchange heat between the space and the water loop. When different zones are heating and cooling at the same time, the loop effectively allows heat extracted from one zone to be supplied to another. Unlike the VRF systems discussed in this guide, WSHP systems use water as the medium for transporting energy throughout the building, which does not represent a GHG emissions concern like the refrigerants circulated for VRF. This approach of moving energy around the building is like the Nordic Model described in Case Study 2, 345 Hudson, New York, which includes WSHPs at each floor serving radiant systems that are all connected to a condenser water TES network for the building.

WSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C and 37.8°C), and the low heating temperature can make for very efficient heat pump operation as a replacement for the central boiler. WSHP loops are usually served by a cooling tower to handle excess heat rejection requirements. The loads on the central boiler may be low because of the trading of heating and cooling between zones; the boiler is only required to make up the difference in heat between the water temperature and the minimum loop temperature, not the full heating load. For buildings with large floor plates, in particular, the load on the boiler may be very low because the majority of the square footage will be cooling only (e.g., large interior zones).

Given the moderate temperatures in WSHP hydronic loops, AWHPs are a good option for boiler retrofits in WSHP loops. The moderate supply water temperatures result in high heat pump capacity and efficiency. AWHPs also offer an opportunity to serve both the heating and cooling requirements for the WSHP loop. If including cost for an AWHP to replace the boiler, using it as a

cooling source eliminates the water-use and maintenance requirements of a cooling tower. Use of an AWHP does represent an increase in energy use, and cooling towers may still be necessary to meet the load in cooling-dominated climates. However, where an AWHP can serve both the heating and cooling needs of the WSHP loop, eliminating the cooling tower provides additional operating cost savings to account for when evaluating the retrofit.

If the existing building does not currently have a WSHP loop, one can potentially be added through the conversion of an existing hydronic heating system, such as a two-pipe FCU system. As noted in Section 6.1.3.3, the existing piping must be evaluated for use with the WSHP loop.

Depending on the age of the central boiler equipment serving the existing system (either existing WSHP loop or converted hydronic loop), it may continue to be used until the end of its EUL as the heating source for the WSHP loop.

In such cases, the system design and operating temperature should be evaluated for lowest operating cost and GHG emissions. For example, the system can be designed to operate at a lower loop temperature during heating mode, such as 50°F (10°C), which will require more heat input from the WSHPs at lower operating efficiencies. The alternative would be to operate the central boiler to raise the loop temperature, say to 60°F (15.6°C), where the WSHPs can operate more efficiently. The system can be designed to operate most effectively considering:

- Cost of electricity and fuel for the boiler
- COP of the WSHPs at 50°F (10°C)
- COP of the WSHPs at 60°F (15.6°C)
- Efficiency of the central boiler
- Available heat recovery from other zones in the WSHP loop
- Expected hours of loop operation at minimum temperatures

## Thermal Energy Storage (TES)

Thermal energy storage (TES) systems can be integrated with WSHP loops to reduce the need for added heating or cooling to the loop or to stage the periods of loop heating or cooling to coincide with low GHG emissions periods. Case Study 2, 345 Hudson, New York, provides an example of a TES and WSHP network that maintains a loop temperature for high-temperature cooling and lowtemperature heating. TES systems and strategies are discussed in Section 7.5 in Chapter 7.

## Ground-Source Loops

Ground-source loops serve as a heat source/sink for the WSHP loop, reducing or eliminating the need for a boiler and cooling tower. Though expensive, GSHP loops can be a high-efficiency decarbonization option for retrofit projects that have sufficient land space and central boilers and cooling towers at the end of EUL.

<!-- image -->

<!-- image -->

## CASE STUDY: Virginia Beach City Public Schools, Virginia

The case study for Virginia Beach City Public Schools (VBCPS) outlines such projects with ground-source loops serving a WSHP network. The retrofits for several VBCPS schools included existing two-pipe WSHP systems with components at, or near, their end of EUL. Through multiple phases of work, ground-source loops were installed and connected to the existing WSHP networks at several schools. GSHPs were feasible for VBCPS because these schools had available land, such as sports fields, adjacent to the buildings that provided easy access for installation of the ground-source loops.

## 6.1.4 Air-Source Heat Pump Considerations

## 6.1.4.1 Air-Source Heat Pump Defrost Cycle

The defrost cycle is another important design consideration for air-source heat pumps. Defrost is necessary to maintain heat pump operation/performance at low outdoor air temperatures, typically below ~45°F (~7.2°C), depending on the outdoor humidity level and the temperature of the outdoor coil. The frequency and rate of frost buildup depend on the outdoor air temperature and humidity because water vapor in the air freezes to the coils. Frost buildup reduces the heat transfer at the outdoor coils, lowers the heat pump capacity and efficiency, and eventually can cause the unit to fail altogether. Defrost demand typically peaks at outdoor temperatures of 30°F to 40°F (1.1°C to 4.4°C), when moisture content in the air is higher than at colder temperatures.

There is a variety of methods for defrost, and two common methods are reversing the heat pump cycle or using electric resistance heaters. Additional details of defrost cycles, including other methods (e.g., hot gas bypass defrost), are presented in Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024). The type of airsource heat pump (RTU, AWHP, split, etc.) also affects how defrost may operate and what options are available.

Reverse cycle defrost temporarily operates the heat pump in cooling mode, using heat from inside the building to melt ice from the outdoor coils. The duration and frequency of defrost cycles depend on multiple factors specific to the building, heat pump, and heat pump controls. The defrost cycles are commonly between 2 and 10 minutes and should not initiate more than every 30 minutes. These defrost cycles should be factored into heat pump sizing for heating loads, because the building will have temporary periods of reduced heating capacity. Most manufacturers will provide a defrost derate factor that can be applied to peak load calculations. Larger equipment will have multiple refrigeration circuits that allow alternating circuits to be in defrost mode, which limits the reduction in capacity.

Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode (when the heat pump is running in reverse) and also may be required in colder climates when heat pump capacity drops below design. While supplemental electric resistance heating is often an inexpensive add-on for HV AC equipment, it can trigger electrical service upgrades and should be rightsized for the application.

Electric resistance heating can also be used directly at the outdoor coils to prevent the formation of frost. Similar to the use of electric resistance heating for comfort during reverse cycle defrost, the addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.

CO

## 6.1.4.2 Cold Climate Considerations

## [Cold Climate Air-Source Heat Pump Specification V4.0](https://neep.org/sites/default/files/media-files/cold_climate_air_source_heat_pump_specification_-_version_4.0_final.pdf)

<!-- image -->

[The specification was designed to identify air-source heat pumps that are best suited to heat efficiently in cold climates (IECC climate zone 4 and higher). It is intended for engineers, contractors, and other practitioners who need assurance that the equipment they select will serve the load efficiently throughout the ambient temperature range and to differentiate cold climate performance (NEEP 2023a).](https://neep.org/sites/default/files/media-files/cold_climate_air_source_heat_pump_specification_-_version_4.0_final.pdf)

ASHP performance depends on outdoor air temperature, and the performance and heating capacity of ASHPs are primary considerations in cold climates with design temperatures well below freezing. High-performing cold-climate airsource heat pumps are available, and the Northeast Energy Efficiency Partnerships (NEEP) has published the Cold Climate Air Source Heat Pump Specification, as well as the Cold Climate Air Source Heat Pump List, a nation- ally recognized product selection tool to help identify products best suited to electrify heating in cold climates. The list currently includes central heat pumps, PTHPs, SPVHPs, and VRF products, with the ability to filter by ENERGY STAR certification, ducting configuration, over 200 brands, AHRI reference number, model information, heating capacity, and zip code. A filter for federal tax credit eligibility will be available soon. As of July 2023, the list contains nearly 8500 cold climate products.

Figure 6.9 Indoor ASHPs at Montreal City Hall. (Image credit: Martin Roy &amp; Associés)

<!-- image -->

Other solutions for heat pumps in cold climates include:

## · Supplemental Electric Resistance Heating.

Adding supplemental electric heat for cold climates, while straightforward, should be evaluated carefully. Existing electrical capacity is a common concern for decarbonization retrofit projects as discussed in Section 3.5.2 in Chapter 3. See Section 3.3.1.1 in Chapter 3 for GHG evaluation based on timing of peak heating loads and grid emission factors.

- Dual-Fuel Heat Pump Systems. Dual-fuel systems, like those in Sections 6.1.1.1-6.1.1.3, offer a solution that does not further aggravate electrical capacity concerns. However, the use of dual-fuel heat pumps will increase site GHG emissions when the natural-gas-fired heating operates.
- Locate ASHPs Indoors. Locating ASHPs indoors provides warmer air during cold temperatures that allows the heat pumps to operate more efficiently than if located outdoors.
- WSHPs with Ground-Source Loops. WSHPs, presented in Section 6.1.3.5, provide an alternative heat pump technology for use in cold climates. When paired with ground source

<!-- image -->

## CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution. Not only did this improve the efficiency of the ASHPs when outdoor temperatures are very cold, it also provided a solution to municipal regulations for rooftop equipment.

<!-- image -->

loops, particularly with vertical boreholes for stable ground temperature, a WSHP system is a very efficient and reliable solution that will operate well in very cold temperatures.

- WSHPs with TES. Another WSHP option that has lower first cost than a GSHP is to couple the system with a condenser water TES. This still requires space for siting the TES tank but avoids the required space and cost for drilling a GSHP well field.

Beyond these solutions, the U.S. DOE's cold climate heat pump initiative is pushing ASHP technology further and recently showed results with 100% heating capacity at 5°F (-15°C) at double the efficiency and 70% to 80% heating at -5°F and -10°F (-20.6°C and -23.3°C) (DOE 2022a). The DOE initiative specifies a COP between 2.1 and 2.4 for 100% heating capacity at 5°F (-15°C).

## 6.2 HVAC Control Sequences

Building automation systems (BAS) and other building control systems are essentially the brains of a building's HVAC system and a key focus for building optimization. Advanced control sequences for HVAC energy efficiency can play an important role in decarbonization retrofits after electrification of the HVAC system. ASHRAE Guideline 36 provides standardized control sequences designed to minimize system energy use and should be used when developing HVAC sequences of operation.

There are some BAS control strategies for HVAC systems that

<!-- image -->

may need to be evaluated differently in the decarbonization context. Some strategies pair well with heat pump systems and other HVAC electrification solutions. For example, hot-water loop supply temperature resets can be very effective with heat pumps that operate at lower supply temperatures. Other strategies may be less effective or could possibly increase GHG emissions. For example, while unoccupied temperature reset may be energy efficient, that strategy may result in higher GHG emissions than maintaining temperatures in certain circumstances.

## HVAC Space Temperature Set Point Optimization and/or Reset Schedules

HVAC systems with unoccupied temperature reset schedules have a long history of successful implementation within energy efficiency projects. However, in the context of decarbonization, these strategies should be further examined, particularly when considering HVAC and storage sys-

tems that allow for heat recovery. Evaluate the performance of an unoccupied temperature reset strategy based on an hourly analysis of building energy use overlaid with on-site and grid emission factors. The analysis should be performed for each project/building because the overall GHG emissions will depend on factors such as:

- HVAC system components and design
- HVAC equipment efficiencies
- Building thermal characteristics
- Building heating and cooling load profiles
- Environmental conditions

Two potential scenarios are outlined below where an unoccupied temperature reset cannot be assumed to reduce GHG emissions.

## Morning Warm-Up

Conventional wisdom and standard industry practice dictate employing setbacks in zone temperature set points when buildings are unoccupied at night to minimize energy losses through the building envelope. The HVAC systems then operate in warm-up mode to recover zone temperatures as quickly as possible (called an optimum start) to comfortable levels prior to the start of occupancy. These strategies aim to minimize building envelope losses in cold weather by reducing the amount of time that buildings are maintained at comfortable temperatures and to reduce building energy consumption by minimizing the system operating hours. Optimum start strategies use learning algorithms and real-time measurements to defer starting HVAC systems to minimize runtime. Common airside control strategies then attempt to recover temperatures as fast as possible. The control sequences described in ASHRAE Guideline 36 include a range of strategies to minimize recovery time (ASHRAE 2021a).

Warming up a building as fast as possible, however, may not be the most energy-efficient or cost-effective strategy, particularly for decarbonization retrofits. Building heating loads generally peak during the warm-up period. If warm-up loads can be consistently reduced, designers can be more aggressive in equipment sizing, particularly in retrofits of existing buildings where measured loads may be available. Conventional practice for sizing heating equipment assumes unrealistically conservative conditions, sometimes with additional safety factors, and with designers subsequently selecting the 'next-size-up' boiler equipment. By conventional wisdom, there is little incentive for designers to rightsize boilers as the incremental first cost for larger equipment is minimal, whereas the consequence of having insufficient capacity during morning warm-up is readily obvious to building occupants and operators. However, rightsizing heat pump equipment is key to cost effectiveness and operational performance. Rightsizing heat pumps and boilers can appreciably improve annual efficiency and equipment longevity, reducing cycling at loads below the minimum turndown limits. See Section 3.4.1 in Chapter 3 for more discussion of rightsizing. Modified morning warm-up control strategies can reduce peak heating coil loads, reducing equipment cost and potentially the need for costly coil and piping replacements if lower hot-water supply temperatures are proven to work. In the most extreme case, disabling night setback altogether and maintaining a constant heating set point eliminates the warm-up/recovery load. For additional information, see Re-Optimizing Optimal Start and Morning Warm-Up (Cheng et al. 2024).

## On-Site Clean Energy and BESS

A building with on-site PV and a BESS to store clean energy and supply the HVAC system may have been restricted in size as a result of limited roof space for PV and/or location of the BESS. If the system could not be sized to meet the maximum HVAC electrical load, additional power from the grid would be needed in a morning warm-up or cooldown (depending on climate)

period. The GHG emissions attributed to using grid power during warm-up/cooldown should be evaluated against the GHG emissions from leveraging the BESS to operate the HVAC system to maintain temperatures and eliminate or reduce the recovery capacity required.

## Airside Economizers

Airside economizers are another hallmark of energy efficiency projects. However, economizer operation may not be optimal for GHG emissions, particularly when considering HVAC and storage systems that allow for heat recovery. Again, an hourly analysis of building energy use overlaid with on-site and grid emission factors will be needed to determine when, or if, airside economizers should be used with a project and how they should be optimally controlled.

For example, a heat recovery chiller is most efficiently used when there are sufficient cooling and heating loads, either simultaneous or within the time window of an associated TES strategy. During periods or seasons when cooling and heating loads are not balanced, it may be advantageous to reduce or eliminate economizing to provide additional cooling for the heat recovery chiller to operate during periods when grid emissions are low (or on-site clean energy is available). This is especially true when a TES allows for storage of heating energy recovered from the chiller. During periods with large diurnal swings, operating the heat recovery chiller with a higher cooling load might be necessary to produce sufficient hot-water storage to satisfy the next day's morning warm-up. Control of the airside economizer should be optimized based on GHG emissions and operational costs.

## Heating Hot-Water Supply Temperature Reset

Heating hot-water supply temperature reset strategies are crucial for AWHP performance. Reducing the heating hot-water supply temperature to reduce the lift the heat pump must meet improves heat pump performance.

## Supply Air Temperature Reset

Supply air temperature reset strategies provide another opportunity to improve the performance of HVAC systems, both electrified and not.

In multiple-zone VAV reheat systems, resetting the cooling supply air temperature reduces cooling plant energy and reheat heating load. Supply air temperature reset also works in concert with hot-water supply temperature reset, where the hot-water supply temperature is more likely to be reset if the reheat loads are lower. More moderate air and water reset temperatures result in more efficient equipment operation when following Guideline 36 sequences. There is a trade-off between supply air/water temperature and fan/pump energy, which is best optimized using Guideline 36 (2021a).

## [Advanced Building Automation Systems: Best Practices Guide, Version 1.0](https://tayloreng.egnyte.com/dl/phXTDfFQb8/2022-06-13_BAS_Best_Practices_Guide_v1.0.pdf_)

<!-- image -->

This guide is intended to serve as a resource for best practices in the implementation and operation of building automation systems (BAS) (Taylor Engineers 2022). The document highlights key elements of ASHRAE Guideline 36 (ASHRAE 2021a) and addresses other key BAS topics, such as some of the knowledge barriers to achieving highperformance BAS.

## Grid-Interactive Response

Finally, grid-interactive controls paired with the BAS can dispatch equipment and adjust temperatures to optimize the GHG emissions for a building attributed to source energy. Custom equipment dispatch plans can be created to detail when lower-carbon energy sources can be utilized before the use of higher-carbon energy sources. These concepts are covered in detail in Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide (ASHRAE 2023h). This guide reviews pricing signals, carbon signals, and emission factors as well as policy mechanisms that drive the design and operation of such smart building systems.

## 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)

Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emissions reductions for organizational targets. Maintaining performance can be especially important when faced with potential financial penalties from building performance standards for not meeting required emissions targets. Data analytics and monitoring-based commissioning (MBCx), which can be part of a measure and verification (M&amp;V) plan (highlighted in Section 3.7 in Chapter 3), are powerful tools and approaches for sustaining decarbonization retrofit performance.

## Data Analytics

Building energy and operations data provide an invaluable source for identifying operational improvements and energy savings potential in buildings. In order to be impactful, data must be stored, structured, and analyzed in ways that provide insights and lead to actions for improvement. An example of this is seen in Case Study 2, 345 Hudson, New York. A key part of the strategy from the beginning of the project has been 'connect everything.' The team employed a comprehensive data strategy by connecting all current equipment on a common platform for data collection, monitoring and verifying at every step of the project. This is a first step in a data-driven approach like MBCx to drive sustained performance.

## MBCx

/g1

/g1

MBCx is a process that maintains and continuously improves building performance over time. An ongoing commissioning process is put in place with focus on monitoring and analyzing large amounts of HVAC, interval meter, and utility data on a continuous basis to achieve such improvement. For a decarbonization project, marginal emissions should be analyzed together with the other data to determine the GHG emissions performance of the building. Energy management information system (EMIS) tools are used in the MBCx process to organize, present, visualize, and automatically analyze

<!-- image -->

the data. These analyses enable building owners to quickly identify operating anomalies and performance deficiencies and then make corrections to operate their buildings more efficiently.

## Decarbonization Strategies and Technologies:  Distributed Generation and Energy Storage

As outlined in Chapter 3, Figure 3.7, distributed generation and energy storage systems are best incorporated into a decarbonization retrofit once steps are taken to reduce buildings loads and to improve efficiency and/or electrify HVAC and DHW heating equipment. Clean and renewable distributed generation systems constitute a key component for building decarbonization. These systems help reduce carbon emissions but do not provide continuous generation, and their peak generation often does not align with peak building energy use. Combining clean renewable generation systems with energy storage systems, such as batteries, can provide an effective solution for minimizing GHG emissions. Battery energy storage systems (BESS) are a means to store excess electricity generated by clean generation systems and use it for building operation when clean resources are limited or unavailable. Achieving grid-optimal operation requires careful coordination of generation and storage systems with building loads.

When designing for energy generation and storage, it is important to include thermal energy as a resource. HVAC systems can take advantage of periods of high clean energy generation or low electricity cost to produce excess thermal energy, in effect converting renewable electricity into thermal energy. Thermal energy storage (TES) systems can supplement HVAC systems to meet heating and cooling loads, increasing capacity for peak loads and replacing capacity at other times, thereby allowing for smaller heat pump sizing and lowering first costs of building electrification. Distributed generation and energy storage systems add complexity to existing building systems, and their advanced control requires training for facility staff to ensure successful operation and maintenance. Retrofit projects do not end with completion of the construction but must provide training to building owners, operators, and occupants on the safe operation, maintenance, and benefits of these systems. Projects also must develop a maintenance plan for routine inspections, testing, and preventive maintenance of the system components. Robust data collection and monitoring are a final component for early identification of potential problems to maintain system performance.

## 7.1 Renewable Systems

## 7.1.1 Photovoltaic (PV) Systems

Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source. Adding PV for clean energy generation can offset higher emissions grid source energy depending on location and grid factors (see Chapter 3, Section 3.3.1.1). Where net metering of PV energy production is allowed, pairing PV systems with building electrification strategies can also help offset the difference in utility cost between natural gas

and electricity and improve the economics of decarbonization projects. This guide considers PV systems as the primary clean and renewable energy source for decarbonization retrofits.

One consideration for solar PV systems, particularly in multifamily settings, is the distribution of the generated energy from the system. It is not practical to connect the PV system directly to each tenant meter, which presents challenges for how to distribute or allocate generated power to tenants. It is also not practical to install multiple individual systems to service each tenant/meter. Virtual net metering (VNM) is a solution that allows multifamily buildings to deliver PV energy back to the grid via a single net meter at the property and then allocate the solar credits to the tenants and common area. A VNM agreement must be established with the utility and will require designing for installation of a net metering setup per local utility requirements.

<!-- image -->

<!-- image -->

## System Sizing

<!-- image -->

## CASE STUDY: Vera Cruz Village, California

The Vera Cruz Village case study includes a rooftop solar PV system with VNM for a multifamily apartment village.

The primary goal of PV systems for decarbonization retrofits is to provide a local clean energy source in place of higher GHG emissions energy sources. Sizing PV systems to costeffectively maximize GHG emissions reduction should be a primary goal, and time-varying carbon emission factors should be considered during the sizing exercise. Roof-mounted PV systems likely will compete for space with HVAC and other rooftop equipment. Determining the optimal PV system size must include sizing and locating this equipment and not just the total rooftop area and building energy needs.

Alternatives to rooftop installations, such as ground-mounted systems over parking areas, may provide solutions when evaluating trade-offs between roof-mounted PV systems and other rooftop equipment.

## Local Policies

When undertaking decarbonization retrofit programs to comply with local policies, such as BPS, it is important to understand how PV, and other renewable generation, systems are accounted for in the policy. These local policies become one of the KPIs for determining the best combination of measures as discussed in Section 3.4.8.

For example, in New York City, Local Law 97 allows deductions for certain clean distributed energy generation such as on-site PV systems. This local policy makes PV systems an attractive ERM to include within a decarbonization retrofit.

Conversely, in the State of Colorado, BPS for on-site renewable electric energy may be accounted for only when following two of three available compliance pathways. Buildings following the eligible compliance pathways must receive approval from the state's energy office and demonstrate first that they have implemented all cost-effective EEMs based on an ASHRAE Level 2 audit (ASHRAE 2023c). This policy clearly places greater emphasis on other ERMs prior to including PV systems within a decarbonization retrofit.

Additionally, state or utility net energy metering policies will affect PV system economics and should be considered.

## Community-Scale PV Systems

Where rooftop PV space is limited and the alternative solutions suggested above are not feasible, community-scale renewable energy projects provide another solution. Community-scale PV systems use the available space on or near one building to serve buildings with more limited space and thereby increase total PV capacity. These systems can take advantage of larger and more diverse loads to provide cost-effective renewable energy to multiple consumers and reduce reliance on utility power. 'To be 'community-scale' energy, the generation must be managed or the generation project must at least be instigated by a community: an organized group of residents and/or business owners must be involved in some of the stages of land use planning, acquisi-

## [A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development](https://www.nrel.gov/docs/fy11osti/49930.pdf)

<!-- image -->

This guide is an updated version of the original Guide to Community Shared Solar, published November 2010, which was developed for the National Renewable Energy Laboratory by Northwest Sustainable Energy for Economic Development, Keyes and Fox, Stoel Rives, and the Bonneville Environmental Foundation. The guide is a resource to plan, develop, and implement communityshared solar projects. The guide explores the range of incentives and policies for community solar projects while providing examples of operational community-shared solar projects (Coughlin et al. 2010).

tion, and installation of renewable equipment, maintenance, and operation of this equipment, and the sale of energy-either electricity or heat-from it' (Wiseman and Bronin 2013).

VNM agreements may also be a solution for community solar projects in lieu of directly connecting individual meters to the community-scale system.

## 7.1.2 Other Renewable Systems

Other renewable generation systems may be considered for decarbonization retrofits. These systems are considered secondary to PV applications for decarbonization retrofits and are not likely to have widespread application. These are reviewed in Table 7.1, which includes resources for more details on the technologies and their applications.

## Table 7.1 Other Renewable Generation Sources

| Renewable Source | Description | Considerations | Resources |
|---------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Wind | Wind turbine generator systems offer opportunities to harness wind energy and contribute clean energy generation. These systems include: • Building-integrated wind turbines mounted to the building facade or roof • Freestanding wind turbine generators at the building site | • Require sufficient wind resource for consistent year-round generation • Similar to PV systems, the wind-generation profile likely will not completely align with building energy use • Inclusion of BESS or TES allows for capturing excess wind generation for use during low wind resource periods • Typically higher installation cost and mainte- nance costs compared to PV systems • Placement to minimize turbulence and allow for unobstructed wind flow • Most effective when paired with energy stor- age systems • Accounting of on-site renewable energy for local policies • Building-integrated systems: • Wind loads (static and dynamic) may require structural reinforcement or modifi- cation • Noise and vibration for occupants • Freestanding systems: • Available land area, may be best for large commercial, multifamily, or campuses with ample land • May require setback from occupied space as safety precaution | Technical Report NREL/TP-5000- 65622, Deployment of Wind Turbines in the Built Environment: Risks, Lessons, and Recommended Practices (Fields et al. 2016) |
| Hydrogen Fuel Cells | Hydrogen fuel cells convert chemical energy from hydrogen-based fuels to clean electrical energy without combustion. Most fuel cells also produce thermal energy in the form of hot water or steam that can then be recovered and reused. | • Electricity and heat generation • Quiet operation • Easily scalable • High installation, operating, and maintenance costs compared to PV systems • Requires reliable transportation and storage of hydrogen-enriched fuel | WholeBuildingDesign Guide: Fuel Cells and Renewable Hydrogen (FEMP 2016) |

## Table 7.1 Other Renewable Generation Sources (Continued)

| Renewable Source | Description | Considerations | Resources |
|---------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------|
| Biomass | Biomass is renewable organic material that comes from plants and animals and is a cleaner alternative to fossil fuels. Biomass feed stocks can be used as an energy source directly, such as burning wood, or can be chemically or biologically converted into renewable liquid and gaseous fuels, such as biodiesel or renewable natural gas. | • Burning biomass fuels produces site GHG emissions (some sources consider biomass fuels net zero GHGemissions due to capture of CO 2 when growing plants for biomass fuels) • Requires a sustainable source for biomass fuel production • Fossil fuel systems may be converted to burn biomass fuels | U.S. Energy Information Administration: Biomass Explained (EIA 2023) |
| Municipal Solid Waste Gas | The breakdown of organic waste materials at landfills produces a combination of methane and carbon dioxide known as landfill gas (LFG). | • Burning LFG produces site GHG emissions ('CO 2 emissions from MSWlandfills are not considered to contribute to global climate change because the carbon was contained in recently living biomass' [EPA 2024]) • Removes methane, which is a potent GHG • Requires capture, treatment, and delivery of LFG from local MSWlandfills • Fossil fuel systems may be converted to burn LFG | U.S. EPA Landfill Methane Outreach Program |
| Municipal Wastewater Gas | The conversion of organic waste to biogas at wastewater treatment plants produces methane that can be captured and converted into renewable natural gas. | • Burning renewable natural gas produces site GHG emissions • Similar to LFG, the process removes methane, which is a potent GHG • Requires capture, treatment, and delivery of renewable natural gas from local wastewater treatment facilities • Fossil fuel systems may be converted to burn renewable natural gas | Argonne National Laboratory: Opportunities for Recovering Resources from Municipal Wastewater (Ha et al. 2022) |

## 7.2 Battery Energy Storage Systems (BESS)

Battery energy storage systems (BESS) are included as a solution alongside distributed clean generation systems to provide load shifting flexibility and reduce GHG emissions. This integration enables improved use of renewable energy sources and allows them to replace grid energy sources, reduce GHG emissions, and potentially lower energy costs.

BESS are commonly paired with distributed generation systems, such as solar photovoltaic (PV) arrays or wind turbines. The batteries store excess electricity generated by the distributed generation system during periods of low demand or high renewable energy production. This stored energy can then be discharged when demand is high or when renewable energy generation is low, enabling load shifting to optimize energy consumption, reduce grid reliance during peak times, and maximize the use of clean renewable energy sources. Incorporating BESS with distributed clean energy production allows for storing energy when generation exceeds building loads and using stored energy when building loads exceed production. More importantly, the combination of distributed clean energy and storage can be aligned to offset higher-emissions grid source energy and take advantage of cleaner grid generation.

BESS may also be charged directly from the grid, which is a common configuration for systems designed for peak demand reduction to lower or avoid peak demand charges. Grid-charged BESS should be evaluated for the grid emissions during charging and discharging periods to understand their impact on the building grid emission profile. Due to the round-trip efficiency of 80-85% between charging and discharging cycles, a grid-charged BESS may not reduce the GHG emissions for the building(s) it serves.

Shifting from grid source energy to cleaner generation through renewable resources such as solar and wind will influence grid emission factors throughout the day. The classic example of this is the 'duck curve' shown in Figure 7.1, demonstrating the impact of increased PV generation for the grid. Stand-alone BESS (not paired with on-site generation systems) provide a means to recover the overproduction of clean energy during the midday period and use it to power building HVAC systems during the afternoon/evening peak and morning warm-up periods. Figure 7.2 demonstrates this concept, showing CAISO's battery trend for March 15, 2023. The battery charging periods correspond to the overproduction in Figure 7.1, and the discharge periods correspond to the discharge periods in Figure 7.2.

Additionally, BESS can provide other valuable services, including demand charge management, frequency regulation, voltage support, and backup power during grid outages. These functionalities enhance the building's resilience and contribute to a more sustainable and reliable energy infrastructure, as follows:

- Demand Charge Reduction. BESS can be charged during off-peak periods and discharged during peak demand events to mitigate demand charges, reducing total electricity costs. With optimized controls, the BESS can effectively shave peak loads with a relatively small energy capacity. For stand-alone BESS, it is important to evaluate grid emission factors during charging and discharging periods to ensure that demand charge savings are co-optimized with emissions savings because grid-charged systems may not reduce GHG emissions. Pairing BESS with clean energy production may be a better option to provide both peak shaving and GHG emissions reduction.
- Load Shifting. For buildings with on-site renewable generation such as solar photovoltaics, BESS can be charged directly by the renewable system and discharged to offset grid electricity usage during other periods. This load shifting reduces overall dependence on utility power and associated carbon emissions. Similarly, for buildings without on-site renewable

28,000

OSZL.

26,000

24,000

22,000

MW

OSZL-

20,000

18,000

00SZ-

16,000

14,000

12,000

10,000

Bu ez potential overgeneration

Figure 7.1 The 'Duck Curve.' (Image credit: California Independent System Operator [CAISO 2016])

<!-- image -->

Figure 7.2 California battery storage trend: March 15, 2023. (Image credit: CAISO)

<!-- image -->

12am

Net load - March 31

Installed SYstem Capital Cost ($/kW, 2021 USD)

$4,000

$3,500

$3,000

$2,500

$2,000

$1,500

$1,000

$500

$0

$3,295

Figure 7.3 Estimated costs of commercial stand-alone BESS using NREL bottom-up model from 2023 Annual Technology Baseline for commercial battery storage. (Image credit: NREL [2023a])

<!-- image -->

generation, BESS can be charged during low-carbon/low-cost periods and discharged during high-carbon/high-cost periods.

- Backup Power. BESS can provide emergency backup power for critical systems in the event of utility outage. If tied to renewable generation, the system can continue operating in island mode with zero emissions. The BESS must have sufficient capacity to power essential building functions until the outage is resolved or additional generation is deployed. This may require a certain percentage of battery capacity to be held in reserve for emergency power, thereby limiting its ability to be used for other value streams.
- Grid Services. For utility interactive buildings, BESS can participate in demand response programs by dispatching power to the grid during peak events. The building can thereby earn revenue to support its sustainability and decarbonization efforts. BESS control systems must be properly designed to manage these grid interactions.

As the cost of battery technologies continues to decline and their efficiency and capacity increase, BESS are becoming more accessible and cost-effective. The National Renewable Energy Laboratory (NREL) 2023 Annual Technology Baseline for commercial battery storage represents cost and performance for battery storage across a range of durations. As shown, the cost per kilowatt-hour significantly decreases as storage duration increases, so it is important to determine the necessary duration to develop an accurate system cost (NREL 2023a).

When implementing BESS, it is crucial to consider factors such as system sizing, design integration, controls, monitoring, and compliance with safety standards. Local policies may also influence the design and implementation of BESS on-site.

## System Sizing and Design

BESS sizing is based on numerous factors, including the building's energy requirements, load profiles, building emission profile, critical loads, and level of desired resilience. When integrating BESS with on-site clean energy such as PV, the system sizing focuses on the following factors:

- Peak load met with BESS
- Depth of discharge for batteries
- Duration of power supply from BESS

In this scenario, the BESS is designed to cycle daily rather than supplying multiple days of backup power. The peak load will be either during the morning warm-up period or the afternoon peak, when grid emissions are high. The depth of discharge will depend on the battery technology selected and whether the morning warm-up or afternoon peak requires the longer duration of power.

Analyze the building's hourly energy demand data over the course of the year during these periods to determine the appropriate size and capacity of the BESS. Evaluate different battery technologies-such as lithium-ion, lead acid, and flow batteries-considering such factors as energy density, cycle life, efficiency, and cost. Choose a battery technology based on factors including energy capacity, power rating, efficiency, and cycle life to align with the building's specific needs and budget.

Design the battery energy stor- age system and integrate it with the building's electrical infrastructure. Ensure compatibility with existing equipment, such as inverters, switchgear, and control systems.

## Battery System Location

The location of the BESS within a building, or on the property, is an important aspect of the design. BESS tend to have a relatively small footprint, making them easy to accommodate within a

<!-- image -->

## [On-Site Energy Storage Decision Guide](https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/On_Site_Solar_Decision_Guide.pdf)

<!-- image -->

[The guide helps commercial building owners and managers investigate the addition of energy storage to a single or multiple commercial buildings. This could include building energy managers, facility managers, and property managers in a variety of sectors. A variety of incentives, metering capabilities, and financing options exist for installing energy storage at a facility, all of which can influence the financial feasibility of a storage project. However, energy storage is not suitable for all business types or all regions due to variations in weather profiles, load profiles, electric rates, and local regulations.](https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/On_Site_Solar_Decision_Guide.pdf)

building. However, noise from BESS can be a particular concern for building occupants and, in some cases, local noise ordinances. Evaluate the sound emission profile for the BESS and compare to ambient noise levels for the building. Depending on the BESS sound profile relative to ambient levels, sound mitigation measures may need to be incorporated into the installation to minimize disturbance for occupants.

Temperature is also a factor to consider with BESS siting. Battery performance and storage capacity are increased as temperature increases. However, the battery lifespan degrades with increased temperatures. Conversely, battery performance and storage capacity decrease with colder temperatures, but battery lifespan improves. Temperature ranges for optimum performance depend on the battery type used and should be factored into selection and siting. One solution to BESS facing extreme temperatures in certain climates can be to locate the system within the building. BESS located within the building also will require mechanical ventilation to handle the heat load from the batteries. During heating season, this may represent an opportunity for heat recovery from the BESS room, but during cooling season it can represent a significant cooling load for the building. Local fire codes are an additional driver of battery system location, especially for installations inside the building.

## Controls and Monitoring

<!-- image -->

A key component of BESS operation includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission factors (marginal factors if available), on-site clean energy production, other site conditions, and tariff structures. For systems that also will be connected to the grid, establish proper grid interconnection to enable bidirectional energy flow between the battery system and the utility grid. See ASHRAE's GridInteractive Buildings for Decarbonization: Design and Operation Resource Guide for more details on BESS controls for grid interactivity to reduce GHG emissions (ASHRAE 2023d).

The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with BAS to enable seamless communication and coordination with other building systems. When integrating BESS and multiple other systems-such as on-site PV generation, TES, and HVAC equipment-microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions.

## 7.3 EV Charging Systems

The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric vehicle supply equipment (EVSE). Methodologies for incorporating EVSE into building electrical

Plug in your bidirectional vehicle to recharge the battery for during a

hazard.

Charging a bidirectional vehicle when renewable production exceeds the buiding demand is an opportunity

store electricity in the vehicle to drive or use as a battery.

V2B saves money by reducing power consumption in the building. Energy can be drawn from the EV when the battery is full.

V2G utility partnerships can make money by sending energy back onto the grid, regulating loads and provid- ing energy during hazards. A

fleet-as-service model can pay for the vehicle and charger over time.

Finure 7.4

EV charning scenarins. (Imane credit: NORESCO

<!-- image -->

MR c

<!-- image -->

<!-- image -->

<!-- image -->

## Figure 7.4 EV charging scenarios. (Image credit: NORESCO)

systems play a major role in building decarbonization efforts. Past studies have indicated different points of analysis for this process: interfacing with existing loads, analyzing existing facility electrical infrastructure, implementation costs and operational savings, and operational changes.

Electric vehicles play a role in decarbonization through reducing vehicle emissions. For many building decarbonization retrofits, the focus for electric vehicles is bidirectional charging. As the name implies, bidirectional EV charging allows EVs to be charged via the building electrical system and to discharge their stored energy back to the building (or grid) as needed. In this way, a fleet of EVs may operate similar to BESS. Leveraging bidirectional EV charging as a form of mobile battery storage is most applicable for campuses, portfolios, or large buildings with a fleet of EVs that have sufficient aggregate capacity and are regularly available for use as a form of BESS. Electric vehicle-to-grid (V2G) technologies can be incorporated into microgrids to share energy loads from bidirectional charging and discharging of electric vehicle batteries among the grid, on-site generation, and electric vehicles.

