ing. BESS located within the building also will require mechanical ventilation to handle the heat load from the batteries. During heating season, this may represent an opportunity for heat recovery from the BESS room, but during cooling season it can represent a significant cooling load for the building. Local fire codes are an additional driver of battery system location, especially for instal-
lations inside the building.
Controls and Monitoring
A key component of BESS opera-
tion includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission fac-
``` tors (marginal factors if available),
``` on-site clean energy production, other site conditions, and tariff structures. For systems that also will be connected to the grid, estab-
lish proper grid interconnection to enable bidirectional energy flow between the battery system and the utility grid. See ASHRAE’s Grid-
Interactive Buildings for Decarbon-
``` ization: Design and Operation
```
Resource Guide for more details on
BESS controls for grid interactivity to reduce GHG emissions
```
(ASHRAE 2023d).
```
The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with BAS to enable seamless communica-
tion and coordination with other building systems. When integrating BESS and multiple other sys-
tems—such as on-site PV generation, TES, and HVAC equipment—microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions.
7.3 EV Charging Systems
The decarbonization of commercial and multifamily residential buildings will include energy
``` and operational conservation measures for electric vehicles (EVs) and charging stations or electric
```
``` vehicle supply equipment (EVSE). Methodologies for incorporating EVSE into building electrical
```
IEEE STD 2030.2.1, Guide for Design, Operation, and
Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications
Integrated with Electric Power Systems
This guide provides alternative approaches and practices for design, operation, main-
tenance, integration, and interoperability, including distributed resources intercon-
nection of stationary or mobile BESS with
``` the electric power system(s) at customer
``` facilities, electricity distribution facilities, or
``` bulk transmission electricity facilities (IEEE
```
```
2019).
```
IEEE Guide for Design, Operation,and Maintenance of Battery Energy
Storage Systems, both Stationary andMobile, and Applications Integrated with Electric Power Systems
IEEE Standards Coordinating Committee 21
Developed by theIEEE Standards Coordinating Committee 21 onFuel Cells, Photovoltaics, Dispersed Generation, and Energy Storage
IEEE Std 2030.2.1™-2019
Building Decarbonization Retrofits for Commercial and Multifamily Buildings systems play a major role in building decarbonization efforts. Past studies have indicated different points of analysis for this process: interfacing with existing loads, analyzing existing facility elec-
trical infrastructure, implementation costs and operational savings, and operational changes.
Electric vehicles play a role in decarbonization through reducing vehicle emissions. For many building decarbonization retrofits, the focus for electric vehicles is bidirectional charging. As the name implies, bidirectional EV charging allows EVs to be charged via the building electrical sys-
``` tem and to discharge their stored energy back to the building (or grid) as needed. In this way, a
``` fleet of EVs may operate similar to BESS. Leveraging bidirectional EV charging as a form of mobile battery storage is most applicable for campuses, portfolios, or large buildings with a fleet of EVs that have sufficient aggregate capacity and are regularly available for use as a form of
```
BESS. Electric vehicle-to-grid (V2G) technologies can be incorporated into microgrids to share
``` energy loads from bidirectional charging and discharging of electric vehicle batteries among the grid, on-site generation, and electric vehicles.
Before installing an EV infrastructure, one must analyze the physical space availability, requirements, and existing building electric loads to determine the potential impacts of EV infra-
structure installation. ANSI/ASHRAE/ICC/USGBC/IES Standard 189.1 offers guidance for elec-
trical infrastructure for both EV parking and charging. Initially, perform an analysis on what the charging need is at the project location using the expected total demand per day, according to the type of vehicle, total number of vehicles, and the demand profile. Calculate the updated load impact of the additional equipment and determine whether the existing infrastructure can handle
```
Figure 7.4 EV charging scenarios. (Image credit: NORESCO)
```
Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage the new equipment or if additional work needs to be done to upgrade the infrastructure or with the respective utility to increase capacity.
```
Three main types of charging systems are available on the market today (CSE 2019):
```
• Level 1. Uses a 120V regular wall-connected outlet to charge the EV. It has the slowest charging rate, and a typical full charge can take upwards of eight hours, so this charger is a good option for use in residential buildings or as a backup charger.
• Level 2. This is the most common type of charging speed and requires a 208/240V outlet.
Almost 80% of all charging stations have Level 2 chargers. An hour of charging can provide
``` anywhere from 10 to 54 miles (16 to 87 km) of range.
```
```
• Level 3 (DC Fast Chargers). DC fast chargers convert the AC voltage from the grid into
```
DC voltage, typically within a wide range. They require a minimum 480V AC circuit and a dedicated electrical panel within the building.
Before the installation of any charging equipment, a thorough examination of the building’s existing electrical system is necessary. A 2013 EPRI study indicated that 72% of all commercial
``` installations of Level 2 chargers required upgrades of the existing electrical panel (EPRI 2014).
```
Operational changes of EV charging also will affect the electric load for the building.
Installing other electric-load-reducing EEMs or ERMs, such as LED lighting retrofits, can provide sufficient capacity that electrical service upgrades can be avoided to accommodate EV charging loads. For smaller installations, a typical breaker box may have room to install one or two
Level 2 chargers just by upgrading the breakers without the need to upgrade the panel size. Other strategies that may help avoid a panel upgrade include adaptive charging and rotational charging.
Adaptive charging involves managing the power output across a series of chargers so that all con-
nected vehicles obtain a charge, whereas a rotational charger rotates power supply between multi-
ple connected chargers so that the EVs take turns charging. A case study in San Diego indicated that a multifamily apartment building was able to support 60 Level 2 chargers on infrastructure meant for 15 using the above strategies. Find the San Diego case study at https://www.veloz.org/ wp-content/uploads/2017/08/Diamond_Terrace_final.pdf.
CASE STUDY: STAR Transit, Texas
The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying its bus fleet. Available funding is being applied to the installation of a PV system. The case study demon-
strates the benefit and importance of adding battery storage to best harness the PV generation for fleet charging.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
7.4 Grid-Interactive Systems
Grid-interactive systems can range from a single distributed
``` energy resource (DER) connected at
``` a local load to complicated systems with multiple DERs serving a large campus. The basic requirement of grid-interactive systems is to incor-
porate grid signals into the control of building loads, generation, or storage systems, while maintaining building services and occupant com-
fort. Grid signals include time-vary-
ing carbon emission factors, demand response calls, and dynamic utility rates. Incorporating data from these signals into the design phase of ret-
rofit projects will help identify con-
trol strategies that can reduce emissions and costs and ensure that equipment and system selections are able to achieve the communication and connectivity required for grid-
interactivity. Co-optimizing control strategies to minimize cost and carbon is recommended, as these signals are often, but not always, correlated. Grid-interactive systems can have a wide array of stakeholders, ranging from building owners, building tenants, facility managers, and third-party DER owners or operators to utility providers. Coordination across these stakeholders is critical to ensure that grid-interactive opera-
tion is safe, reliable, and comfortable, while reducing emissions and costs. See ASHRAE’s Grid-
```
Interactive Buildings for Decarbonization: Design and Operation Resource Guide (ASHRAE
```
```
2023h) for details on grid-interactive design for different building systems, ranging from stand-
``` alone devices to integrated systems with central controllers.
7.5 Thermal Energy Storage Systems
```
Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC
``` equipment and distributed renewable sources, such as solar thermal systems or waste heat recov-
ery systems. This stored energy can be used later for space heating/cooling or water heating, allowing for load shifting and reducing the need for other heating or cooling equipment during peak demand periods. TES provide flexibility in meeting the heating and cooling demands of buildings, allowing for energy recovery and supplemental thermal capacity for HVAC systems.
Many traditional energy efficiency projects pursued the elimination of simultaneous heating and cooling, or thermal overlap, as periods of wasted energy. However, this mindset changes when applying TES to decarbonization retrofit projects. The heat recovery potential for TES, combined with heat recovery chillers and the profile of grid emission factors, may make periods of thermal overlap desirable. During different seasons or times of day, when heating and cooling loads are not
``` balanced, increasing cooling loads with adjustments to HVAC control strategies (see Section 6.2 in
```
```
Chapter 6) during periods of low GHG emissions can also increase the heat generated for recovery
``` with the TES to meet future heating loads.
Distributed Generation and Energy Storage
Sizing Tools
Several software tools and methods exist for optimizing the sizing and other trade-offs between various distributed generation and energy storage sys-
tems. These tools consider utility tariffs, relative costs, and coordinated dis-
patch across these resources to optimize system selections, sizes, and configurations. Paid tools are available to support these design decisions.
Free tools developed by DOE National Laboratories include:
• Renewable Energy Integration and Optimization Tool
```
(REopt®). Developed and used by NREL to optimize energy systems
``` for buildings, campuses, communities, microgrids, etc. Find the tool at
``` https://reopt.nrel.gov/ (NREL 2023d).
```
• Distributed Energy Resources Customer Adoption Model
```
(DER-CAM). Developed and used by Lawrence Berkeley National Lab-
``` oratory as a powerful and comprehensive decision support tool that pri-
marily serves the purpose of finding optimal distributed energy resource
```
(DER) investments in the context of either buildings or multi-energy
``` microgrids. Find the model at https://gridintegration.lbl.gov/der-cam
```
(LBNL 2023).
```
Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage
By storing excess thermal energy during periods of cleaner grid operation or when on-site renewable energy sources are abundant, TES systems can reduce the emissions from heating or cooling equipment during higher GHG emissions times. The ability to shift the time of energy use and, therefore, the corresponding grid emission factors for the energy use for heating and cooling is one of the key decarbonization benefits of TES systems. The ASHRAE Journal article “Electrifi-
``` cation, Heat Pumps and Thermal Energy Storage” (MacCracken 2020) provides an excellent refer-
``` ence.
The selection of appropriate storage media and materials, as well as the control strategies for charging and discharging, are important factors for sizing TES storage tanks and maxi-
mizing the effectiveness and effi-
ciency of TES systems. Proper modeling, equipment selection, and controls design are critical early steps. The most effective TES inte-
grations require holistic analysis of hourly building loads, HVAC equip-
ment capacities, building emission profiles, costs, and long-term flexi-
bility. TES storage tank size must be balanced relative to quantity and space requirements of HVAC and electrical equipment on rooftops or in mechanical rooms. The complexity of controls operation for TES sys-
tems also must be addressed with building operation and maintenance staff. TES system effective-
ness relies on responding to environmental and/or grid conditions, and interventions or equipment disruptions can result in significant impacts to GHG emissions and energy costs. By following these strategies and steps, design teams can proactively address challenges and successfully inte-
grate TES systems into existing commercial and multifamily building retrofits, leading to improved energy efficiency, reduced GHG emissions, and enhanced sustainability.
```
7.5.1 Sensible Heat Storage (SHS)
```
```
Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such
``` as water or rocks. Energy transfer is more efficient in liquids than solids, though the former often can experience greater losses. Examples of solid storage substances include crushed rocks and firebricks, while examples of liquid storage substances include water, oil, and molten salt. Water storage systems are more common.
Heating Hot-Water Storage
Heating hot-water storage can play a significant role in existing building decarbonization.
Heating hot-water system loads are often less than cooling loads, and these systems typically have a larger temperature differential. As a result, TES hot-water storage tanks can be much smaller compared to chilled-water storage tanks. This can make hot-water storage easier to accommodate within existing buildings and a very good option to combine with HVAC systems.
```
Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and
```
```
71.1°C) and can be paired with a variety of heating sources, whether existing boilers, heat pump
```
Thermal Energy Storage: Systems and
Applications, Third Edition
Thermal Energy Storage: Systems and
Applications provides engineers with up-
to-date information on methods, models, and approaches in TES systems and their applications in thermal management and elsewhere. The third edition contains detailed coverage of integrated systems with energy storage options, environmen-
tal impact and sustainability, design, anal-
ysis, assessment criteria, advanced tools in exergy and extended exergy, and more.
New and expanded chapters address top-
ics such as renewable energy systems in which thermal energy storage is essen-
``` tial; sensible and latent TES systems; and numerical modeling, simulation, and
```
``` analysis of TES systems (Dinçer and Rosen 2021).
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings systems, or heat recovery chillers. These all represent opportunities for different strategies of heat recovery with TES.
Peak Shaving
Hot-water TES can be used to shave or level the heating load met by heat pumps or even existing boilers. The heating system operates with a relatively constant heat output that is less than the peak building heating load and greater than the minimum heating load. The TES system recovers excess heat produced during periods of lower heating load and discharges it during the peak heating load period
```
(see Figure 7.5). TES effectively increases the capacity of the heating system. This can be a key strategy
``` for existing building decarbonization retrofits. Including a hot-water TES system allows heat pump equipment to be sized to meet a reduced heating load. Reducing heat pump size can be important when space constraints on rooftops or in mechanical rooms restrict equipment sizes. For rooftop equipment where structural loads are a concern, reducing heat pump size and weight can avoid the need for struc-
tural upgrades to the building roof.
Simultaneous Heating and Cooling
Hot-water TES can be used with heat recovery chillers to capture heat during cooling. This strategy is particularly effective in buildings with significant temperature variations throughout the day or seasonal variations in heating and cooling needs. For example, during shoulder seasons or in climates with large diurnal swings, there will be morning heating and afternoon cooling. Hot-
water TES captures heat generated by the heat recovery chiller during afternoon cooling periods for use during morning heating. Depending on the size of the heating and cooling loads, the TES may fully meet the heating load or may add capacity to and optimize the use of HVAC systems and reduce the GHG emissions for meeting a building’s heating and cooling needs.
Hot-water TES tank sizing in these scenarios is based on an hourly heating load analysis. The tank size must balance available space for the tank, a potential reduction in heat pump size or num-
ber of heat pumps, and the difference in both capital expense and operating expense for the TES compared to meeting the load with a heat pump or other HVAC equipment. Figure 7.6 provides an example of a small hot-water TES tank included in a mechanical room design with ASHP and electrical equipment.
```
Figure 7.5 HHW peak shaving with TES. (Image credit: Affiliated Engineers Inc. [2023])
```
Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage
Chilled-Water Storage
Chilled-water storage systems can be used for peak shaving or peak shifting with heat pumps and chillers by storing water at the required chilled-water set
``` point (generally between 40°F and
```
```
45°F [4.4°C and 7.2°C]). Because
``` chilled water requires less lift from the chiller, a chilled-water storage tank can be more efficient than an ice storage system but is commonly much larger
```
(typically about eight times larger).
```
Similar to hot-water storage, chilled-
water storage systems can be used for peak shifting and peak shaving of cool-
ing loads. These strategies should be evaluated based on grid emission fac-
tors and for pairing with on-site clean energy production combined with elec-
trical energy storage, such as BESS.
```
Figure 7.6 Example HVAC system layout with TES tank. (Image credit: Affiliated Engineers
```
```
Inc. [2023])
```
ASHRAE Design Guide for Cool Thermal Storage,
Second Edition
The guide provides design engineers with the latest information in designing, model-
ing, costing, and commissioning cool ther-
mal energy storage systems. With a particular focus on ice and chilled water systems, this guide is a comprehensive, first-level reference that discusses thermal energy storage fundamentals, compares thermal energy storage technologies, and describes an applications-focused proce-
dure for designing cool thermal energy stor-
``` age systems (Glazer 2019).
```
ASHRAE Design Guide
Cool Thermal StorageforJason Glazer, PE, BEMP
Second Edition
RP-1719
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
To ensure appropriate flow distribution, storage tanks should be designed to maximize the sys-
tem’s performance through thermal stratification, and internal baffles may be used. ASHRAE’s
```
Design Guide for Cool Thermal Storage is a resource for chilled-water TES design (Glazer 2019).
```
Condenser Water Storage
Hot-water and chilled-water TES systems store water at the temperatures needed for heating and cooling end uses. These systems can require substantial insulation and must be charged using chilled water or hot water directly produced by HVAC equipment. Condenser water TES systems
``` instead store water at temperatures closer to 80°F (26.7°C). The condenser water TES does not
```
``` serve heating and cooling loads directly; instead, it serves as a heat sink for chillers and heat
``` pumps and a heat sink/source for water-cooled heat recovery chillers as seen in Figure 7.7. These systems have good applications in buildings with diurnal temperature swings when heating and cooling are needed. During cooling periods, both chillers and heat recovery chillers reject heat into
``` the tank (and cooling tower) as needed. During heating periods, the heat recovery chiller supplies
``` heat to the building and rejects chilled water to the TES tank. These systems can be a very effec-
tive solution in many existing building retrofits. The ASHRAE Journal article “Solving the Large
```
Building All-Electric Heating Problem” provides an excellent reference (Gill 2021).
```
Building-Mass Thermal Storage
Where an existing building has a large thermal mass, such as concrete walls or masonry, build-
ing-mass thermal storage may be explored to take advantage of the existing building structure.
```
Building thermal storage is the usage of building mass (i.e., the structure and furnishings) as ther-
``` mal storage materials. This strategy is only applicable to certain existing buildings and would not
CASE STUDY: 345 Hudson, New York
The 345 Hudson case study demonstrates a condenser water TES system that serves WSHPs at each floor of the building. The thermal network provides high-temperature cooling water for radiant chilled beams and low-temperature heating water for perimeter radiators. An ASHP provides heating to the ther-
mal network.
```
Figure 7.7 Direction of heat flow for condenser water TES. (Image credit: Taylor Engineers, Inc.)
```
Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage be a retrofit strategy. Hourly analysis of building heating and cooling loads will be required to understand whether the building thermal mass can store sufficient energy to appreciably serve cooling or heating loads.
During summertime, the HVAC equipment can be used to overcool or precool the building during nighttime when it is typically unoccupied. This helps save cooling costs during the daytime when the building is occupied. Depending on the weather, precooling can also be done by increas-
ing the ventilation rate when the temperature at night is much lower than the indoor temperature, in a process called night flush ventilation. Conversely, in cold climates, high-thermal-mass materi-
als can absorb solar energy during the day, which can then help reduce heating costs as the outdoor temperature begins to fall during the evening. An important factor to consider when using building mass as a thermal storage material is the effect on human comfort. Precooling a building or storing additional heat in the building mass may be undesirable from a comfort perspective due to the slow nature of heat transfer.
Thermally Activated Building Systems
```
Thermally activated building systems (TABS) are a combination of hydronic heating/cooling
``` and thermal mass. Hydronic pipework is embedded within materials with high thermal mass and used to charge the material with heat or cold to regulate indoor air temperature. The heavy thermal mass required for many TABS makes them impractical for retrofit projects unless a complete ren-
ovation is being performed.
```
7.5.2 Latent Heat Storage (LHS)
```
```
Latent heat storage (LHS) systems use phase-change materials to store and release thermal
``` energy during melting or solidification. Change in phase typically occurs at a constant temperature and is usually associated with a significantly greater energy transfer than sensible heat transfer.
Latent heat storage materials are typically solids or liquids. As the material’s phase changes from a solid to a liquid, its density decreases.
Table 7.2 LHS Thermal Storage Media
Thermal
Storage
Medium
Typical
Temperature
Range
Density Specific Heat RelativeCost Key Characteristics
Ice 32°F
```
(0°C)
```
57.2 lb/ft3
```
(916.3 kg/m 3)
```
0.5 Btu/lb°F
```
(2.09 kJ/kg°C)
```
Moderate • Compact.
• Phase change pro-
vides high capacity.
• Requires careful con-
trols.
Molten
Salts
~1200°F
```
(~648.9°C)
```
71–83 lb/ft 3
```
(1137–1330 kg/
```
``` m 3)
```
0.5–1.0 Btu/lb°F
```
(2.09–4.19 kJ/
```
``` kg°C)
```
High • Very high-temperature operation.
• Corrosion concerns.
Phase-
Change
Materials
Variable 25–100 lb/ft3
```
(400–1602 kg/
```
``` m 3)
```
10–150 Btu/lb
```
(23.3–348.9 kJ/
```
``` kg)
```
High • High latent heat capac-
ity in small volumes.
• Limited temperature range.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Ice Storage
The most common LHS material is ice. Ice is a relatively cheap and compact material that
``` changes phase at 32°F (0°C), which makes it easy to use in buildings. Different configurations of
``` ice storage systems exist, the most popular of which can be found in the ASHRAE Handbook—
HVAC Systems and Equipment. These include ice-on-coil internal melt, ice-on-coil external melt,
``` encapsulated ice storage, and ice harvesters (ASHRAE 2020b).
```
Ice TES systems require smaller tank sizes than chilled-water TES tanks, which can make them an attractive option for cooling TES when space is limited. While the tank sizes are smaller, ice storage systems typically operate with a glycol loop and heat exchanger to serve building loads. These add complexity for system design and maintenance. The maintenance cost and ease of adoption for building operations and maintenance staff are factors when evaluating ice storage
TES versus chilled-water TES as a decarbonization strategy.
7.5.3 Thermochemical Heat Storage
Thermochemical heat storage uses chemical reactions to store and release heat energy. It can be beneficial in scenarios where there is a need for long-duration heat storage because it depends on chemical reactions rather than retaining thermal energy in a medium such as water. However, thermochemical storage systems are a much less common technology and require careful design, installation, and operation that may make other TES systems more suitable for existing building retrofits.
```
7.5.4 TES Integration with District Heating and Cooling (DHC) Systems
```
TES systems also find good applications in district heating and cooling systems, where chilled-water TES or hot-water TES tanks can be adjoined to central plants serving multiple build-
ings. The application of chilled-water and hot-water TES for district heating and cooling plants is similar to individual building systems. The TES systems are of greater scale but still serve to pro-
vide peak shaving and heat recovery capabilities to district plants. The district scale for these inte-
grated systems presents opportunities for other solutions for TES, due in part to the expanded opportunity for heat recovery. When multiple buildings are connected, heat recovery may take place within individual buildings and between the buildings and the district loop.
Ambient Loop Systems
```
Ambient loop systems operate with loop temperatures around 70°F (21.1°C), much like the
``` condenser water TES system discussed in Section 7.5.1. These systems interconnect multiple buildings and act as a heat sink or source for each building, depending on its heating or cooling needs. Ambient loop systems leverage WSHPs and heat recovery chillers within individual build-
ings that are connected to the loop. Ambient loop systems are most effective when serving multi-
ple building types with different heating and cooling load profiles to maximize the opportunity for heat recovery.
Campus applications are likely a prime candidate for ambient loop systems due to their wide variety of building types. A significant opportunity for district heat recovery exists with data cen-
ters. Data centers generate heat year-round and can serve as a significant source for an ambient loop when the majority of connected buildings require heating. Municipal wastewater treatment plants also present a year-round heat source that may provide heat for an ambient loop.
Ambient loop systems can also have multiple heat sources, including heat recovery from con-
nected buildings or heat input from district heating plants, solar thermal systems, or ground-source loops. Where ground-source loops are likely to be prohibitive in land area and cost for many indi-
vidual building applications, they can be more cost-effective when supplying heating and cooling to multiple buildings. For district systems serving multiple building types with different heating
Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage and cooling load profiles, there can be an increased flexibility to balance heating and cooling loads, which is important when using ground-source loops. At district scales, longer term ground source TES may also be economical. Underground aquifer storage offers a seasonal TES system that can store heating or cooling energy for two to three months.
CASE STUDY: North Oak Development, Canada
The North Oak Development in Oakville, Ontario, includes multiple buildings connected to a ground-
source ambient loop system. The system allows for energy recovery from each building to the loop and between buildings.
```
Figure 7.8 Diagram of ambient loop system. (Image credit: NORESCO)
```
```
Domestic hot-water (DHW) heating is responsible for 32% of the total energy consumption in multi-
```
``` family buildings (Houssainy et al. 2022) and can be a significant source of energy consumption in com-
``` mercial buildings as well. Electrification of DHW systems is another key step in building decarbonization retrofits. Similar to HVAC electrification, retrofitting DHW systems with electric heat sources includes several challenges, including water supply temperatures, electrical capacity, cold air exhaust, and space and ventilation requirements. DHW retrofits should first take advantage of opportuni-
ties to reduce heating loads through decreased DHW use and energy recovery before pursuing electrifi-
cation options. DHW retrofits also may include decisions regarding system configurations, such as centralized or decentralized systems.
The process for decarbonizing existing DHW systems parallels the decarbonization process previ-
ously identified in Section 3.4 in Chapter 3, particularly with respect to evaluating the existing system, reducing loads as much as feasible, and rightsizing replacement systems. The content presented in this chapter provides additional contexts specific to DHW systems.
8.1 Evaluating Existing Conditions
It is important to understand the existing DHW configuration and conditions to identify constraints and opportunities for electrifying DHW systems. Unlike new systems, DHW systems in existing build-
ings often have unique configurations that limit retrofit options. Conversely, the retrofit of DHW heating often provides an opportunity to correct existing operational challenges.
A water audit, modified to focus on DHW systems, is a great first step to better understand the exist-
ing DHW systems. This section includes considerations that should be addressed as part of the initial system assessment.
8.1.1 System Configuration and Condition
Completing a survey of the existing DHW system is a first step to better understanding the system and potential constraints and opportunities that will drive the design process.
The configuration of the existing DHW system will drive design considerations for the retrofit. The first step is determining which fuel source the existing system uses. Possible DHW fuel sources include:
• Natural gas
• Electricity
• Steam
• District energy
Decarbonization Strategies and Technologies: 
Domestic Hot-Water Systems
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
The next key step is determining whether the existing configuration has centralized DHW gen-
eration or distributed DHW generation. Centralized versus distributed systems will influence the piping configuration, space to accommodate new DHW heating sources, and possibly location of electrical infrastructure. As discussed in Section 4.1 in Chapter 4, these can represent constraints for retrofit design and equipment capacity. During the evaluation, confirm space availability and access routes for moving equipment. Often, nearby storage space can be utilized, with approval of the owner and operations staff.
In multifamily and multi-story commercial buildings, recirculating systems are common, mak-
ing it important to understand the configuration of temperature maintenance and operating pres-
``` sures for the existing system. Most commonly available equipment is only rated for 150 psig (1034
```
``` kPa), which may limit equipment placement options for high-rise applications. Common consider-
``` ations for these systems:
• How are recirculation systems controlled for temperature maintenance?
• Do current temperature set points comply with code and hygiene requirements?
• Does the existing recirculation system properly consider different pressure zones within the building?
Some more basic information to gather relates to the condition of the existing DHW-generat-
ing equipment. Confirm the age of the equipment and determine whether capital plans include replacing DHW equipment within the project window. If equipment is planned for replacement, assess whether the equipment and systems are in sufficient condition to remain in operation through project phasing when planned for replacement. Existing systems also may serve as backup or peaking systems, so determining whether they are in suitable condition to remain in operation is important for retrofit design.
Similarly, confirm the materials and the condition of existing distribution systems. This includes presence of known or suspected leaks, insulation of piping to minimize heat loss, and any planned upgrades or replacements. Understanding the age and condition of equipment can identify opportunities to leverage existing budgets as part of decarbonization projects. For example, for low-water-use buildings such as office towers, it may be more advantageous to convert a central system to distributed systems rather than spend capital on replacing existing risers.
A final step in surveying the existing system is documenting the fixture types, usage types, and fixture flow rates. In multifamily and office buildings, these are often typical domestic fixtures such as faucets and showers, and laundry facilities for multifamily. In other commercial buildings, process loads may represent significant hot-water end uses and data should be collected to deter-
mine the operating load profiles. Understanding usage types and existing flow rates is useful for determining potential low-flow retrofit potential to reduce DHW system loads.
8.1.2 DHW Load Profile
Metering is the best source of data for developing DHW load profiles. It is critical that data collection be performed after DHW load-reduction measures, such as low-flow fixture retrofits, are implemented to accurately reflect the new peak DHW load. Sub-metering of DHW with a tem-
porary or permanent flow meter is recommended to gather this information. Ideally, three months
``` of metered data should be obtained (but no less than one month). Care should be taken in deter-
``` mining the most suitable location for water meter placement. Often, the best location is at the domestic cold-water makeup to DHW systems, upstream of recirculation systems to avoid false readings from the DHW recirculation system. Metering on distributed DHW systems can be diffi-
cult where many smaller systems are installed. If metering is not feasible for these systems, it may be useful to meter a few representative systems and use corresponding domestic cold-water meter-
ing along with modeling fixture use to estimate DHW use profiles.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Metering results can be compared against DHW energy use obtained from the DHW compo-
nent of energy bills, typically the weather-independent component of normalized gas consumption
``` when HVAC reheat systems are not operational (typically July or August).
```
8.2 Load Reduction and Rightsizing
A shortcoming of traditional DHW sizing methodologies is that they are based on outdated assumptions on fixture flow rates and usage patterns, which commonly results in oversizing in new construction projects. Conversely, existing building retrofits provide an opportunity to right-
size replacement systems based on actual peak demands and daily load profiles. Efforts are being made by ASHRAE and other agencies, including the International Association of Plumbing and
```
Mechanical Officials (IAPMO) and the American Society of Plumbing Engineers (ASPE), to
``` develop sizing methodology and typical usage data that better reflect actual use patterns in differ-
``` ent building types. This methodology is reflected in the Uniform Plumbing Code (UPC)
```
Appendix M—Peak Water Demand Calculator. Existing buildings have the benefit of actual usage
``` history; this can be leveraged to rightsize replacement systems to better meet the system usage pat-
``` terns without unnecessary oversizing.
Oversizing electrified DHW sys-
tems, particularly HPWHs, results not only in performance issues, such as short cycling and reduced equip-
ment life, but also needlessly increases project costs. Because of these factors, trend data collection of
DHW use profiles per Section 8.1.2 is critical to inform sizing decisions.
The DHW peak and recovery periods are key factors in determining the design of a HPWH system. Data col-
lection for DHW sizing and design should take place after implementing
DHW high-efficiency fixtures and heat recovery measures.
As part of rightsizing, load-
reduction strategies should always be considered as part of a DHW electrification project. Load-reduction strategies are typically low-
cost and high-impact interventions that can reduce DHW electrification costs, often avoiding unnecessary electrical service upgrades.
```
DHW thermal loads comprise three main areas of thermal energy use (or loss):
```
```
• Hot-water use at fixtures (useful energy)
```
```
• Recirculation heat losses due to distribution systems and piping heat loss (parasitic loss)
```
```
• Standby losses due to heat loss associated with storing hot water (parasitic loss)
```
IAPMO Water Demand Calculator and
Peak Water Demand Study
The IAPMO and ASPE per-
formed a study in response to the increased use of low-
flow plumbing fixtures and reduced water demand in buildings. The study reviewed data for single and multifamily buildings and developed a methodology for determining peak water demand in these buildings. This methodology serves as the basis for the Water Demand Calculator.
```
Find the calculator at IAMPO (2023).
```
```
Find the study at Buchberger et al. (2017).
```
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
Understanding the relative propor-
tions of total DHW energy consump-
tion among these three categories is useful for deciding where to focus load-reduction strategies, determin-
ing if a system distribution configu-
ration should be modified, and sizing replacement system components such as swing tanks.
• Estimating Hot-Water Use for
Thermal Energy. Thermal energy requirements associated with hot-
water use can be estimated readily with DHW usage profiles.
• Estimating Recirculation Losses.
BAS data can be useful in estimating thermal energy losses associated with recirculation systems. With trended temperature data, losses can be estimated from known recirculation flow rates and pump control strategy/ schedule. For systems with BAS information, losses can be estimated based on pipe length and insulation characteristics.
• Estimating Standby Losses. Standby losses for well-insulated DHW storage tend to be low but can be estimated either through on-site testing using tank temperature trending or through calculations based on the tank dimensions and insulation values.
8.2.1 Low-Flow Fixture Retrofit
DHW retrofits in existing buildings should start with reducing the load through efficiency and
``` technological improvements before considering heat pump water heaters (HPWH) or electric
```
``` resistance DHW systems. Retrofit domestic fixtures with high-efficiency (low-flow) nozzles, aera-
``` tors, and showerheads. User education and buy-in is very important to the success of a low-flow fixture conversion, particularly in facilities with large shower loads, such as recreation centers. It may be necessary to implement a pilot project first to determine the scale of flow rate reduction that occupants are willing to tolerate. Educating users about the reasons behind flow rate reduc-
tions often assists with buy-in for the project.
Low-flow fixture retrofits should be completed prior to electrification of the DHW system.
This ensures that occupants are used to the flow reductions and any unacceptable operations are remedied before proceeding with DHW electrification. This also allows time to meter actual DHW use to generate load profiles to inform sizing of new DHW generation systems.
How water wait times must be considered as part of low-flow fixture retrofits. In some cases, piping reconfigurations may be required to avoid excessive wait times at fixtures. Again, complet-
ing the low-flow conversion first is useful in identifying areas of concern that can be modified as part of the electrification project. For high-rise systems with multiple pressure zones, reliable pres-
CASE STUDY: Kitsilano Pool, Canada
The Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to com-
pleting a central DHW retrofit. The central DHW system was retrofitted with a CO 2 ASHP and 250-gallon tanks to meet the full DHW load.
Achieving Zero Energy: Advanced Energy Design
Guide for Multifamily Buildings
The guide provides direction on develop-
ing zero-energy multifamily buildings.
While focused on new construction, it offers useful information for designers
``` evaluating HPWH retrofits. The guide (and
```
``` all AEDGs) covers a breadth of systems,
``` including domestic water heating. It offers strategies for rightsizing and minimizing losses that are still relevant for retrofit
``` applications (ASHRAE 2022a).
```
Advanced Energy Design Guidefor Multifamily Buildings
ASHRAEThe American Institute of ArchitectsIlluminating Engineering Society
U.S. Green Building CouncilU.S. Department of Energy
Building Decarbonization Retrofits for Commercial and Multifamily Buildings sure control also must be considered with flow-rate reductions. Significant flow reductions can
``` cause issues with (now) oversized pressure-regulating valves (PRVs), causing noticeable changes
``` in pressure and wire drawing in the valves.
8.2.2 Distribution and Storage Losses
Distribution losses, including losses from DHW heating equipment and recirculation system losses, can account for up to two-thirds of heating needs for multiuse residential buildings. Uninsulated domes-
tic hot-water piping, particularly with recirculation systems, can be a major source of load. Based on a visual inspection of insulation deficiencies, provide piping and storage tank insulation in accordance with ASHRAE/IES Standard 90.1 or local energy codes. Additionally, recirculation systems often run continuously, increasing distribution losses. Consider implementing control strategies to reduce distri-
``` bution losses (see Section 8.4.1). Strategies for minimizing distribution heat loss in DHW systems are
```
``` presented in Domestic Hot Water Distribution Heat Loss (Green and Heller 2022).
```
```
8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)
```
Passive forms of DHW heat recovery can con-
tribute to reducing DHW loads. Drain-water
``` heat recovery (DWHR) passively recovers
``` heat from wastewater sources such as shower drains or laundry water. DWHR systems cap-
ture heat from the outgoing hot drain water and transfer it to the incoming cold water, pre-
heating it before it enters the DHW water heaters and/or the entering cold water line to the shower/fixture. Both horizontal and verti-
cal DWHR options are available. Implemen-
tation of this type of heat recovery is highly dependent on the system configuration and is typically more cost-effective when imple-
mented in areas of high DHW use.It is import-
ant to consider the DHW heating source when pairing it with DWHR. For example, single-
pass HPWH systems require a cold inlet water temperature to operate efficiently. Preheating incoming cold water in this scenario is not desirable. In contrast, multi-pass HPWHs may be able to take advantage of this type of heat recovery to reduce the number of cycles required to achieve the DHW set point.
8.2.4 Rightsizing
Rightsizing for DHW systems for existing buildings includes understanding the existing DHW usage profiles, accounting for load-reduction implementation, and understanding anticipated future use changes of areas within the building. The sizing methodology use for electrified DHW systems is dependent on the system type and generally can be classified into one of three categories:
• Storage-Based Systems. Central HPWHs or electric resistance DHW tanks
```
• Distributed Systems. Distributed (and often packaged) HPWHs and electric DHW tanks
```
• Point-of-Use and Instantaneous Systems. Under-counter and at-fixture point-of-use elec-
tric heaters
Figure 8.1 Drain-water heat recovery dia-
``` gram. (Image credit: DOE)
```
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
These three system categories can be represented visually on a system storage/capacity curve—a plot of useful DHW storage vs. DHW-generating capacity—as shown in Figure 8.2. Any combination of useful storage and capacity that falls above the system curve is adequately sized to meet the system demand. The left side of the curve represents instantaneous and point-of-use systems that are sized to meet the system’s instantaneous DHW flow requirements. The left side of the curve represents low-
heating, capacity-high storage systems that leverage high volumes of storage and periods of low DHW use to recover and store DHW for periods of peak use. Understanding the trade-off between heating capacity and storage volume is important when accommodating electrified DHW systems in existing buildings. Often, providing high storage can alleviate the need for electrical service upgrades. High sys-
tem volume also accommodates load shedding and demand reduction strategies with minimal impact on DHW delivery to fixtures. These concepts are explored further in Section 8.6.
8.2.5 Sizing Methodology for Storage-Based Systems
Storage-based systems utilize a combination of stored DHW and heating capacity to meet DHW demands. Consequently, there is a system trade-off between storage volume and heating capacity that should be considered. Larger storage volumes require space and add weight but allow for small heat-
generating equipment, reducing electrical peak load and equipment footprint and costs. When grid interactivity is considered, even larger volumes are often viable to allow further flexibility in heating operation to align with periods of reduced grid emissions or demand charges.
These sizing considerations are true regardless of the heating source but become particularly important for central HPWHs due to their increased cost per unit capacity compared to alternative forms of heating. Storage is typically less expensive than heat pumps. Sizing systems using larger stor-
age can save first costs on implementation and improve heat pump longevity by reducing short cycling.
The appropriate balance between storage volume and heating capacity is specific to each project and is a function of:
```
• DHW use profile (peaks, variability, specific end uses)
```
• Electrical capacity limitations
• Grid emission profile
• Available space for DHW equipment
Low to no storage, highest input
High storage, lowest input
600 800 1000 1200 1400 1600
```
Primary Tank Volume (Gallons) at Storage Temperature
```
```
Primary Heating Capacity (kBTU/hr)1800 2000 2200
```
```
Figure 8.2 DHW system storage/capacity curve for sample building. (Image credit: Eco-
```
``` sizer Tool)
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Sizing storage-based systems is best accomplished utilizing design daily load profiles and the cumula-
tive volume vs. time interval method outlined in the 2023 ASHRAE
Handbook—HVAC Applications
```
(Chapter 51) or software such as
```
Ecosizer. Ecosizer is an online tool available to the public, created spe-
cifically for sizing central HPWH systems. The tool has default load profiles tailored for multi-unit resi-
dential buildings, with the flexibility to adjust the DHW load profiles to match project-specific conditions. Additionally, several HPWH manufacturers provide their own tools for sizing, tailored to their specific products. It is important that consultants be familiar with the sizing processes used by these tools before using them.
The 2023 edition of the ASHRAE Handbook—HVAC Applications provides load shapes for a
``` variety of occupancy types, which can be adjusted (normalized) in relation to the actual peak
```
``` demand (see Chapter 51). Nonetheless, the most reliable data for sizing comes from specific
``` demand profiles for the site, which are obtained through metering of actual domestic hot-water use profiles.
8.2.6 Sizing Methodology for Point-of-Use Systems
Point-of-use systems have little to no volume to assist with meeting DHW loads. The heating capacity must be sized to meet the anticipated peak DHW load at the associated fixtures. Heating capacity should be based on the expected peak flow rate and the temperature differential between the desired usage temperature at the fixture and the incoming cold water temperature.
8.2.7 Sizing Considerations for Grid-Demand Response
For emissions reduction and/or demand cost reduction, grid-demand response should be considered when deciding on and sizing DHW systems. Storage-based systems provide flexi-
bility to accommodate demand response with minimal impact on the end user. Conversely, instantaneous and point-of-use systems have limited flexibility when users need hot water.
In the context of overall building grid-demand response, DHW loads are often low-hang-
ing fruit and the simplest load to shed due to the fairly predictable and non-weather-dependent load they represent within a building. See Grid-Interactive Buildings For Decarbonization:
Design and Operation Resource Guide for details on grid-interactive design for DHW sys-
tems.
8.3 Distributed vs. Central Systems
DHW systems may be centralized, with a single DHW system serving the entire building, or may be distributed, with individual hot-water heaters serving each tenant or floor. The configura-
tion of the existing system can be a driving factor in the design of retrofit systems. There are a number of factors to consider when deciding to modify the existing distribution system configura-
tion. Table 8.1 compares distributed and central systems and analyzes which system type better accommodates considerations for different system factors.
Ecosizer Tool
Ecosizer is a useful free tool that is available to size central water heating systems for commercial and multifam-
ily buildings that rely on HPWHs. It allows the user to input climate data,
DHW demand data, and HPWH operating temperatures to help determine
``` an appropriate size for the HPWH (Ecosizer n.d.).
```
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
8.3.1 Distributed DHW Systems
Distributed DHW systems involve multiple smaller water heaters, each serving individual dwelling units or commercial spaces. These heaters are typically located closer to the points of use, such as within or near each dwelling unit or space. These are often found in garden-style multifam-
ily buildings and some commercial spaces with fluctuating hot water needs among tenants. Some distributed systems also include point-of-use water heaters, which can serve specific loads within a building that otherwise has relatively low DHW demand, such us commercial office restroom sinks and breakrooms. In an electrified building, these are usually electric resistance point-of-use water heaters with high peak electrical loads. Point-of-use water heaters can also be set up as
``` instantaneous heat exchangers using the building heating hot-water system (or steam) as the heat
``` source. Further discussion of this approach is provided in Section 8.8.
Distributed DHW systems reduce the amount of circulation piping with water heaters located at each unit, which in turn reduces the circulation heat losses from the DHW system. This can rep-
resent a significant amount of heat loss, so distributed systems effectively reduce the DHW heat load by eliminating losses. Distributed systems also allow for individual metering of tenants’
DHW use. These systems can also be implemented in a phased approach, retrofitting a set number of units at a time or based on triggers in the decarbonization plan, such as tenant turnover.
Distributed HPWH systems also bring the issues of noise levels and cold exhaust air closer to tenant spaces. The space and ventilation requirements for HPWHs may also be more challenging to accommodate in the in-unit spaces available for the HPWH unit. Adding noise insulation to an already constrained space is challenging and will compete with needs for adequate space and ven-
tilation of the HPWH.
If a distributed DHW system includes a phased retrofit, where different units have different
DHW heating systems, it also presents more complex maintenance for the overall system.
8.3.2 Central DHW Systems
Central DHW systems involve a single, larger water heating system that serves multiple dwell-
ing units or commercial spaces within a building. Central DHW systems are suitable for larger facilities with a high demand for hot water, such as hotels, hospitals, and laboratories. For build-
Table 8.1 Accommodating Design Considerations: Distributed vs. Central Systems
Factor Distributed System Central System
High DHW consumption Low High
Low DHW consumption High Low
Variable DHW consumption High Low
Configuration of existing DHW system Neutral Neutral
Age and condition of existing DHW distribution infrastructure High Low
Space availability for DHW equipment Low High
Retrofit phasing High Low
System losses High Low
Occupant sensitivity to noise levels Low High
Access to ventilation for HPWHs Low High
```
Desired metering configuration (owner vs. tenant) High Low
```
Ability to leverage DHW storage for demand/emissions management
Low High
Building Decarbonization Retrofits for Commercial and Multifamily Buildings ings that have a central source for domestic hot water with a circulation loop, pumping energy is
``` often perpetually consumed (i.e., independent of occupancy patterns), and the associated heat
``` losses through the circulation loop are a constant within the system. Insulating DHW circulation piping will help reduce heat losses, but these losses must still be accounted for in the design of the centralized DHW system. In addition to insulation, the control strategies covered in Section 8.4.1 should be considered for all central DHW systems.
Central systems consolidate equipment and can make maintenance easier by reducing the quantity of equipment to maintain. At the same time, some HPWH central systems incorporate multiple tanks, etc., introducing new equipment and configurations that may be unfamiliar to maintenance staff.
Central systems require a larger footprint for the heat pump and storage tanks. These systems also may incorporate additional tanks to buffer water temperatures, as discussed in Section 8.4.3, which can add complexity and increase the footprint. Central systems are not practical to imple-
ment as phased retrofits because adding units requires connecting them into the larger loop.
8.3.3 Application Considerations
DHW electrification retrofits often provide an opportunity to enhance the current distribution configuration or pivot and completely change the DHW distribution system to better serve the needs of the building. The decision to modify the existing distribution system includes a large number of factors, identified at the beginning of this section. The following are some specific con-
siderations that may drive the decision-making process.
Analyzing the actual DHW load profile can be useful in determining whether making a change to the distribution systems is warranted. Systems with low peak or frequency of use tend to favor distributed systems to reduce standby and distribution losses. On the other hand, systems that experience high peaks tend to benefit from storage-based systems because DHW storage can lower
HPWH capacity.
Understanding the condition of the existing DHW piping systems can identify opportunities to make cost-effective changes to the current configuration. For example, capital maintenance bud-
gets set aside for DHW and recirculation riser replacement in an office tower may be better spent by converting a central system to a distributed system, eliminating the need for expensive riser replacement and effectively eliminating distribution losses.
When considering a change to the distribution scheme, the existing electrical capacity must be understood very early in the process to avoid later issues in design. For example, the decision to
CASE STUDY: Vera Cruz Village, California
The case study for Vera Cruz Village in California presents a retrofit of a distributed DHW system with individual HPWHs at each apartment unit.
CASE STUDY: The Heritage, New York
The case study for the Heritage in New York presents a retrofit of a centralized DHW system from gas boilers to AWHPs, reducing the DHW energy consumption for the 1660 Madison Building.
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems convert from a central system to point-of-use water heaters may trigger widespread panel or feeder upgrades that can make an otherwise cost-effective retrofit option impractical.
Unique end uses, such as process loads that require high-use and/or high-temperature DHW, are often best served by a dedicated storage-based DHW system.
8.4 Recirculation Systems
Recirculation systems are commonly used in commercial and multifamily buildings to reduce wait times for domestic hot water, and the 2021 International Plumbing Code requires some form of hot-water temperature maintenance for distribution systems with developed piping lengths of
``` more than 50 ft (15.2 m) (ICC 2021). Recirculation systems are designed to maintain hot water at
``` the tap, ensuring quick and convenient access to hot water without waiting for it to reach the desired temperature, reducing water usage. However, these systems often account for a large pro-
portion of DHW energy use due to thermal losses.
8.4.1 Reducing Recirculation Energy Losses
Uncontrolled DHW recirculation system energy losses can account for up to half of DHW energy
``` requirements in commercial and multifamily buildings (Dentz et al. 2016), particularly for low-demand,
``` low-use central systems. As such, it is important to implement measures to reduce losses associated with recirculation wherever possible. Interventions to minimize losses typically involve adding piping insulation and making control modifications to the recirculation pump operation. Often, existing build-
ings run recirculation systems constantly, which substantially increases energy losses. Prior studies
``` from NREL (Dentz et al. 2016) and the California Statewide Codes and Standards Enhancement
```
```
(CASE) program (Goyal et al. 2022) offer multiple DHW recirculation control strategies to reduce
``` recirculation energy.
When deciding to implement control changes to recirculation, it is important to consider the appli-
cation and ensure that modifications do not result in increased risk of exposure to legionella. This is of particular concern for health-care and extended-care applications that serve occupants with weakened or compromised immune systems. A summary of recirculation control strategies is provided below:
• Scheduled Control. This form of control utilizes the BAS or stand-alone time clocks to dis-
able recirculation pump operation during periods when the building is unoccupied. This form of control is a mandatory requirement in ASHRAE/IES Standard 90.1.
• Temperature Control. This method of pump control utilizes a temperature sensor in the recirculation line. The pump is staged on and off to maintain the recirculation temperature at a set point.
• Demand Control Operation. A flow meter or switch in the domestic cold water makeup piping is used to determine when there is a demand for hot water. Upon detection of flow, the recirculation pump is enabled. This method of flow control is commonly implemented in combination with temperature control.
• Temperature Modulation Control. This form of control can be used with or without other pump-control strategies. Rather than directly controlling the recirculation pump, this control strategy resets the temperature set point based on occupancy patterns. The temperature set point is reset down during expected periods of low use. Prior to anticipated periods of high use, the temperature set point is reset up. This saves energy by reducing the mean tempera-
ture difference between the piping and the ambient air. Concerns for legionella growth must be considered as part of implementing any temperature reset strategy.
• Machine-Learning-Based System. Although they are not yet ubiquitous, it is expected that learning-based algorithms will become common in the future, incorporating and improving on the control strategies mentioned above.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
8.4.2 Direct-Return Systems
Gas-fired and electric resistance DHW systems are almost always designed with the recircula-
tion DHW piped to the primary DHW storage where it is reheated. This piping configuration is simple and uses the DHW stored in the tank, and associated heating source, to offset heating losses in the distribution system. While this configuration works well for gas-fired and electric resistance
```
DHW systems, it creates issues for single-pass heat pumps (see Section 8.5), which require a low
``` inlet water temperature to maintain capacity and efficiency. Multi-pass HPWHs do not have the same requirement for low inlet water temperature and generally can be plumbed like conventional
DHW systems with direct return of the recirculation system. However, care must be taken to avoid short cycling of heat pumps during low load conditions.
8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs
Two piping and storage tank combinations are commonly employed with single-pass HPWHs to ensure the heat pump uses the lowest entering water temperature, required to maximize capacity and efficiency. Both methods involve utilizing a secondary storage tank, downstream or in parallel with the primary storage volume, to separate DHW recirculation from the primary storage volume.
8.4.3.1 Recirculation with Swing Tanks
A swing tank is plumbed in series with the primary storage volume and is equipped with a dedicated heating source, typically a small multi-pass heat pump or electric resistance heater. The
DHW return is piped to this tank rather than the primary storage volume. The temperature set point on the swing tank is typically set lower than that of the primary storage and slightly higher than the distribution temperature set point downstream of the master mixing valve. Refer to Figure 8.3 for an illustration of this system configuration.
During periods of DHW demand, hot water from the primary storage volume enters the swing tank and mixes with the lower-temperature hot water there before delivery to end uses. A benefit
``` of this arrangement is that the heat generated by the primary heating source (HPWH) is used to sat-
``` isfy both the DHW needs and offset recirculation losses by mixing hot water from the primary tank.
```
Figure 8.3 Schematic of HPWH recirculation loop with swing tank. (Adapted from Brooks
```
```
[2020] with permission of the Association for Energy Affordability)
```
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
During periods of low DHW demand, the temperature in the swing tank drops due to distribu-
tion losses. The dedicated heater operates to maintain the swing tank at temperature while preserv-
ing the stratification in the primary storage volume to ensure efficient operation of the HPWH.
8.4.3.2 Recirculation with Parallel Recirculation Tanks
Another configuration for addressing HPWH inlet temperature is a parallel recirculation tank
``` design (see Figure 8.4). In this configuration, the recirculation tank is plumbed in parallel with the
``` primary storage volume. Recirculation heat losses are offset within the parallel tank using a dedi-
cated multi-pass HPWH for temperature maintenance. This design requires a higher total heat pump capacity than the swing tank configuration but can be effective for buildings with high dis-
tribution losses and when there are low and relatively intermittent hot-water loads. The multi-pass
HPWH handles the temperature maintenance for the recirculation loop, while the primary HPWH operates to charge the primary tank.
8.4.3.3 Choosing Swing Tank vs. Parallel Tank Configuration
In general, the choice of which system configuration is best suited for a specific application is based on the chosen heating source for the recirculation loads and the magnitude of the recircula-
tion load. Because parallel tanks more commonly utilize multi-pass heat pumps to offset recircula-
tion losses, parallel tank configurations are recommended for applications with high recirculation losses and relatively low DHW demand. Conversely, swing tank configurations are typically less
CASE STUDY: Kitsilano Pool, Canada
The Kitsilano Pool’s central DHW system was retrofitted with a CO2 ASHP and two 250-gallon tanks to meet the full DHW load. A third 250-gallon tank operates as a swing tank to maintain storage tank tem-
perature stratification.
```
Figure 8.4 Schematic of HPWH recirculation loop with parallel recirculation tank. (Adapted
```
``` from Brooks [2020] with permission of the Association for Energy Affordability)
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings expensive due to reduced heat pump capacity. In addition, existing gas-fired hot-water tanks or electric resistance tanks can be reused as swing tanks. In this configuration, an existing gas-fired system can serve as backup should the heat pump fail, because all DHW flows through the swing tank upstream of the distribution system.
8.5 Heat Pump Water Heaters
Heat pump water heaters
```
(HPWH) include any heat pump that
``` is used to produce DHW. These are the basis for most DHW electrifica-
tion projects. They can be specially designed HPWHs dedicated to DHW, or they can be general-purpose air-to-
water or water-to-water heat pumps with an added double-walled heat exchanger to ensure code-required double-wall separation with potable water. DHW and heating hot water
```
(HHW) can be served from the same
``` heat pump, though there are many fac-
tors to consider when using this approach, which is further detailed in
Section 8.8. As discussed in that sec-
tion, the need for higher-temperature
``` hot water in DHW applications (often
```
```
140°F [60°C] for Legionella control)
``` compared to HHW applications often drives a separation of these systems and the existence of a separate DHW HPWH product market. This section will introduce the different types of HPWHs and associated typical applications, but other available guides should be consulted for a detailed view of heat pump types and their associated refrigerant options.
8.5.1 Heat Pump Types
There are two primary types of HPWHs:
• Single-Pass. As the name implies, single-pass HPWHs heat the DHW from the inlet tem-
perature to the supply temperature in a single pass through the heat pump. The heat pump receives cold incoming water and heats it to the set-point temperature, typically raising the
``` water temperature between 70°F and 100°F (38.9°C and 55.6°C). The hot-water supply to
``` the tank can directly supply the end use fixtures. Because they are designed for a large lift, single-pass HPWH systems rely on colder inlet temperatures for the heat pump and tem-
perature stratification within the storage system.
• Multi-Pass. A multi-pass primary system heats incoming water incrementally, raising the temperature of the water with each pass. Multi-pass water heaters typically raise the water
``` temperature approximately 10°F (5.6°C) with each cycle, operating as many cycles as
``` needed to achieve the set-point temperature. Multi-pass systems also rely on temperature stratification but do not require the large differential that single-pass systems do. Multi-pass systems can also operate more efficiently than single-pass HPWH with higher incoming water temperatures.
Central Heat Pump Water Heater Design Guide:
Solutions and Tools for Designing
Central Heat Pump Water Heater Systems in
Multifamily and Other Commercial Buildings
The guide provides design engineers with information for designing central heat pump water heater systems for multifamily commercial buildings. Engineers will find an overview of different systems with the advantages and disadvantages of each
```
(ETO 2023).
```
Prepared by:Ecotope for Energy Trust of OregonCover photo:Heritage Square Apartments, Pasadena. Photo by Evan Green, Ecotope.
SOLUTIONS AND TOOLS FOR DESIGNING CENTRAL HEAT PUMP WATER HEATER SYSTEMSIN MULTIFAMILY AND OTHER COMMERCIAL BUILDINGS
SOLUTIONS AND TOOLS FOR DESIGNING CENTRAL HEAT PUMP WATER HEATER SYSTEMSIN MULTIFAMILY AND OTHER COMMERCIAL BUILDINGS
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
Both types can be used with central water heating systems, with or without recirculation loops, which are discussed in Section 8.4. Single-pass systems generally have a higher operating effi-
ciency than multi-pass systems, but care must be taken during times of low load so that very warm return water does not disturb stratification in the storage tank.
Integrated storage HPWHs are typically multi-pass types and can be used in either a distrib-
uted system or a small central system. These have the heat pump heating and storage tank in a self-
contained unit. Many 120V designs of integrated HPWH are now available, making installation easier. While the installation of a 120V integrated HPWH may appear a simple replacement to a
``` conventional tankless residential water heater, the electrical capacity (especially if the existing
```
``` water heater was gas fired) must still be evaluated to confirm it is sufficient.
```
8.5.2 Refrigerants
Refrigerants and their ability to reach a given maximum hot-water supply temperature under specific ambient air or source water conditions play a key role in heat pump technology. Refriger-
ants can be broadly categorized by operating pressure:
• Medium Pressure. R-134a and its corresponding low-GWP replacements R-513A, R-
```
515B, R-516A, R-1234yf, and R-1234ze can typically generate up to 160°F (71.1°C) hot
``` water, though for air-source applications they are generally limited to ambient temperatures around freezing. These refrigerants can be used in either single-pass or multi-pass HPWHs.
• High Pressure. R-410a and its corresponding low-GWP replacements R-32, R-454B, R-
```
452B, and R-466A can typically generate up to 140°F (60°C) hot water with vapor com-
```
``` pression (130°F [54.4°C] without) and operate at ambient temperatures well below freezing.
```
These refrigerants are typically used in multi-pass HPWHs.
```
• Very High Pressure. R-744 (CO2) can typically generate up to 190°F (87.8°C) hot water at
```
``` very low ambient temperatures (–25°F [–31.7°C]). R-744 is typically used in single-pass
```
HPWHs. Due to the high operating pressure, the equipment can come at a cost premium, depending on the size of the system. Small systems, or modular systems made up of multi-
ple small units, tend to be the most cost-effective approach.
8.5.3 Heat Pump Heat Sources
Heat pump water heaters are either air-to-water heat pumps or water-to-water heat pumps. For
```
WWHPs, the heat source can be the ground or other large physical body (e.g., ocean), sewer water
```
``` or other type of heat recovery (e.g., the heat rejection of a chilled-water loop or condenser water
```
``` loop), or an AWHP in series.
```
• Air. Air as a source of heat is relatively straightforward when it is outdoor air, which is effectively an infinite source. The considerations of outdoor air temperature and heat pump operation are no different than in any other air-source heat pump application, and those con-
siderations are not repeated here. Air-based heat recovery can improve efficiency and is dis-
cussed in Section 8.7.
• Ground. A ground-source heat pump application for DHW is typically combined with a heat pump for space cooling/heating. As in any ground-coupled application, the heating and
``` cooling loads need to be relatively balanced over the course of the year (depending on cli-
```
``` mate) so as not to overcool or overheat the ground and destroy the heat source. As a result, a
``` heating-only application like DHW would not work in a purely ground-coupled application unless there were enough groundwater flow to effectively act as the heat source.
• Sewer-Water or Other Water-Based Heat Recovery. See Section 8.7.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
• AWHP in Series with WWHP. In many water-source HPWH applications, there is not a consistent renewable source of heat serving the source side. In those applications, you would need to supplement with an air-to-water heat pump, effectively using the air as the heat source. In most climates, this type of series/cascaded refrigeration loop setup will be less efficient than a stand-alone AWHP unless there were another source of heat in the loop, such as recovered heat from a cooling process. An example application would be a con-
denser water loop system, where space heating and cooling are served by WSHPs and the
DHW is served by a WWHP on the same loop. When the WSHPs are primarily in cooling mode, the DHW has a free source of heat. When the WSHPS are primarily in heating mode, a separate AWHP needs to inject heat into the condenser water loop to satisfy both the space heating and DHW needs.
The type of heat source most appropriate for the retrofit will depend on which sources are available per the existing conditions assessment described in Section 8.1 and the broader existing building considerations covered in Chapter 4.
8.6 DHW Storage Systems
8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage
While the conversion of gas water heaters to electricity-based HPWHs forms an integral part of the decarbonization strategy for DHW systems, a key component to improving the effectiveness of HPWHs is the hot-water storage tank. DHW storage systems can be viewed as a form of TES
``` system (discussed in Chapter 7), which helps store hot water during periods of low demand for use
``` during periods of high demand. Similar to TES systems, described in Section 7.5 in Chapter 7,
DHW storage facilitates peak load reduction and shifting of DHW production to minimize GHG emissions. Increasing DHW storage volumes provides two simultaneous benefits:
• Reduces First Costs. HPWHs are very expensive compared with traditional DHW heating
``` systems. Increasing storage volumes allows for reduced capacity of installed HPWHs (see
```
```
Section 8.2), which reduces capital costs, potentially at the expense of increased space
``` requirements.
• Enables Grid-Interactive Control. Increased storage volumes reduce emissions in a cou-
ple ways. First, the installed heat pump capacity can be reduced, reducing peak electrical demand and corresponding emissions when the heat pump operates during periods of high grid emissions. Second, increased storage can facilitate the ability to operate the HPWHs at lower grid emissions periods, generating DHW water during off-peak hours for later use.
8.6.2 DHW Storage Considerations for Retrofits
```
Total DHW storage must take into consideration both the useful storage volume (the result of
```
``` sizing calculations) and the storage volume required to prevent HPWH short cycling. The total
``` volume also must include an allowance for unusable volumes of water located below the cold-
``` water inlet to the storage tank(s).
```
Identifying adequate space and access routes for increased DHW storage volumes within existing buildings can be challenging and often necessitates the installation of tank arrays versus a smaller number of large tanks. Multiple tanks provide more flexibility with tank layout but at the expense of overall higher footprint requirements and increased standby losses. However, for smaller systems, tank arrays may provide a first cost advantage if tank sizes are maintained below
```
120 gallons (454 L) and ASME ratings are not required.
```
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
Piping configurations for tank arrays are dependent on the type of heating technology. For electric resistance and multi-pass heat pumps, piping tanks in parallel is a common approach. This arrangement facilitates the use of standard tanks with factory-standard pipe connection sizes, and such piping configurations are commonly understood among installers. In addition, isolating a failed tank is straightforward and does not affect the rest of the system.
For single-pass HPWH applications requiring a high degree of tank stratification, consider piping tanks in series to promote stratification. In this application, care must be taken to ensure that pipe connection sizes are large enough to accommodate full system flow and run at a low enough velocity to avoid disrupting tank stratification. This often requires the use of semi-custom or cus-
tom tanks. The piping configuration should also consider tank failure, with additional isolation valves and tank bypass piping to facilitate removal of a failed tank without the need to shut down the entire system.
8.6.3 Controls and Automation
DHW controls can be designed to operate a central DHW system on demand based on histori-
cal load profiles, temperature- and occupancy-activated controls, and timers to circulate water only when needed to eliminate unnecessary pumping. This strategy reduces energy consumption during periods of low demand.
DHW storage tanks also allow for the use of heat pumps during times of low GHG emissions to charge tanks for distribution during periods of high GHG emissions. These periods may depend on grid marginal emissions or on-site clean energy generation periods. Control strategies for load shaving and shifting using hot-water tanks can have three levels of complexity:
• Simple On/Off. Operation schedule controlled by a simple timer which will block heat pump operation during times of high grid emissions. However, the drawback with this is that if the water demand is high then the storage tank may not be able to satisfy the needs fully. A common way to mitigate this problem is to increase set point temperature but that can contribute to increased losses.
• Load-up/Shed. This strategy is slightly more sophisticated than simple on/off in that the low GHG emissions hours are used to preheat the water, reducing the energy required during on-peak hours.
• Grid Optimization. This grid-interactive control automatically adjusts HPWH operation based on grid marginal emission factors and the predicted DHW demand based on historical system load data.
8.7 Heat Recovery and Renewable Heat Sources
Exploring heat recovery and renewable heat sources for DHW can contribute to reducing
DHW load on heat pumps and associated electrical demand/consumption requirements.
8.7.1 Heat Recovery
The applicability of heat recovery options depends on the HPWH system configuration. For exam-
ple, single-pass HPWH systems rely on a cold inlet water temperature to operate efficiently. Incorporat-
ing heat recovery with single-pass heat pumps generally should be achieved in a parallel configuration rather than as a preheat arrangement. In contrast, multi-pass HPWHs can often take advantage of pre-
heat-configured heat recovery to reduce the number of cycles required to achieve the DHW set point.
Potential active heat recovery applications for DHW systems include:
• Heat Recovery from Cooling Systems. Heat produced as part of building cooling can be reclaimed to heat DHW systems rather than being rejected to the atmosphere. Heat can be cap-
Building Decarbonization Retrofits for Commercial and Multifamily Buildings tured from condenser systems to preheat DHW, or a dedicated WWHP can be utilized to heat
DHW by directly cooling the chilled-water loop or condenser water loop.
• Heat Recovery from Sewer Water. Sewer water can be a great source of heat, particularly for buildings with large DHW loads or campus-level systems. Unlike other heat recovery strategies that store reclaimed heat as DHW, sewer heat recovery systems use a holding tank to capture water, which can be pumped through a heat exchanger for the HPWH. Some HPWH designs allow for sewer water from the holding tank to be pumped directly through the HPWH. Other systems include a macerator system and intermediate heat exchanger, piped for backflushing, to protect the HPWH.
• Heat Recovery from Air. To the extent that air-source HPWHs can be placed near heat-produc-
ing equipment, heat recovery from the indoor air is possible via transfer air. One simple example of this is to place an integrated HPWH in a janitor’s closet next to an IDF closet and duct the air to the IDF closet. On a larger scale, air-source HPWHs can be located in underground garages, which have code minimum exhaust ventilation requirements. This also takes advantage of the
``` tempering effect of the garage being ground-coupled and includes some small heat loads (cars,
```
``` chargers, lights, etc.).
```
• Heat Recovery from Other Processes. Some commercial and industrial buildings produce excess heat as a byproduct of their processes, often at temperatures suitable for direct DHW heat-
ing. Common examples of such processes are those that utilize co-generation equipment, such as jacket water and/or lube oil coolers. Other examples include process cooling applications, such as glycol systems utilized for breweries. In this application, the heat of fermentation can be recovered to heat DHW.
8.7.2 Renewable Heat Sources
Solar thermal collectors are a common renewable energy system used to heat DHW directly.
Solar collectors do have the ability to heat DHW to usable temperatures without additional heat-
``` ing; however, due to the variability in solar availability, solar thermal systems are typically inte-
``` grated as preheating components for DHW systems. Sizing considerations must include potential solar array temperature stagnation during periods of high solar gain. Often, a supplementary heat rejection source, such as a dry cooler, is required to protect the solar system from overheating during periods of high solar gain and low use.
While solar thermal hot-water heating systems provide a large amount of thermal energy per square foot of collector area, they represent a trade-off with PV systems, which may be a better fit for reducing building GHG emissions overall, whether by powering the HPWH or other HVAC equipment for the building.
8.8 Combined Systems and Hybrid Fuel Systems
8.8.1 Combined Systems
A combined system, often called a combi system, refers to a configuration where both space heating and DHW heating are met by a single energy source. Combined systems can provide a number of benefits as part of the electrification process:
• First-Cost Efficiency. Combining space heating and DHW heat generation into a single system often has first cost benefits because heat pump equipment provides dual duty to meet both loads. This can reduce first costs associated with heat pumps and associated hot-
water storage. For example, hot-water buffer tanks can serve both to prevent heat pump short cycling during low loads and to act as a source of thermal energy storage to meet
DHW loads.
Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems
• Space Savings. Combined systems often require less space compared with two separate systems, which can make these systems an attractive choice in existing buildings with lim-
ited available space.
• Integrated Heat Recovery. Heat recovery can be readily integrated with combined sys-
tems, with summer cooling loads being used to heat DHW essentially free of cost.
Traditional fossil-fuel-based combined systems typically take a centralized approach to DHW heat generation and storage, with indirect DHW tanks being located near the boilers and DHW being distributed throughout the building with a dedicated distribution system. While this approach is common with modern heat-pump-based combined systems, a distributed approach to
DHW is also possible with combined systems. Unlike distributed DHW systems discussed in Sec-
tion 8.3, a combined-system approach maintains the ability to leverage large volumes of hot-water storage to facilitate load shifting while providing the benefits of a distributed DHW system.
A distributed approach eliminates central DHW distribution and recirculation by utilizing the heating hot-water system for energy distribution. Hot water to DHW heat exchangers are located in each suite, floor, or fixture group to generate DHW on demand. This approach can be an eco-
nomical solution for buildings with low use and distributed DHW needs. A few benefits of this approach over a stand-alone DHW distributed system are that electrical modifications are largely limited to the mechanical plant rather than being distributed throughout the building and that the system can still leverage thermal energy storage back at the plant for load shifting.
The primary challenge when meeting both DHW and heating hot water needs with a single heat pump is the difference in operating temperatures between the systems. As discussed in Chap-
ter 6, a key aspect to efficient HVAC electrification is operating with the lowest heating hot-water temperatures possible to increase heat pump efficiency. By implementing low-temperature termi-
nal unit conversions, or an aggressive demand-based temperature reset, heating hot-water tempera-
tures often may be lower than that required for DHW heating. DHW heating requires stable operating temperatures year-round, which severely limits options to reset hot-water temperatures.
The performance of a combined space heating and DHW system must be evaluated against a
```
(a) (b)
```
```
Figure 8.5 Diagram of (a) combined space and (b) DHW heating system (Image credit:
```
Shoenbauer et al. [2017], image used with permission from the Center for Energy and Envi-
``` ronment [CEE])
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings decoupled system to understand trade-offs between energy efficiency, first costs, and GHG emis-
sions reduction.
It is often beneficial to provide a dedicated high-lift heat pump to meet the needs of DHW loads when the heating hot-water temperature set point is below useful temperatures for DHW heating. This can be accomplished in a number of configurations. In scenarios with a consistent year-round cooling load, a heat recovery chiller can be integrated into the system to reclaim heat from the cooling loads to service DHW needs. Alternatively, a dedicated high-lift AWHP or
WWHP can be dedicated to DHW loads while also contributing to space heating needs when
DHW is satisfied. Refer to Section 6.1.3 in Chapter 6 for considerations when sizing heat recovery chillers.
8.8.2 Hybrid Systems
As discussed elsewhere in the guide, particularly in Chapter 6, hybrid systems can be useful as part of a phased decarbonization approach. Hybrid systems combine fossil fuel equipment and
``` electrified equipment within systems, which is different than dual-fuel equipment (described in
```
```
Chapter 6), which combines fossil fuel and electric sources in the same piece of equipment. Exist-
``` ing fossil fuel systems can be retained for redundancy or peaking capacity. This is often a viable approach when financial constraints do not allow for required redundancy via additional heat pumps or when electrical service upgrades are being deferred to a later stage in a phased decarbon-
ization approach, such as in the UC Santa Cruz case study.
The risk with this approach is that the fossil fuel system ends up operating as the default stage for DHW, negating energy and carbon reduction savings. This is common when control systems are not carefully commissioned with approach deadbands and delays and when the operating strat-
egy is not clearly communicated with operations staff.
```
Note: all definitions are from ASHRAE Terminology (www.ashrae.org/terminology) or contribu-
``` tors’ own unless otherwise specified.
alternating current. Electric current in an electrical circuit that periodically reverses polarity.
boiler. A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications.
``` building automation system (BAS). An energy management system, usually with additional capabili-
``` ties, relating to the overall operation of the building in which it is installed, such as equipment moni-
toring, protection of equipment against power failure, and building security.
building energy model. Model based on first-principles engineering methods that provides information
``` on the energy-using systems in a building (heating, ventilation, and air conditioning; lighting; occu-
```
``` pancy; plug loads; building envelope). The model, along with weather data, serves as the input data
``` for a specific computer building energy simulation program. When run, the computer simulation program will estimate the energy use and demand in the described building for a time interval speci-
fied in the building energy model. Depending on the kind of simulation program and how it is set up to run, various kinds of output may be produced.
``` building envelope. (1) Outer elements of a building, including walls, windows, doors, roofs, and floors,
```
``` including those in contact with earth. (2) The exterior plus the semi-exterior portions of a building.
```
For the purposes of determining building envelope requirements, the classifications are defined as
``` follows: building envelope, exterior: the elements of a building that separate conditioned spaces
```
``` from the exterior; building envelope, semi-exterior: the elements of a building that separate condi-
``` tioned space from unconditioned space or that enclose semi-heated spaces through which thermal energy may be transferred to or from the exterior, to or from unconditioned spaces, or to or from conditioned spaces.
``` carbon dioxide (CO 2 ). A naturally occurring gas and a by-product of burning fossil fuels (such as oil,
```
``` gas, and coal), burning biomass, land-use changes (LUC), and certain industrial processes (e.g.,
```
``` cement production). It is the principal anthropogenic greenhouse gas (GHG) that affects the Earth’s
``` radiative balance. It is the reference gas against which other GHGs are measured and therefore has a
``` global warming potential (GWP) of 1.
```
``` chiller. (1) direct-expansion chillers are complete refrigerating systems consisting of a compressor, con-
``` denser, and evaporator with all operating and safety controls. Compressor types include the follow-
``` ing: reciprocating, centrifugal, or screw design. (2) Refrigerating machine used to transfer heat
``` between fluids. Chillers are either direct expansion with a compressor or absorption type.
Glossary
Glossary chilled-water, hot-water, and steam distribution systems. The systems used to distribute water and steam for cooling or heating spaces and processes. These systems may provide direct cool-
ing or heating of spaces or may serve HVAC systems that provide cooling or heating.
commissioning process. A quality-focused process for enhancing the delivery of a project. The process focuses upon verifying and documenting that the facility and all of its systems and assemblies are planned, designed, installed, tested, operated, and maintained to meet the
Owner’s Project Requirements.
cool thermal storage. See thermal energy storage.
``` cooling load. (1) Amount of cooling per unit time required by the conditioned space or product.
```
```
(2) Heat that a cooling system must remove from a controlled system over time.
``` critical loads. Individual loads deemed to be critical to the operation of the facility or process.
daylighting. Using natural, outdoor light to illuminate the interior spaces of a building evenly by means of proper window placements and orientations, skylights, clerestories, and other meth-
ods.
decarbonization. The process of removing or reducing greenhouse gases.
``` direct current (DC). Electric current in an electrical circuit that does not reverse polarity. Note:
``` direct current is said to flow from positive to negative, but electrons travel from negative to positive.
distributed energy resource. A small, modular, energy generation or storage device located within the electrical distribution system at or near the end user. Distributed energy resources
``` may be connected to the local electrical power grid (e.g., for voltage support) or isolated from
``` the grid in standalone applications, such as part of a microgrid.
domestic hot-water systems. The systems used to heat and distribute hot water for domestic uses within a building. While these may include end-use devices, this guide will focus on the heat-
ing and distribution aspects of domestic hot-water systems.
``` electric vehicle supply equipment (EVSE). The conductors—including the ungrounded,
``` grounded, and equipment-grounding conductors—and the electric vehicle connectors, attach-
ment plugs, and all other fittings, devices, power outlets, or apparatus installed specifically for
``` the purpose of delivering energy from the premises wiring to the electric vehicle (NFPA
```
```
2023a).
``` embodied carbon emissions. the total greenhouse gas emissions arising from the manufacturing,
``` transportation, installation, maintenance, and disposal of an asset (i.e., building).
``` energy efficiency. Refers to programs that are aimed at reducing the energy used by whole buildings and specific end-use devices and systems, typically without affecting the services provided.
```
These programs reduce overall electricity consumption (reported in megawatt-hours [MWh]),
``` often without explicit consideration for the timing of program-induced savings. Such savings are generally achieved by substituting technologically more advanced equipment to produce the
``` same level of end-use services (e.g., lighting, heating, motor drive) with less electricity. Exam-
```
``` ples include high-efficiency appliances; efficient lighting programs; high-efficiency heating,
```
``` ventilating, and air conditioning (HVAC) systems or control modifications; efficient building
```
``` design; advanced electric motor drives; and heat recovery systems (EIA 2023).
```
``` energy storage system. (1) System that has to be operated during on-peak as well as off-peak
```
``` periods. (2) System wherein the load demand is met by a combination of stored thermal energy
``` and an energy conversion device.
``` energy usage intensity (EUI). An expression of the annual energy used or calculated to be used by a
```
``` building or building space per unit of gross floor area. Expressed in MBtu/ft2·yr (Watt-h/m2·yr).
``` existing building commissioning. Includes both recommissioning and retrocommissioning.
HVAC system. The equipment, distribution systems, and terminals that provide, either collec-
tively or individually, the processes of heating, ventilating, and air conditioning to a building or portion of a building.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings interconnection. Two or more electric systems having a common transmission line that permits a flow of energy between them. The physical connection of electric power transmission facili-
``` ties allows for the sale or exchange of energy (EIA 2023).
``` inverter. A device that converts direct current electricity to alternating current either for stand-
``` alone systems or to supply power to an electricity grid (DOE 2023).
``` islanding. The condition in which a portion of the grid becomes temporarily isolated from the
``` main grid but remains energized by its own distributed generation resource(s). Islanding may
``` occur accidentally or deliberately. Traditionally, islanding has been seen by utility providers as an undesirable condition due to concerns about safety, equipment protection, and system con-
trol. Utility providers’ concerns about unintentional islanding have been a major impediment to the widespread adoption of distributed generation. For the most part, these concerns have been addressed through anti-islanding features in grid-interactive inverters and the provisions
``` included in standards such as UL 1741 and IEEE 1547 (Greacen et al. 2013).
```
``` load. (1) Amount of heat per unit time imposed on a system by the required rate of heat addition or
```
``` removal. (2) Energy-absorbing device. (3) Material, force, torque, energy, or power applied to
``` or removed from a system or element.
load profile. Summary of thermal or other energy loads in a system over a period of time. For example, a common load profile on a peak design day for thermal storage designs would show hourly system load requirements for 24 hours.
``` mechanical ventilation. (1) the active process of supplying or removing air to or from an indoor
``` space by powered equipment such as motor-driven fans and blowers but not by devices such as
``` wind-driven turbine ventilators and mechanically operated windows. (2) Ventilation provided
``` by mechanically powered equipment, such as motor-driven fans and blowers, but not by devices such as wind-driven turbine ventilators and mechanically operated windows.
microgrid. A group of interconnected loads and distributed energy resources within clearly defined electrical boundaries that acts as a single controllable entity with respect to the grid
```
(Ton and Smith 2012).
``` natural ventilation. Movement of air into and out of a space primarily through intentionally pro-
``` vided openings (such as windows and doors), through non-powered ventilators, or by infiltra-
``` tion.
net metering. Connecting a customer’s alternative power-generating system to a public utility’s power grid to offset the cost of power drawn by the customer from the grid 1.
operational carbon emissions. the total greenhouse gas emissions associated with the operation
``` of an asset (i.e., building) during the use stage of the asset.
```
``` peak load. The maximum amount of power delivered (load) for a given time period.
```
``` phase-change material (PCM). Substance that undergoes changes of state while absorbing or
``` rejecting thermal energy at constant temperature.
plug load. A device that is powered by means of an electrical plug and matching socket or recep-
tacle. This excludes devices that are accounted for as part of major building end uses, such as
HVAC, lighting systems, and water heating.
process load. The load on a building resulting from the consumption or release of process energy.
``` recommissioning (see existing building commissioning). an application of the commissioning
``` process requirements to a project that has been delivered using the commissioning process.
This may be scheduled developed as part of an ongoing commissioning process, or it may be triggered by use change, operations problems, or other needs.
renewable energy systems. Distributed generation systems that convert renewable resources into energy. Examples include solar photovoltaics, solar thermal water and air heaters, wind tur-
bine generators, hydraulic turbines, biomass boilers, and geothermal heat exchangers.
1. Dictionary.com, 2023, s.v. “Net meter.”
Glossary resilience. The ability to prepare for and adapt to changing conditions and withstand and recover rapidly from disruptions. Resilience includes the ability to withstand and recover from deliber-
``` ate attacks, accidents, or naturally occurring threats or incidents (Sandia 2015).
```
``` retrocommissioning (see existing building commissioning). the commissioning process applied
``` to an existing facility that was not previously commissioned. The same process for retrocom-
missioning needs to be followed from predesign through occupancy and operations to opti-
mize the benefits of implementing the commissioning process philosophy and practice.
retrofit. modification of existing equipment, systems, or buildings to incorporate improved perfor-
mance, updated operation, improved energy performance, or all three. Derived from retroac-
tive refit.
stranded assets. Assets that have suffered from unanticipated or premature write-downs, devalua-
tion, or conversion to liabilities.
thermal bridge. Low thermal resistance path connecting two surfaces.
``` thermal energy storage (TES). (1) Thermal energy storage may refer to a number of technologies
``` that stores energy in a thermal reservoir for later reuse. They can be employed to balance energy demand between day time and night time. The thermal reservoir may be maintained at
``` a temperature above (hotter) or below (colder) than that of the ambient environment. The prin-
``` cipal application today is the production of ice, chilled water, or eutectic solution at night,
``` which is then used to cool environments during the day. (2) thermal energy storage technolo-
``` gies store heat, usually from active solar collectors in an insulated repository for later use in space heating, domestic or process hot water, or to generate electricity. Most practical active solar heating systems have storage for a few hours to a day's worth of heat collected. There are also a small but growing number of seasonal thermal stores used to store summer heat for space heating during winter.
``` thermal mass. Walls and floors that absorb heat during the day and release it at night in winter (or
```
``` cool down at night in summer) as outdoor temperatures rise or drop.
```
``` variable-frequency drive (VFD). VFDs, the most common type of adjustable speed drive, are
``` solid-state electronic motor controllers that efficiently meet varying process requirements by
``` adjusting the frequency and voltage of power supplied to an alternating current (AC) motor to
``` enable it to operate over a wide speed range. External sensors monitor flow, liquid levels, or pressure and then transmit a signal to a controller that adjusts the frequency and speed of the
``` motor to match process requirements (DOE 2012).
```
``` ventilation. (1) The process of supplying air to or removing air from a space for the purpose of
```
``` controlling air contaminant levels, humidity, or temperature within the space. (2) The process
``` of supplying or removing air by natural or mechanical means to or from any space. Such air may or may not have been conditioned.
voltage. Electric potential or potential difference, expressed in volts.
University of California, Santa Cruz—
Phasing Approach
This case study is adapted from the University of California, Santa Cruz 2023 Decarbonization and
Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and
Affiliated Engineers, Inc.
Decarbonizing a large area with multiple buildings, such as an entire college campus, often requires upgrades to be completed over the course of several phases. The University of California, Santa
```
Cruz (UCSC), commissioned the Decarbonization and Electrification Predesign Report (Affiliated
```
```
Engineers, Inc. 2023), which outlines the sequencing of projects needed to reduce emissions by
```
95% on campus. The plan includes installing centralized decarbonization stations: collections of
ASHPs, TES, and supporting electrical infrastructure piped to nearby buildings to serve their heating and cooling needs. These decarbonization stations will be designed with space to add ASHPs as additional campus buildings are connected to them over time, breaking down the work into 12 phases between 2024 and 2040. This approach allows UCSC to phase the electrification of its cam-
pus buildings by constructing decarbonization stations and modularly connecting buildings over time.
One of the major upgrades required to achieve its full electrification goals is additional electrical distribu-
tion to the campus. While increasing the electrical supply to UCSC is a major need, some regions of cam-
pus can be electrified now using the available power supply. There are multiple colleges on campus with buildings that have aging infrastructures and more immediate replacement needs that would be appropri-
ate candidates for upgrades in the near term, before a decarbonization station is scheduled to be con-
structed nearby. This requires UCSC to develop a screening and prioritization approach to decarbonization upgrades in campus buildings. The figure shows the decision tree developed to help guide how equipment gets replaced in the near term to align with the long-term decarbonization plan. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geog-
raphy.
Case Studies
Case Study 1 University of California, Santa Cruz—Phasing Approach
These projects can be prioritized appropriately as funds and schedules allow. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented
``` by campus geography. See the Decarbonization and Electrification Predesign Report (Affiliated
```
```
Engineers, Inc. 2023) for a full analysis of all options.
```
Figure CS1.1 Example decision tree for replacements of fossil fuel heating systems.
```
(Image credit: Affiliated Engineers Inc. [2023])
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
345 Hudson, New York
This case study is provided courtesy of Hines with adaptations from the Building
Energy Exchange Partner Profile in their High Rise/Low Carbon series, sponsored by
NYSERDA and highlighting NYSERDA's Empire Building Challenge.
```
Hudson Square Properties (HSP)—comprising Hines, Trinity Church Wall Street, and Norges Bank—
``` owns 12 buildings in New York City, including 345 Hudson. The 345 Hudson building is the most car-
bon-intensive building in the HSP portfolio that occupies the city block between King and Charlton streets. HSP is taking advantage of tenant turnover at 345 Hudson to upgrade the building and decar-
bonize building systems with the following goals:
• Net zero by 2030
• Fossil-fuel-free heating
• 30% to 40% reduction in energy use
• Compliance with NYC Local Law 97
HSP is constructing a new commercial building, 555 Greenwich, that adjoins the existing 345 Hudson.
A key part of the design for 345 Hudson and 555 Greenwich will be a shared thermal network that will allow for thermal energy recovery not only between floors of a building but between the two build-
ings. Implementation of the ambient loop thermal network is underway at 345 Hudson, including:
• a comprehensive data strategy connecting all the current equipment on a common platform for data collection, monitoring, and verification at every step
• floor-by-floor replacement of packaged terminal units by WSHP and DOAS for heating/cooling needs and fresh air supply with minimum 85% heat recovery
• ASHP connected to condenser water loop as part of a master plan to phase out boiler heat by providing heat via a heat pump
• TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer to lever-
age the varying orientation/occupancy of each building
Key members of the team tackling the decarbonization retrofit for 345 Hudson Square are:
```
• OWNER: Hudson Square Properties (Hines, Trinity Church Wall Street, Norges Bank)
```
• SYSTEM DESIGN ENGINEER: URBS
• DESIGN ENGINEER OF RECORD: Jaros Baum and Bolles
• GENERAL CONTRACTOR: Consigli Construction
• MANUFACTURERS
• Water Source Heat Pumps: Energy Machines
• Direct Outdoor Air Handling Unit: Climate Machines
• Air Source Heat Pumps: AERMEC
• Fluid Coolers: GUNTNER
Case Study 2 345 Hudson, New York
Project Design Approach
```
The HSP team is a participant in the NYSERDA Empire Building Challenge (EBC) and used a Strategic
```
```
Decarbonization Assessment (SDA) tool created by NYSERDA to compare the alternatives for decar-
``` bonization upgrade measures for 345 Hudson. The tool relied on user input of building information and assumptions, including but not limited to physical characteristics, regulatory targets, energy use, and existing equipment and infrastructure. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.
```
Two baseline business-as-usual (BAU) scenarios were evaluated:
```
• non-compliance and payment of reactive fines for NYC Local Law 97
• offset-based compliance with emissions mandates
Then three alternatives with different sets of measures were evaluated, including an alternative incor-
porating all the measures considered for 345 Hudson. The approach to the retrofit options was
Size 856,000 ft 2 Year Built 1931 Budget
Location 345 Hudson St. City New York City NYSERDA
Funding
$5 million
Implementation
Phase
2022–2032 Hudson
Square
Properties
Private
Investment
$40 million
Existing Building Properties
• Steel frame with limestone cladding
• Electric water-cooled packaged terminal cooling units
• Central natural gas boiler serving two-pipe steam radiators
Key Retrofit Measures
• A comprehensive data strategy connecting all the current equipment on a common platform. This becomes the backbone for data collection, monitoring, and verification at every step.
• Floor-by-floor replacement of packaged terminal units by DOAS for fresh air supply with minimum
85% heat recovery. This keeps the heat within the building and minimize energy input for heating and cooling of ventilation.
```
• Floor-by-floor replacement (floors 2, 3, 7, 8, 9) of packaged terminal units by WSHP to meet heating
```
``` and cooling needs. This provides heating, cooling, and DHW to each floor; allows for the removal of
```
``` steam radiators; and maximizes simultaneous energy production.
```
• ASHP connected to CW loop. This uses one hydronic transport system for both heating and cooling and represents a step toward phasing out the boiler by providing heat via a heat pump.
• TES water storage tank. This utilizes simple water tanks for energy storage to avoid wasted energy.
• 555 Greenwich Connection. This connects the adjacent building for waste energy transfer and takes advantage of the varying orientation/occupancy of each building.
```
• Floor-by-floor replacement (floors 10, 11, 13, 16, 17) of packaged terminal units by WSHP to meet
``` heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to
``` a floor; remove steam radiators; and maximize simultaneous energy production.
```
```
• Floor-by-floor replacement (floors 4, 5, 6, 12, 14, 15) of packaged terminal units by WSHP to meet
``` heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to
``` a floor; remove steam radiators; and maximize simultaneous energy production.
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings devised by dividing the energy system of the building into three distinct “system boundaries,” based on how an investment is generally deployed and how it is operated and maintained. Three alternatives for tenants to choose between a good, better, and best option were provided.
Alternative 1: “Best”—Unlocking the Full Potential
• WSHP loop serving space-conditioning end uses
• Active high-temperature chilled beams + radiant slab
• Active beams that work with high-temperature cooling
• Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input
Alternative 2: “Better”—Activating the Thermal Mass
• Radiant slab + variable airflow ventilation
• Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input
• VAV supplied via DOAS with high heat recovery efficiency to balance the loads and act as a booster to the radiant slab
Alternative 3: “Good”—High Efficiency
• Option: Active beams that work with high-temperature cooling
• Active high-temperature chilled beams + perimeter radiators to work with relatively low tem-
peratures
• Option: DOAS boxes served by high temperature chilled water
• Option: Air handlers with VAV boxes
The alternatives and operation measures were defined, and the implementation of each was modeled based on a defined schedule. These can be seen in the analysis snapshots below showing the NPV of
``` each scenario (Figure CS2.1) and the GHG emissions reduction of each scenario compared to NYC
```
Local Law 97 building GHG performance targets. The retrofit solution is much in advance of the LL97 targets set for both 2030 and 2050, with the building set to achieve 2030 targets in 2025 and 2050 targets in 2030. After the complete retrofit, the GHG emissions of the building will reduce in line with the greening of the grid in New York State.
The final option selected was a combination of the alternatives proposed, chosen to adapt to the cur-
rent New York City mechanical design practices. The design now includes heat pumps on each floor supported by an air-source heat pump on the roof. The energy delivery to the tenant spaces remains flexible for each tenant to choose. This was chosen considering the flexibility to the tenant in the cur-
rent leasing market conditions.
Thermal Network
A key feature of the 345 Hudson project is the thermal network that will recover heat within the
``` building(s) and circulate to other parts of the building requiring heat. The design strategy, led
``` by Urbs | Urban Systems, a Stockholm, Sweden–based consulting engineer, follows an approach labeled the Nordic Model. This approach takes a whole-building systems perspective
Case Study 2 345 Hudson, New York
Figure CS2.1 NYSERDA Strategic Decarbonization Assessment tool results—net present value comparison of project alternatives
Figure CS2.2 NYSERDA Strategic Decarbonization Assessment tool results— carbon emissions comparison of project alternatives
Building Decarbonization Retrofits for Commercial and Multifamily Buildings rather than tackling individual equipment and views heat as a resource within the building and not just an input.
First, the design separates ventilation from heating and cooling using a DOAS for fresh air sup-
ply to building spaces in order to meet indoor air quality standards. To reduce heating loads, the DOAS employs a heat recovery system that captures a minimum of 85% of heat to temper incoming outdoor air.
The thermal network for heating and cooling then makes use of existing fire protection rooftop water tanks for thermal storage as a repurposed condenser water loop. The network includes a thermal spine that runs vertically throughout the building, with hydronic loops connected to WSHP on each floor. The hydronic loop provides water at a temperature ranging between 57°F and 66°F to the
WSHP, which then provides high-temperature chilled water or low-temperature hot water for condi-
tioning individual floors via chilled beams and hydronic radiators. The system replaces the existing packaged terminal cooling units and steam radiators.
Future Upgrades to Hot Water Systems
While the focus of the project design has been on space heating and cooling, the HSP team is explor-
ing potential options for WSHP to supply domestic hot-water needs. Ideally, these would be con-
nected to the thermal network, but that has not yet been addressed.
Project Phasing Plan
To complete such a large project, the HSP team developed a phased approach. The phasing was divided into two parts: on-floor work and core and rooftop infrastructure work. The major base build-
ing infrastructure must be retrofitted and phased in such a way that the building can stay online with minimal phased shutdowns, adding to the logistical challenges of the retrofit. The major infrastructure across both phases is planned for completion by 2025. Fortunately for 345 Hudson, incoming electri-
cal service capacity is not required to be increased. However, there will be an increase in electrical use for the building even though the overall energy required to operate the building will go down. The team is working with their local utility regarding this load differential.
Figure CS2.3 Timeline for project phasing plan
Case Study 2 345 Hudson, New York
The core and rooftop infrastructure work was planned at the beginning of the retrofit, in consideration of the existing systems and the overall impact it has on the building’s energy consumption. Various modifications to the building structure are required to support the new rooftop equipment, and those were planned into the schedule.
The on-floor work was planned with vacant floors and was phased in accordance with the tenant turnover cycle, as seen in the timeline above. Given that the lease durations are typically ten years, all tenants will change at least once between 2022 and 2032, making the entire building retrofit possible
``` by 2030 (the latest by the close of 2032).
```
A critical aspect of the phasing plan for the decarbonization retrofit is minimizing disruption to exist-
ing tenant spaces and to building services. At 345 Hudson, the team is only completing full floor retro-
fits on vacant floors and over time to preserve capital and complete spaces as it makes sense.
Following this plan, currently occupied floors will be retrofitted upon lease termination or floor rede-
sign. At the time of the project design, 50% of the building was vacant, so the team retrofitted four floors in 2023 and planned to retrofit another four floors in late 2024 if there is a need due to leasing.
As seen in the schedule, remaining floors are planned for completion in coming years as leases roll over.
Key Takeaways
345 Hudson is in the midst of implementation and is still tackling challenges for completing a state-
of-the-art decarbonization retrofit while keeping the building operational for tenants. Lessons learned by the team during the design and to date in the implementation process include the following:
• Look for ways to create thermal networks within buildings that can continue to utilize vertical building infrastructure
• Go beyond your own borders and explore other markets to find new ideas
```
• Working with new (and international) equipment suppliers and learning the differences between
``` markets can be an immense challenge
• This has been mitigated with factory visits to review products and detailed preparation for the commissioning and start-up process
• Planning a phased retrofit that takes advantage of lease rollover and floor redesign is an effective way to minimize tenant disruption
• Including modular or networked designs makes phasing more feasible for ease of integrating floors as they are retrofitted
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
San Diego State University, California
This case study is provided courtesy of P2S Inc. with adaptations from the ASHRAE
Journal, Vol. 65, no. 2, February 2023—Responsible Approach to Decarbonization in an
```
Existing Building (Del Monaco 2023).
```
```
San Diego State University (SDSU) aspires to achieve carbon neutral status within the next 15 years,
``` and one key mandate is the elimination of natural gas for hydronic and domestic hot-water heating.
For this project, failing steam infrastructure at a particular section of the distribution was the primary motivation for a centralized heating plant to serve a cluster of three buildings. Two of the buildings were constructed circa 1960, and the third building was constructed within the last five years.
Existing Systems
SDSU has a cogeneration plant with steam-to-hot-water converters at each building providing local
``` heating hot-water (HHW). As part of their plan to achieve carbon neutral status, they are considering
``` transitioning away from the cogeneration plant. The existing building distribution and terminal equip-
``` ment were designed for a 180°F (82°C) HHW supply temperature.
```
SDSU had Btu meters installed on the HHW side of the heat exchangers, allowing analysis of the actual operation of the system rather than having to rely on the existing equipment capacity or develop a detailed load calculation to size the new plant. The table shows that assuming the existing installed equipment to be sized correctly results in a grossly oversized system with higher capital costs. Such a system is also likely to encounter limitations due to the existing building infrastructure.
The data analysis also provided an opportunity to understand other potential issues with the current
``` system operation. As an example, Building A showed a peak heating demand of 27 Btu/h·ft2 (85 W/
```
``` m 2 ) prior to the plant upgrades. This value was not in line with expectations and data from similar
``` campus buildings. Evaluation of these data allowed the team to be proactive in its approach and to make improvements to correct issues at the load. For example, the design included the replacement
Project Name San Diego StateUniversity Year Built 1960, 1962, 2010
Location
San Diego, CA
Building Size
126,000 ft 2,
93,000 ft 2, 
110,000 ft 2
Project Phase Assessment Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Central hybrid plant with heat recovery chiller and gas-fired boilers
Central Plant
Existing Retrofit
Cogeneration plant with steam-to-hot-water converters at each building to local heating hot-
``` water (HHW) plants
```
Water-cooled heat recovery chiller providing 80% of building heating loads at 110°F
Natural-gas-fired condensing boilers operating at
135°F for peak heating loads
Case Study 3 San Diego State University, California of three-way valves with two-way valves, eliminating other bypass means and temperature resets.
```
The post-construction data show the peak demand to be 10 Btu/h·ft2 (32 W/m2 ).
```
Analysis of the building reheat coils was performed, and it was determined that 100% of loads could
``` be provided at the one-row heating coils at a reduced HHW supply temperature of 135°F (57°C). The
```
``` team performed further analysis of the coils at a 110°F (43°C) supply temperature.
```
Central Plant Retrofit
Three options for a central plant retrofit were evaluated. The approach to the retrofit options was devised by dividing the energy system of the building into three distinct “system boundaries” based on how an investment is generally deployed and how it is operated and maintained. Three options for tenants to choose between a good, better, and best option were provided.
Option 1: All-Electric Heat Pump
An air-source heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. Although this machine has cooling capabilities, it will be run only in heating mode. Two banks of six modules will operate in a two-pipe configuration in heating-only mode and will not be tied into the campus chilled-water system to reject the cooling water.
```
In this case, the COP at peak heating operation is approximately 2.12 kW/kW (7.5 kW/ton). The COP
```
``` will increase if the system can operate at a lower HHW supply temperature; however, the one-row
```
``` coils within the building require a HHW supply temperature of 135°F (57°C), and further reset is not
``` possible without modifying the coils if the site experiences ambient temperatures below 40°F
```
(4.4°C). In this case, supplemental heating would be required due to limits related to the ambient lift
``` capabilities of this machine.
Option 1 is a fully independent heating system but presents significant challenges related to weight, physical size, electrical requirements, and first costs. The existing facility that would house the new
``` heat pump equipment (Building B) has an 800A electrical service, which would require upsizing.
```
Table CS3.1 Existing Building Heating Equipment vs. Actual Heating Demand
Bldg Use
Existing Equipment Sizing Analyzed Equipment Sizing
Heating
Capacity,
Mbh
Heating
Capacity,
Btu/h Per ft2
Peak Demand,
Mbh
Peak Demand,
Btu/h per ft2
A Engineering
Classrooms & Labs
4600 49.45 2543 27*
B Science Classrooms &
Labs
4500 44.9 2041 10.5
C Geology and
Mathematics 
Classrooms & Labs
4,760 37.0 1,610 12.0
- Upon completion of the system upgrades, including replacement of three-way valves and temperature resets, the measured peak demand was 10 Btu/h·per ft2.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Option 2: All-Electric Heat Recovery Chiller
A water-cooled heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. One bank of six modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. The HHW temperature is set to
```
135°F (57°C) to ensure existing building coils can meet loads at the lowest possible supply tempera-
``` ture. The equipment COP is approximately 5.0. This option requires pumps on the chilled-water side to ensure that chiller modules maintain the required differential pressure drop across the heat exchanger.
Like Option 1, Option 2 would require upsizing the electrical service to Building B.
Option 3: Hybrid Plant—Heat Recovery Chiller and Condensing Boilers
```
Option 3 is a hybrid option, which will include a water-cooled heat recovery chiller (HRC) operating in
```
``` heating-only mode to provide 80% of the building’s annual HHW therms (roughly 25% of peak capac-
```
``` ity). This option will consist of a bank of modules operating in a four-pipe configuration in heating-
``` only mode that will tie into the campus chilled-water system to reject cooling water. For peak loading,
``` supplemental gas-fired boilers will be provided. The HHW supply temperature is set to 110°F (43°C)
```
``` when the HRC is operating at low-load conditions (and higher ambient temperatures) and to 135°F
```
```
(57°C) when the gas-fired boilers are operating at peak heating needs. In this case, the HRC equip-
``` ment COP is approximately 7.0. The HRC requires pumps on the chilled-water side to ensure that the chiller modules maintain the required differential pressure drop across the heat exchanger. Gas-fired boilers are designed as part of the system for condensing temperatures and will operate during peak loads, when the HRC can no longer maintain system loads.
Option 3 did not require upsizing the electrical service to
Building B and demonstrated a 15-
year simple payback.
Options 1 and 2 did not provide any simple payback. To confirm that Option 3 was via-
ble, a meter read of the facility was per-
formed, which deter-
mined the actual load
```
(plus a 25% safety
```
``` factor) was 343A of
``` the total available
800A.
The evaluation consid-
ered first costs and
```
Figure CS3.1 Operational carbon analysis. (Image credit: Del
```
```
Monaco 2023)
```
Case Study 3 San Diego State University, California
``` carbon emissions as the main key performance indicators (KPIs). This is an oversimplified approach,
``` and many other considerations should be taken into account when determining the appropriate sys-
``` tem type. For simplicity, a more detailed life-cycle cost analysis (LCCA) has not been included here
``` but should be considered for any project.
The baseline system for the carbon analysis was a natural-gas-fired plant using condensing boilers with a peak efficiency of 96%, with an assumed average efficiency of 89%.
Many factors came into consideration to finally determine that a hybrid plant was the most viable solution to move toward electrification. Options 1 and 2 could be achievable but would require HHW thermal storage to downsize the heat pumps to avoid an upgrade to the electrical infrastructure or would require an upgrade to the electrical service. The hybrid plant offered SDSU the opportunity to introduce electrification technology to the campus while also providing a backup gas-fired system, which SDSU was much more accustomed to maintaining and operating. It also provided resilience to the system, making it not reliant solely on the electrical grid. The hybrid approach is a satisfactory retrofit solution to significantly reduce carbon emissions by operating the HRC for a majority of annual heating therms, while significantly improving the ROI compared to an all-electric plant.
University of California, Santa Cruz—Cogeneration Plant
This case study is adapted from the University of California, Santa Cruz’s 2023 Decar-
bonization and Electrification Predesign Report, provided courtesy of the University of
California, Santa Cruz, and Affiliated Engineers, Inc.
```
The University of California, Santa Cruz (UCSC), is targeting a 95% reduction in fossil fuel emissions
``` and has prepared the Decarbonization and Electrification Predesign Report with four scenarios to achieve this goal by 2030, 2035, 2040, and 2045. This report focuses on emissions directly from uni-
``` versity operations and presents an approximate cost of $700 million (in 2023 dollars).
```
UCSC’s on-campus energy generation includes a natural gas cogeneration plant—the Fackler Cogene-
ration Plant—and just over 2 MW of PV solar. The cogeneration plant accounts for approximately 60% of GHG emissions for the entire campus. In 2015 the cogeneration turbine was replaced and financed with a long-term loan that will not be fully amortized until 2045. This plays a key role in determining which of the decarbonization scenarios UCSC will pursue because the cogeneration plant could be seen as a stranded asset that the university would continue to pay for if it is underutilized prior to
2045. Decommissioning the cogeneration plant also largely depends upon the sequencing of electrifi-
cation upgrades to air and water heating systems in individual buildings.
UCSC is reviewing multiple options to reduce dependence on the Fackler Cogeneration Plant to make a final plan for the plant. The final determination for the cogeneration plant weighs first costs, reduc-
tion of GHG emissions, and reliability of energy services from the local utility to support campus elec-
trification, all within the context of UCSC’s Long Range Development Plan. Retiring the cogeneration plant without adding electrical capacity to the campus will strain the local utility’s supply and reduce system reliability. The campus also relies on the existing cogeneration plant’s heat output to serve the science and engineering buildings on the central heating loop, and the plan calls for the heat output from the plant to be replaced with commercial-scale air-source heat pumps. UCSC will need to increase the capacity of the utility electrical service to the campus to account for increased electrical demand associated with decarbonizing both the central plant and other buildings on campus. The increased utility electrical service will compensate for the reduced on-site electrical generation from the cogeneration plant. Additional electrical supply would enable UCSC to reduce the plant’s operating hours and retrofit it to become a backup source of power that is only utilized when there is a local utility power outage. If the cogeneration plant is a backup source of energy, it could be converted to a
``` cleaner alternative energy source, such as green hydrogen (when commercially viable), to further
``` reduce emissions from the plant in this scenario.
Find more detail on UCSC’s options for the cogeneration plant and campus electrification in its Decar-
bonization and Electrification Predesign Report.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
The Heritage, New York
This case study is adapted from L+M Development Partners Low Carbon Retrofit Pro-
posal to the Empire Building Challenge for the Heritage, provided courtesy of L+M
Development and Steven Winter Associates.
L+M Development Partners is committed to achieving carbon
``` neutrality (a 0% emissions
```
``` level) by 2030. L+M’s defini-
``` tion of a carbon neutral build-
ing is one that:
• incorporates significant energy conservation measures, including a high-performance building envelope and energy-
efficient building systems
• electrifies building systems and loads and employs energy storage systems where feasible
• utilizes smart metering and real-time energy management systems to reduce peak demand
• is staffed by proactive operating teams that work with utilities and other stakeholders to institute protocols that respond to grid conditions
• purchases renewable electricity and carbon offsets as a last resort to account for minimal remaining fossil fuel loads that are difficult or costly to electrify.
L+M Development Partners proposes a package of measures at the Heritage designed to eliminate fossil fuel usage, improve resident comfort, and minimize disruption in occupied multifamily proper-
ties through the use of innovative retrofit methods, materials, and technology. The Heritage comprises two 35-story high-rise buildings at 1295 and 1309 Fifth Avenue, which overlook the northeastern cor-
ner of Central Park, and an 11-story building at 1660 Madison Avenue that consists of four-to-five-
bedroom multifamily units in addition to four stories of commercial space. Built in 1975, the buildings have little to no remaining insulation, costly and inefficient baseboard electric resistance heat sys-
``` tems, and central natural-gas-fired domestic hot-water (DHW) plants. With a proposed investment of
```
```
$18 million, the planned electrification measures aim to reduce the energy use intensity (EUI) by 5%
``` and carbon emissions by a total of 352 tons of CO2-eq/year within the first two years. Over a 20-year period, a reduction in EUI by 19% and 2636 tons of CO 2-eq/year is expected.
Figure CS5.1 Exterior view of The Heritage before ret-
rofit.
Case Study 5 The Heritage, New York
Site The Heritage Year Built 1975 Budget
Location
1295 and 1309 Fifth
Avenue City
New York NYSERDA
Funding
$5 million
1660 Madison Avenue Implementation
Phase
2021–2024 L+M
Private
Investment
$13.7 million
Existing Building Properties
• Little to no insulation in walls and roof
```
• Electric resistance baseboard heaters in each room with limited controls; no centralized air-condi-
``` tioning system, only A/C sleeves
• Natural-gas-fired domestic hot-water heaters with storage tanks on rooftop to provide hot water
• Natural-gas-fired hot-water sources for dryers and washers
• 1295 and 1309 Fifth Avenue building lobbies are served by 10-ton horizontal packaged air-cooled split systems
Key Retrofit Measures
```
• Facade overcladding with exterior insulated facade system (EIFS) at 1295 Fifth Avenue and 1309
```
Fifth Avenue. Facade upgrades using insulated, prefabricated metal panels with energy-efficient win-
dows at 1660 Madison
```
• Installation of Packaged Terminal Heat Pumps (PTHPs) at 1660 Madison Avenue
```
• DHW electrification using heat pump water heaters at 1660 Madison Avenue
• Implementation of centralized controls at 1660 Madison Avenue
• Common area dryer electrification at 1660 Madison Avenue
• Central ventilation upgrades at 1660 Madison Avenue
```
• Variable refrigerant flow (VRF) installation in first floor common areas at 1295 and 1309 Fifth Avenue
```
• Submetering apartment electrical use at all three buildings
```
Figure CS5.2 (Left) Upgrades to Facade, (Right) EIFS installation at The
```
Heritage
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
```
L+M overclad with exterior insulation finish system (EIFS) for the towers at 1295 and 1309 Fifth Ave-
``` nue and floors 1–4 of 1660 Madison Ave. The existing masonry for both buildings will be clad with four- and five-inch-thick prefabricated insulation systems. The roof, which is currently uninsulated for the most part, will be augmented with R-30 insulation at 1660 Madison Ave. Existing residential and commercial windows at 1660 Madison are being replaced with double-pane insulated glass units with a U-value of 0.25.
1660 Madison facade upgrades for floors 5–12 use prefabricated panels in conjunction with window replacements and PTHP installation. Coordinating this construction work allows for efficiencies during the window replacement, as some window sizes will be increased, and while punching wall penetra-
tions to accommodate PTHPs. A coordinated mobilization of these major building improvements mini-
mizes the disruption to residents.
This measure constitutes enabling work that prepares buildings for future decarbonization by perma-
nently reducing heating and cooling loads. This measure allows for smaller-sized HVAC equipment as part of this work and in future upgrades.
Upgrades to HVAC System
L+M is installing PTHP units in each living room and bedroom of each apartment of 1660 Madison thereby increasing efficiency of the heating system as well as providing optional air conditioning and
``` eliminating the need for window ACs and sleeve units. The selected units are cold climate models;
``` units will not be provided with electric resistance heat back up since the units can operate at outdoor temperatures down to -5ºF. The units will be sized taking into consideration the modified loads due to improved wall insulation, window replacement, and increased airtightness.
The lobbies at 1295 and 1309 Fifth Avenue are currently served by 10-ton horizontal packaged air-
``` cooled split systems with electric resistance baseboard heaters. A variable refrigerant flow (VRF) sys-
``` tem is proposed to condition the lobby and amenity spaces, eliminating the need for different heating and cooling systems. Further, installation of a VRF system will also contribute to increasing the avail-
able space as the main components of the system can be moved outside.
L+M is investigating an appropriate heat pump replacement for the Fifth Avenue tower baseboard electric heaters and sleeve AC units. The height of the towers results in significant construction chal-
lenges as well as considerable cost. As heat pump technology continues to improve and the up-front capital cost declines, L+M anticipates this technology will be feasible prior to 2030.
Upgrades to Hot-Water Systems
The existing gas-fired hot-water boilers with storage tanks will be replaced at 1660 Madison with an air-to-water heat pump that uses CO 2 as the refrigerant. Not only does this electrify the system, it also
``` uses a refrigerant with a low global warming potential (GWP) in addition to reaching very high effi-
``` ciencies.
Full DHW electrification is an aggressive, forward-thinking step in eliminating natural gas usage from multifamily buildings. DHW is the buildings’ largest gas use today. The simple swap of replacing gas-fired water heaters with electric resistance type heaters would put a significant strain on the building’s electrical infrastructure and the utility’s infrastructure. Using heat pump
Case Study 5 The Heritage, New York water heaters with CO 2 refrigerant, the building will be able to produce hot water up to 300% more efficiently than with electric resistance. This helps to bring the production cost of hot water closer to that of natural gas. The new refrigerant also allows the ability to produce domestic hot water even when the outdoor temperature goes down to -5ºF. The use of a natural refrigerant with a low global warming potential allows the buildings to stay ahead of mandates as other refrigerants are phased out or banned. This will be the first retrofit application of this technology in the L+M portfolio, and successful implementation of this measure will act as a model for other L+M properties.
```
The team also investigated phase-change materials (PCM) for DHW storage as a method to
``` reduce physical plant size. A preliminary design was prepared for the DHW plant, which resulted in a 90% reduction in the space needed for storage, but interaction with the AWHP plant required additional mechanical components to function. The cost was too high to justify the benefit, but PCM will be considered for a path forward with the Fifth Avenue tower upgrades in the future.
Cooking Electrification
Cooking accounts for a small amount of natural gas usage overall but is one of the end-uses of the fuel. The cost of immediate implementation is prohibitive. Beyond equipment costs, this measure will require upgraded panels in each apartment and re-wiring of the entire building for electrical service.
L+M will monitor this opportunity when other mobilization efforts in units can support this upgrade.
Upgrades to Control System
A centralized control system for each PTHP at 1660 Madison will allow for operator controlling over seasonal set point limits as well as thermostat scheduling for the whole building and the individual units. Cloud-based data storage will be used to monitor the performance of the systems in real time and track building energy performance. The 1295 and 1309 Fifth Avenue towers already host a cloud-
based, open-source, central control system that monitors and manages the electric resistance base-
board heaters.
Ventilation System Overhaul
The ventilation system at 1660 Madison will undergo a major overhaul starting with cleaning of ducts, sealing ventilation shafts, and replacing fans with efficient energy recovery units where feasible or
``` with ECM direct-drive rooftop fans. An energy recovery ventilator (ERV) will be installed that will
``` recapture waste heat from the existing ventilation systems to preheat corridor supply air.
Submetering
L+M will install submeters for electrical and plug load usage in all apartments at 1660 Madison. Mon-
itoring of data gathered can ensure that residents are not charged for heating usage, which is pro-
vided by the ownership. Deduct meters are also installed on the baseboard heaters at the Fifth Avenue towers to allow for subtraction of heating usage from each unit’s load.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Tenant Engagement Plan
L+M will institute a comprehensive tenant engagement and education plan. This plan will empower residents and inform them about the use and purpose of the buildings’ updated features and explain the reasoning behind these improvements to meet carbon and resilience goals. L+M will conduct ses-
sions for residents prior to and following upgrades to explain the approaches and answer questions.
Key Takeaways
Packaging these measures into one upgrade plan is the most effective path forward, accounting for the interactivity of measures and minimizing resident disruption. The combination of these measures offers a holistic approach for deep carbon reductions, rather than reliance on incremental improve-
ments over time.
• Overcladding the buildings reduces loads even before installing higher-efficiency equipment. Uti-
lization of prefabricated panels at 1660 Madison is a unique approach to construction challenges
``` raised by punching sleeves for PTHP equipment; this approach will minimize resident disruption.
```
• Installing high-performance windows is a key component of the holistic improvement to the building’s envelope and a crucial first step prior to upgrading the building’s HVAC systems.
• Installing PTHP equipment at the 1660 Madison building allows for replacement of the existing baseboard heat with high-efficiency cold climate heat pump equipment. This equipment can be better managed and monitored by central controls year-round.
```
• PTHPs are easy to replace with newer models with higher efficiencies; efficiency improve-
``` ments will be phased in during equipment replacement on a rolling basis.
• PTHPs have no field-installed refrigerant piping, minimizing the potential for leakage and the attendant global warming impact.
• The addition of cooling to each room provides residents an important amenity and provides protection for resident health during extreme heat events.
• Cold-climate PTHPs integrated into a new facade offer a viable option for leveraging needed facade work. This inflection point provides the opportunity to replace envelope and mechan-
ical systems simultaneously, incorporating the necessary electrical service and condensate risers into the construction. It also invests in increasing electrical capacity in the building for other future efforts.
• Using heat pump water heaters with CO2 refrigerant eliminates the buildings’ largest natural gas use. The building will be able to produce hot water up to 300% more efficiently than simply using electric resistance DHW heaters.
• Installation of electric dryers in common area laundry rooms is another step toward eliminating on-site fossil fuel usage.
• When submetering in an electrically heated building, it is particularly important to address the split between heating and plug loads.
The combination of apartment-level submeters with deduct meters at the heaters, and eventually the
PTHPs, allows for residents to receive owner-provided electric heat while still being responsible for their cooling and plug load usage.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Bloedel Conservatory, Canada
This case study is provided courtesy of FirstLight Energy Solutions.
The Conservatory, located in
Vancouver’s Queen Elizabeth
Park, is a biodiverse conserva-
tory home to more than 500 exotic plants and over 100 exotic birds. The domed structure was built in 1969. A phased approach to building upgrades has reduced GHG emissions by 87% compared to 2011. The latest central plant retrofit has reduced gas consumption by a further
4200 GJ—a 75% reduction com-
pared to pre-retrofit.
Existing Systems
The Conservatory’s cooling plant had exceeded its expected service life and needed replacement. The original cooling plant consisted of one 210-ton water-cooled chiller and an open cooling tower. The original heating plant consisted of two gas-fired condensing boilers. Hot water and chilled water served nine existing air-handling units to ventilate and condition the conservatory.
Project Name Bloedel Conservatory Year Built 1969
```
Location Vancouver, BritishColumbia (Canada) Building Size 19,600 ft
```
Project Phase Implemented, 2021 Year Last Systems Upgrade N/A
Key EEMs/ERMs
```
• Roof replacement and sealing (2014)
```
```
• LED lighting retrofit (2018)
```
```
• Central ASHP plant (2021)
```
```
• BAS upgrade with ASHRAE Guideline 36 sequences and demand management (ASHRAE 2021a)
```
Central Plant
Existing Retrofit
```
Heating: two 3,500 MBH condensing boilers (14
```
``` years old)
```
```
Cooling: one 210-ton water-cooled chiller with open
```
``` cooling tower (18 years old, R22 refrigerant)
```
200-ton AWHP plant
Control system upgrades
Figure CS6.1 Exterior view of Bloedel Conservatory.
Case Study 6 Bloedel Conservatory, Canada
Load-Reduction Measures
Efficiency upgrades, including replacement of the roof dome in 2014 and the transition to energy-effi-
cient LEDs for lighting, played a pivotal role in reducing energy costs at the Conservatory and effec-
tively reducing facility cooling loads.
Central Plant Retrofit
```
A 210-ton air-to-water heat pump (AWHP) was selected to replace the aging chiller plant. The exist-
``` ing chilled-water loop was converted to a low-temperature heating and chilled-water switchover loop.
This adaption allows the use of a 2-pipe AWHP to meet the heating and cooling needs of the facility while preserving the existing high-temperature hot-water loop to provide supplemental heat for the
AHUs as needed.
The sizing of the AWHP was aligned with the facility’s current cooling demands and can provide up to
1,500 MBH of heating under design ambient conditions, effectively meeting 85% to 90% of the annual heating load. However, due to constraints in the existing electrical service, an active demand strategy was implemented, limiting the AWHP’s maximum output based on facility demand. A planned future service upgrade will allow the AWHP to operate at its full capacity.
Additionally, the retrofit included replacement of AHU control valves, along with enhancements to control sequences and graphics, incorporating control methodologies in line with ASHRAE Guideline
```
36 (ASHRAE 2021a). Beyond energy and gas savings, this retrofit effectively reduced the facility’s
``` water consumption by eliminating evaporative cooling.
Pre- and Post-Retrofit Performance
Comparison of pre- and post-retrofit gas and electricity consumption is indicated in the graphs in Fig-
ures CS6.2 and CS6.3. Gas consumption has been reduced by 75%. The small amount of gas use in the summer months is attributed to the domestic hot-water system. The boilers supplement the
AWHP during defrost and peak heating conditions. Comparison of the electrical increase to gas sav-
ings indicate a seasonal AWHP COP in the range of 2.7.
Future Proofing and Adaptation
Anticipating the impact of climate change, the heat pump system was designed to accommodate higher cooling loads in the future. Predictions indicate a 30% increase in cooling load by 2050 due to rising temperatures and humidity, prompting the design to include provisions for future additions of thermal energy storage using phase-change materials to boost capacity.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Figure CS6.2 Natural gas consumption.
Figure CS6.3 Electricity consumption.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
StopWaste Office, California
This case study is provided courtesy of Taylor Engineers.
StopWaste helps Alameda County waste less, recycle properly, and use resources such as energy and water efficiently. They are a public agency governed by the Alameda County Waste
Management Authority, the Alameda County
Source Reduction and Recycling Board, and the
Energy Council. StopWaste’s HVAC system was nearing the end of its effective useful life, and stakeholders were interested in replacing the equipment with an all-electric solution.
Existing Systems
The existing heating/cooling rooftop units at StopWaste used R-22 in their refrigeration circuits and an 81% efficient gas furnace for heating. The cooling-only rooftop unit used R-410a. All units included an airside economizer, and three out of four units were variable speed VAV packaged units with digital
``` scroll compressors. Two of the three VAV packaged units served VAV diffusers (Thermafusers).
```
The existing domestic hot-water heater was a condensing gas water heater with integrated storage.
Project Name StopWaste Year Built Major Renovation in2006
Location Oakland, California Building Size 13,845 ft2
Project Phase Bidding, January 2024 Year Last Systems Upgrade 2006
Key EEMs/ERMs
• Conversion to all-electric HVAC
Existing Retrofit
18 years old
3 VAV packaged rooftop units with gas heat
1 cooling-only rooftop unit
Gas hot water heater
3 VAV packaged heat pump rooftop units
1 cooling-only rooftop unit
Heat pump water heater
Figure CS7.1 Exterior view of 
StopWaste office.
Case Study 7 StopWaste Office, California
HVAC Retrofit
Packaged heat pump VAV rooftop units were selected to replace the existing heating/cooling rooftop units, and the cooling-only unit was replaced with a similar cooling-only rooftop unit. The new units include variable-speed scroll compressors using R-410a.
The units have a slightly larger footprint, requiring roof curb adapters, but the increased weights did not trigger structural upgrades. Given the lack of structural drawings, a load assessment had to be performed based on observed conditions and assumed rebar spacing.
Existing electrical load data were pulled to establish the allowed maximum combined power draw of the new units. The electrical service did not require upsizing. Electric resistance heating sections were included only in the packaged units serving VAV diffusers in order to maintain neutral supply air
``` temperature when the units are in defrost and prevent the VAV diffusers from switching modes (heat-
```
``` ing to cooling). Minimizing electric resistance heating allowed the total power requirements to fall
``` under the requirements to keep the existing service size.
Domestic Hot Water
A storage-type heat pump water heater was selected to replace the condensing gas water heater.
This replacement was carried as an add-alternate and has not yet been determined to be included in the project.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Montreal City Hall, Canada
This case study is provided courtesy of Martin Roy & Associés with adaptations from the presentation Preserving the Past, Building for the Future: The Montreal City Hall Zero Fossil-
Fuel Retrofit at the 2023 Decarbonization Conference for the Built Environment.
Montreal City Hall is a historic building on a historic site that undertook a decarboniza-
tion retrofit to reduce GHG emissions. The building was inaugurated in 1878 but suf-
fered a devastating fire in 1922 and was rebuilt in 1924. The top two floors of the building were later completely renovated in the 1980s and, therefore, have no historic status. The remainder of the building is his-
toric, and very limited changes are allowed to be made to the building.
The retrofit was undertaken by Martin Roy
```
& Associés (MRA) with the following goals:
```
•LEED O+M Certification
•No combustion for regular operations
```
• Complete replacement of all mechanical systems (working within historic building context)
```
Size 220,000 ft 2 Year Built 1924 Budget
Location
275 Notre-Dame St. East City Montreal, Quebec,
Canada
$160 million
Implementation
Phase
2020–2024
Existing Building Properties
• Historic site: very limited changes allowed to the building
• 5 floors, 2 basements, a mechanical penthouse
• Top two floors were renovated in the
• 1980s, completely torn out—no historic status
```
• Heated with purchased steam (produced with natural gas)
```
```
• Hot-water radiators 180°F (80°C)
```
```
• No centralized air conditioning, window AC in many spaces (not appropriate for the historic nature
```
``` of the building)
```
• Not all spaces are ventilated
• No insulation
• Old, wooden, single-pane windows
Key Retrofit Measures
• Radiant heated ceilings combined with decentralized fan coils: many spaces have historic floors and
``` walls (marble floors and wood paneling on walls) that limit equipment solutions
```
• DOAS: Outdoor air is distributed independently from heating and cooling, minimizing ducting in an extremely complex building and minimizing fan energy for the many hours when neither heating nor cooling is required
• ASHP with electric boiler backup: ASHP in an indoor space supplied with exhaust air to improve
HP efficiency during very cold winter months
Figure CS8.1 Exterior view of Montreal City
Hall.
Case Study 8 Montreal City Hall, Canada
Design Challenges
The project design approach considered a variety of options to meet the building’s needs. Decisions for determining the best combination of measures and technologies were driven by the following
```
KPIs:
```
```
• GHG emissions reduction (no combustion)
```
• Respecting historic finishes and appearance
• Ease of maintenance
• LEED certification
• Occupant comfort
The historic value of the building’s interior was the main factor in many decisions during project design. Historic finishes within the building drove the team toward a solution with a decentralized sys-
tem that minimized ductwork. MRA evaluated a number of decarbonization strategies and technolo-
gies for heating and cooling Montreal City Hall, and many were rejected for reasons either directly or indirectly related to the building’s historic status. Some examples of technologies that were not feasi-
ble included:
• Geothermal: The building grounds include a large front lawn area that MRA considered for installation of a ground-source loop for GSHP. Installation of a ground-source loop was not restricted, but any excavation within the historic district requires careful verification from archaeologists that no historic artifacts are disturbed. If during excavation anything of historic significance were found, it would have serious impacts on project timelines. As a result of these requirements, installation of a ground-source loop was determined not to be economically feasi-
ble and to provide too great a schedule risk to the project.
• Radiant Floors: MRA considered radiant floor loops as an efficient method for heating and cool-
ing the building that would limit the amount of required ductwork. Many areas within the building
``` have existing historic floor coverings (marble), and this significantly limited the ability to retrofit.
```
One small space was deemed feasible for radiant floor loops, but the strategy was determined not to be a feasible solution.
• Windows: Because no insulation could be added due to preservation of historic finishes, the team focused on windows to help improve the building envelope. As part of the pursuit of LEED certification, the team considered replacing the existing windows. However, the windows were also considered a part of the historic finishes for the building and could not be replaced. As an alternative solution, MRA had windows repaired to improve weatherization and reduce air leak-
age. To meet the historic status requirements, this required using local artisans to carefully repair windows, including hand sanding and refinishing the window frames to maintain their historic appearance.
• Non-Energy Upgrades: There were many systems that needed updating, such as structural elements and seismic systems. Adding a freight elevator for transporting equipment required major structural modifications as well.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
• Tenant Considerations: Because of the extent of this major renovation project, occupants were moved to another building for safety during asbestos abatement and major renovations.
Other design considerations were deemed not feasible because of additional factors in the process:
• ASHP Located on the Roof: Municipal regulations required that equipment not be visible from the street, and very strict noise regulations also presented a challenge. When combined with very limited space on the roof, it was not feasible to locate the large ASHP equipment on the roof.
• Heat Production using Existing Purchased Steam System: The team considered retaining the existing steam system as an option that worked within the historic building concept. How-
ever, this option was rejected because it did not comply with the goal to eliminate all combustion for regular operations.
HVAC Upgrade
Montreal City Hall was originally heated with purchased steam, produced with natural gas at a maxi-
mum 65% efficiency. The building used a steam-to-water heat exchanger to supply hot-water radia-
``` tors with 180°F (80°C) hot water. The building had no centralized air conditioning, with window AC
``` units in many spaces that were not appropriate for the historic nature of the building. In addition, not all spaces were ventilated. Another factor in the project design was that some systems were at the end of life, but the major issue was that many years of overlapping renovations within the building had rendered the existing systems very complex.
Figure CS8.2 HVAC system schematic.
Case Study 8 Montreal City Hall, Canada
Working to meet the KPIs and within the historic context of the building, MRA developed an approach for an HVAC system that includes radiant ceilings, a DOAS, and ASHPs located in an interior mechani-
cal room. Figure CS8.2 provides a schematic of the HVAC system design.
• Radiant Ceilings Combined with Decentralized Fan Coils: Many spaces have historic floors
``` and walls (marble floors and wood paneling on walls). Radiant ceilings improve comfort and pro-
``` duce low noise for a majority of heating hours. Peaks loads are taken on by fan coils, which also supply cooling capacity. Using hydronic heating and cooling increases efficiency and reduces the size of ducts, which was an essential consideration in a building that does not have space for big ducts.
• DOAS: The outdoor air is distributed completely independently from heating and cooling, mini-
mizing ducting in an extremely complex building. Minimizing fan energy, fan coils do not need to work for the many hours a year when the climate demands neither heating nor cooling.
•Electrified Heating: The design includes
ASHPs with electric boiler backup. Due to roof space limitations and municipal restrictions, the
ASHP is located in an indoor mechanical room that is supplied with exhaust air to improve HP efficiency. Having the units indoors also means that when one unit is in heating mode and another in cooling mode, air can be recirculated within the space to improve efficiency. Locating the ASHPs indoors also proved to be a very good solution for Montreal’s cold climate. Due to locat-
ing the ASHPs inside the mechanical room rather than outdoors on the roof, the operating tem-
peratures for the units are significantly warmer and expanded the equipment options beyond those designed for cold climate operation.
Key Takeaways
This final solution achieved the KPIs for the project and ultimately led to a significant reduction in
GHG emissions by removing fossil fuel combustion and electrifying HVAC systems. The project’s extremely low GHG emissions are driven by the very low grid emission factor in Quebec, where the main source of electricity is hydropower. This project illustrates how buildings with electrified HVAC systems can achieve extremely low GHG emissions as the electric grid transitions to clean energy pro-
duction.
• GHG Reduction: removed of all combustion from project operations
Figure CS8.3 Indoor ASHPs.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
• Ease of Maintenance, Respecting Historic Appearance: innovative system that recovers heat from DOAS to keep heat pumps that were installed inside the building operating in an optimal COP range even in the coldest temperatures
• LEED Certification: energy savings via window repair and efficient systems
• Occupant Comfort: DOAS to completely ventilate an existing historic building to achieve
ASHRAE Standard 62.1 and construction code requirements and use radiant heat wherever possible, together with CO2 sensors and RH sensors, to achieve ideal comfort conditions throughout building
• Historic Finishes Inside the Building: decentralized HVAC system that requires few ducts
``` and keeps systems out of sight where possible; steps taken, like window repair and refurbish-
``` ment, to maintain the historic nature of the building
Quebec GHG Emission
Factors
Electricity 0.00205 kg CO 2/yr/kWh
Natural Gas 5,578,963 kg CO 2/yr/kWh
Figure CS8.4 GHG emissions comparison for project alternatives
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
47 Seventy Apartments, Utah
This case study is provided courtesy of ICAST.
Property Information
•Garden style apartment complex with 20 buildings
•416 units
•Salt Lake City metro area
•Naturally occurring afford-
able housing complex that caters to households earn-
ing less than 80% of the area median income
Scope of Work
The project involved upgrading HVAC systems and lighting systems and installing smart thermostats.
The 47 Seventy apartments are owned by Marble Partners, LLC, and the property is managed by
Apartment Management Consultants, LLC. The owner’s initial goal was to replace their old ducted split-system AC units because they used R22 refrigerants, which have high GWP. However, in collab-
Project Name 47 Seventy Apartments Year Built 1975
Location 4770 Simmental Dr.Taylorsville, UT Building Size 416 units in 20buildings
Project Phase Implemented, 2022 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• LED lighting upgrades
• Replace central air split AC with split ASHPs
• Gas furnaces for backup heating
• Smart thermostats
HVAC Equipment
Existing Retrofit
25 years old
```
Heating: gas-fired, forced air furnace
```
```
Cooling: ducted split system AC
```
Two-ton ASHPs
45,000 Btu gas-fired furnace for supplemental heating
Figure CS9.1 Exterior view of 47 Seventy apartments.
Case Study 9 47 Seventy Apartments, Utah oration with ICAST, they expanded the scope of work to include replacing their gas-fired, forced-air
``` furnaces (which were ~25 years old). The project considered two options for installation:
```
• Efficient AC + Furnace: This package included more efficient 16 SEER AC units for cooling paired with 95% AFUE 60,000 Btu gas-fired furnaces for heating.
• ASHP + Furnace: This package included two-ton single-zone ASHPs paired with 80% AFUE
45,000 Btu gas-fired furnaces for supplemental heating to the ASHPs.
ICAST installed the hybrid electrification solution, replacing the existing HVAC systems in over 120 units with two-ton single-zone cold climate ASHPs and new gas furnaces for supplemental heating.
Challenges and Barriers
The upfront costs of installing the ASHP + furnace option exceeded those of more efficient AC units and gas furnace combinations, and ASHPs are still an unfamiliar technology for most multifamily affordable housing property owners. ICAST demonstrated to the owner that ASHPs are a high-value investment because, in addition to their decarbonization benefits, they can increase residents’ health,
``` comfort, and safety (they do not give off carbon monoxide). Further, the utility bill savings from the
``` project enable the lower-income residents to redirect their money toward other necessities, such as groceries and healthcare.
Project Costs, Savings, and Impacts
The total project cost was $1.15M. To offset costs, ICAST leveraged $620,698 in rebates from the
Rocky Mountain Power Multifamily Energy Efficiency Program. The remaining cost for the project was covered by the property owner, Marble Partners, LLC. The project achieved annual utility bill sav-
ings of approximately $156,566 and will save approximately $4M over the lifetime of the upgrades.
Beyond providing annual electricity savings of approximately 1,891,281 kWh/yr, the hybrid ASHP and furnace solution will reduce the GHG emissions for the 47 Seventy Apartments by approximately
3M lbs. annually. The project is expected to reduce GHG emissions by approximately 57M lbs. over the lifetime of the upgrades.
Marble Partners, LLC, will realize an increase in the value of their property based on the project upgrades, and residents receive more comfortable, healthier apartments.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
McMullen County Courthouse, Texas
```
This case study is part of the Preliminary Energy Assessments (PEA) program through the
```
```
Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.
```
A preliminary energy
``` audit (PEA) of the
```
McMullen County Court-
house in Tilden, TX, was conducted for the Texas
State Energy Conserva-
``` tion Office (SECO) in
```
August 2023. Originally built in 1930, the McMul-
len County Courthouse has undergone many ret-
rofits over the years and in its current state is a fully electrified building with a gross floor area of about 9000 ft 2. As a result of previous lighting and envelope retrofits, the aging heat pump units are oversized and provide an opportunity to rightsize the HVAC system for the new building cooling and heating loads.
Project Name McMullen CountyCourthouse Year Built 1930
Location Tilden, TX Building Size ~9000 ft 2
Project Phase Assessment Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Insulation upgrades
• Occupancy-based lighting controls
```
• Replacement of aging heat pumps with rightsized VRF + DOAS unit; demand-controlled ventila-
``` tion
• Parking deck rooftop PV
Existing Recommended Retrofit
• Poor and deformed insulation for roof and floor
• Double-pane low-e glazing windows
• 8 heat pump units approximately 9 to 13 years old reaching end of life
• LED lighting fixtures under manual switch control
• Addition of roof and attic floor insulation
• VRF + DOAS unit
• PV system on the installed parking deck
• Retrofit existing lighting controls with occu-
pancy sensors
Figure CS10.1 Exterior view of McMullen County Court-
house.
Case Study 10 McMullen County Courthouse, Texas
Upgrades to Building Envelope
Although the building has undergone a series of retrofits over the years, it does not have any roof insulation, and the floor insulation in the attic is severely degraded. Further, the door between the attic and the courtroom is left open, resulting in humidity and condensation problems that are addressed by intentional overcooling on hearing days. Adding roof insulation and augmenting the attic floor insulation using spray foam at the underside of the roof sheathing will improve thermal comfort, mitigate condensation issues, and contribute to reducing cooling and heating loads.
Upgrade to Lighting Controls
Although all lighting fixtures are LED based, existing lighting control is through the means of manual switches. Areas of the building that see intermittent traffic, such as corridors and offices, are ideal
``` locations for the installation of passive infrared (PIR) occupancy sensors. The addition of occupancy
``` sensors can reduce lighting operation in courtroom and jury room by 25%, reducing cooling loads.
Upgrades to HVAC System
The courthouse is currently served by eight heat pump units, which are approximately 9 to 13 years old and nearing the end of effective useful life. Due to the age of the building, ceiling height is low, and with the existing ductwork the height is lowered even more. A heat recovery VRF system decou-
pled with a DOAS for ventilation purposes is recommended to replace the aging heat pumps. The VRF system will not require ductwork except the minimum outdoor air supply by the DOAS unit. Also, removal of the indoor units will provide extra storage space for the building.
A calibrated building energy model indicated that the existing heat pump units are vastly oversized
``` due to the LED lighting and low-e window retrofits performed in recent years (installed total tonnage
```
``` is 30, while calculated tonnage is 21.3). This suggests that the heat pumps are operating at lower
``` efficiencies at part load conditions. The proposed VRF system is sized based on this reduced load.
Implementation of Solar PV System
The McMullen County Courthouse recently installed a new parking deck with a metal roof that has no obstructions and will provide the idea location for the installation of a new solar PV energy generation panel. With an area of 6404 ft2 and a tilt of 28%, an 88.3kW system can be installed to provide clean energy production on-site and integrated with the grid.
Key Takeaways
Regular retrofits helped keep the 1930 McMullen County Courthouse fairly up to date with the current standards. The audit in August 2023 indicated that proper lighting and thermostat controls can help maximize energy savings from existing systems. Furthermore, implementation of a good energy man-
agement policy as well as good and regular maintenance and operation of existing systems can help the building be more sustainable in the long run. This study also highlights how a well-calibrated building energy model, though not very detailed, can still provide great insights into the appropriate sizes of energy systems required for optimum operation.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Ken Soble Tower, Canada
This example is provided courtesy of Rocky Mountain Institute.
```
This high-rise affordable multifamily housing retrofit in Hamilton (greater Toronto area), Canada, was
``` a comprehensive passive house retrofit using a unique mineral wool EIFS approach for envelope improvements. The project revitalized a deteriorating 1967 multifamily building into vibrant and
``` healthy affordable housing for seniors (206.1 kBtu/ft2 before retrofit, 49.1 kBtu/ft2 [modeled] post
```
``` retrofit).
```
Existing Systems
• Individual apartment heating with hydronic baseboards served by a central boiler plant
• Central OA to pressurize corridors and intermittent exhaust in apartments
• No cooling
• Central DHW boiler plant with recirc
```
• Poorly performing envelope (mold, asbestos, etc.)
```
Load-Reduction Retrofits
• Fluid-applied air barrier against existing facade
```
• Field-applied mineral wool EIFS adding R-43 (R-38 effective)
```
• Triple-pane windows
• Airtightness improved from 5.4 ACH50 to less than 0.3 ACH50
• EnerPHit certified
Project Name Ken Soble Tower Year Built 1967
```
Location Hamilton (Toronto),Canada Building Size 80,000 ft
```
```
2 (18
```
``` stories, 164 units)
```
Project Phase Constructed 2020 Year Last Systems Upgrade N/A
Key EEMs/ERMs
```
• Exterior mineral wool EIFS with liquid applied air barrier (R-38, <0.3ACH50)
```
• Triple-pane windows
• VRF system with VAV boxes
• DOAS with ERVs for ventilation
• Condensing boiler for DHW
HVAC
Existing Retrofit
• Hydronic baseboard heat served by central boiler plant
• Pressurized corridors, exhaust-only ventila-
tion
• No cooling
• Central recirc gas boiler DHW
• VRF heating/cooling with VAV boxes
• DOAS ducted to each unit with central ERVs and tempered outdoor air
• Ceiling fans, shades, low SHGC windows
• Condensing gas boiler plant for DHW
Case Study 11 Ken Soble Tower, Canada
```
Figure CS11.1 Schematic view of existing tower conditions. (Image credit: ERA Architects)
```
```
Figure CS11.2 Schematic diagram of retrofit measures. (Image credit: ERA Architects)
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
HVAC Retrofits
• Central VRF heat pump provides heating and cooling via VAV boxes in units
• DOAS with tempered air and central ERVs: one ground floor, one roof, and one in annex building
• Ventilation and exhaust ducts to each unit
Domestic Hot Water
• Condensing gas boilers
```
• Not fully decarbonized (old utility transformer limited peak loads; replacement did not align with
```
``` project timeline)
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
East Palo Alto Government Center, California
This case study is provided courtesy of Taylor Engineers.
San Mateo County implemented mea-
sures to reduce build-
ing greenhouse gas emissions by upgrad-
ing the East Palo Alto
Government Center
```
(EPA Gov) with an
``` energy-efficient, all-
electric heat pump heating system, among other HVAC upgrades. This HVAC retrofit was carefully crafted to align with the county’s sustainability objectives while maintaining a tight project budget.
Existing Systems
EPA Gov’s HVAC systems were over 30 years old and had exceeded their expected service life. The
HVAC system relied on pneumatic controls, offering limited strategies for control and no capacity to track system data.
Project Name East Palo AltoGovernment Center Year Built 1973
Location East Palo Alto, CA Building Size 50,000 ft2
Project Phase Designed in 2021 Year Last Systems Upgrade 1995
Key EEMs/ERMs
• Central air-to-water heat recovery heat pump plant
```
• BAS upgrade (pneumatic to DDC) with ASHRAE Guideline 36 sequences of operation
```
• Repairs to penthouse built-up air handling unit
• LED lighting with occupancy-based lighting controls
Central Plant
Existing Retrofit
• Over 30 years old
• 1,800 kBtu/h natural gas boiler
• 180-ton water-cooled CHW plant
• 80-gallon natural gas domestic water heater
• 60-ton two-pipe air-to-water heat pump
• 60-ton four-pipe air-to-water heat recovery heat pump
• 80-gallon hybrid heat pump domestic water heater
Figure CS12.1 Exterior view of East Palo Alto Government
Center.
Case Study 12 East Palo Alto Government Center, California
Space conditioning was accomplished via a central built-up air handling unit and variable air volume
```
(VAV) reheat terminal units.
```
Load-Reduction Retrofits
Several measures were implemented at EPA Gov to improve efficiency and reduce electrical, heating, and cooling loads. The pneumatic HVAC control system was replaced with a direct digital control
```
(DDC) system down to the zones. The new DDC system includes ASHRAE Guideline 36 best-in-class
``` sequences of operation, including supply air temperature reset, duct static pressure reset, demand-
controlled and occupied standby ventilation, and improved AHU and central plant scheduling. LED lighting conversions were accompanied with occupancy-based lighting controls.
HVAC loads were re-evaluated using industry-standard load calculation software rather than matching the existing system capacities.
Central Plant Retrofit
Rooftop air-to-water heat pumps were selected to replace the chiller and boiler system for GHG emis-
sions reduction, economic performance, and reliability. One of the two heat pumps is designed with heat recovery capability to handle simultaneous heating and cooling loads without significantly increasing construction costs.
The building’s existing electrical infrastructure was able to support the all-electric central plant, pri-
marily due to the load-reduction retrofits described above.
Repairs to the existing built-up air handling unit included replacing economizer dampers, a variable frequency drive, a chilled-water coil, sensors, and controls.
Terminal Unit Retrofits
The existing VAV reheat terminal units were replaced to accommodate lower temperature hot water and re-zoned to improve thermal comfort. The new terminal units contain two-row oversized hot-
water coils, which meet heating loads with low-temperature hot water produced by heat pumps with-
out significant replacement of existing piping infrastructure. Terminal units serving spaces with high heating loads were upgraded to parallel fan-powered boxes to reduce reheat and hot-water demand.
A series fan-powered terminal unit was provided in the double-height entry lobby to provide space conditioning and destratification.
VAV reheat terminal unit replacements were accomplished in a phased approach to maintain partial occupancy throughout the project.
Domestic Hot-Water Retrofit
The existing gas-fired domestic water heater was also replaced with a hybrid heat pump water heater to eliminate natural gas consumption and help the county meet their sustainability goals.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Vera Cruz Village, California
This multifamily housing project was initiated to rehabilitate existing affordable housing for a low-income population consisting of farmwork-
ers in the town of Richgrove in Cen-
tral California. It was one of several such affordable housing renovation projects undertaken by the Rocky
```
Mountain Institute (RMI) and part-
``` ners as part of a grant to study the feasibility of retrofitting existing housing structures utilizing new building technologies while decar-
bonizing their energy systems and adding solar photovoltaic systems.
Existing Systems
Individual apartments were served by rooftop packaged HVAC units consisting of ducted gas-fired heating and DX cooling. Distributed gas tank water heaters were in exterior closets at each apart-
ment. Exhaust only ventilation through bath and kitchen fans.
Project Name Vera Cruz Village Year Built 1995
```
Location Richgrove, CA Building Size 46,734 ft 2 (49 units)
```
Project Phase Constructed 2022 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Window replacement and weatherization
```
• Prefabricated insulated roof panels + conversion to non-ventilated attics (two buildings)
```
```
• Attic air sealing and insulation (non-roof-panelled buildings, one with attic aerosol sealer applica-
```
``` tion)
```
```
• Distributed HPWHs (3 Sanden with 80 gal tanks, the rest hybrid HPWHs)
```
• Carport PV
HVAC
Existing Retrofit
```
• Packaged rooftop units (ducted gas heating
```
``` and DX cooling)
```
• All-in-one Ephoca ducted heat pump + ERV
- through-wall PTHPs (one building)
```
• Ducted split heat pumps (one building)
```
• Ducted rooftop packaged heat pumps
```
(remaining buildings)
```
Figure CS13.1 Exterior view of Vera Cruz Village apartments.
Case Study 13 Vera Cruz Village, California
Load-Reduction Retrofits
Several measures were implemented at Vera Cruz to improve efficiency and reduce electrical, heat-
ing, and cooling loads. The most comprehensive set of load-reduction measures was performed at buildings 615 and 619, where the originally vented attic was sealed and prefabricated insulated metal
``` panels (IMPs) were installed to replace an aging asphalt roof. Existing original windows were
```
``` replaced with double-pane vinyl windows (U 0.3, SHGC 0.25). An elastomeric paint was used on the
``` stucco walls to improve durability and reduce infiltration. For non-roof-paneled buildings, attics were
``` manually air sealed (but left vented) and insulated with R-38 blown-in cellulose. One building (four
```
``` units) received aerosol sealing in the attic. All lighting was upgraded to LEDs.
```
Figure CS13.2 Envelope improvements, including roof and window replacement.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
HVAC Retrofits
In building 619, all-in-one ducted heat pump and ERV units were installed in the ceilings. These were supplemented with through-wall slim PTHPs serving the living/kitchen space. Kitchen recirculating range hoods were replaced with exhaust versions as well as bath fans with continuous exhaust. In
``` building 615 (panelized roof retrofit), inverter-driven ducted split heat pumps were installed with con-
```
``` tinuous exhaust-only ventilation (no ERV).
```
The rest of the site received heat pump rooftop units to replace the existing rooftop units.
Figure CS13.3 Split system heat pump installation.
Figure CS13.4 Ducted heat pump/ERV unit installation.
Case Study 13 Vera Cruz Village, California
Domestic Hot Water
Individual gas water heaters in exterior closets were replaced with hybrid heat pump water heaters with a louver on the door for HP supply air and ducted HP exhaust. In three select units, split Sanden
HPWHs were installed utilizing 80-gallon tanks in the existing closets.
Solar PV
In the first phase of the project, solar PV was installed on carport parking areas with a virtual net metering agreement, which shares utility bill benefits with tenants.
```
Figure CS13.5 Domestic hot water upgrades—(a) before and (b) after.
```
```
(a) (b)
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Skokie Courthouse, Illinois
This case study is provided courtesy of NORESCO and Cook County, IL.
Cook County undertook a multiphase project to make progress toward their goals to reduce GHG emissions by 80% by 2050. Upgrades at Skokie Courthouse were part of two project phases that included upgrades to three other courthouses, five highway maintenance facilities, and two high-rise office buildings. These phases combine to reduce GHG emissions for Cook County by 56%, or over
13,400 tons of CO 2 equivalent.
Existing Systems
Skokie Courthouse’s boilers and chillers were over 30 years old and had exceeded their expected ser-
``` vice life. The existing chillers used the refrigerant R-11, which has a global warming potential (GWP)
``` of 4,000. The courthouse’s HVAC was controlled by a pneumatic system with limited control strategies and no ability to trend system data. Building windows were original, and water testing demonstrated significant leakage.
The baseline heating and cooling loads were evaluated using 36 months of 30-minute interval data provided by the electric utility. Figure CS14.1 shows a breakdown of courthouse electricity use by month for 2013.
Load-Reduction Retrofits
Several measures were implemented at Skokie Courthouse to improve efficiency and reduce electri-
cal, heating, and cooling loads. Existing original windows were replaced with thermally broken, low-e windows, and door sweeps, and weatherization reduced infiltration. LED lighting conversions accom-
panied with occupancy-based lighting controls reduced electric demand.
Project Name Skokie Courthouse Year Built 1979
Location Cook County, Illinois Building Size 345,743 ft 2
Project Phase Implemented 2017 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Central GSHP plant
• Window replacement and weatherization
```
• BAS upgrade (pneumatic to DDC) with scheduling and demand-controlled ventilation
```
• DHW load reduction
• EV Chargers
Central Plant
Existing Retrofit
• Over 30 years old
• Heating: two 2,000 kW electric boilers
• Cooling: two 400-ton electric chillers
• 200-ton GHSP plant
• GS well field: 104 wells, 500 ft deep
Case Study 14 Skokie Courthouse, Illinois
```
The pneumatic HVAC control system was replaced with a direct digital control (DDC) system, while
``` retaining some pneumatic actuators and terminal box controls for cost effectiveness. Demand-con-
trolled ventilation and improved AHU scheduling were implemented with the new DDC system.
Central Plant Retrofit
A GSHP was selected to replace the existing electric central plant for GHG emissions reduction, eco-
nomic performance, and reliability. A geothermal well field sized to offset 100% of the building’s heat-
ing and cooling loads was financially impractical. The installed GSHP system includes a 200-ton geothermal well field as a heat sink and a 200-ton heat recovery chiller.
At 200 tons, the GSHP system carries the cooling load of the building for all but approximately 63 hours during a typical year, when peaking/backup chillers are used to supplement. The backup/peak-
ing chillers are two 250-ton high-efficiency centrifugal chillers, which provide N+1 redundancy.
For heating, the GSHP system provides 3,466 kBTUh of heat under design conditions and carries the heating load of the building for all but approximately 484 hours a year, when the peaking/backup boil-
ers are used to supplement. The proposed peaking/backup boilers are two high-efficiency gas-fired condensing boilers sized at 3,000 kBTUh each for N+1 redundancy. These boilers operate at 98% effi-
ciency at low loads and low water temperatures.
Domestic Hot Water
Domestic plumbing fixtures were retrofitted with high-efficiency fixtures, reducing domestic hot-
water consumption by approximately 31%. The existing domestic water heaters were two tank-type electric heating units that were original to the building. The team evaluated heating the domestic water via heat recovery from the GSHP system, but the relatively low domestic water load for the courthouse did not justify the additional cost or complexity. As a result, a high-efficiency gas-fired domestic water heater replaced one existing unit. The remaining electric domestic water heater was
Figure CS14.1 Electricity consumption.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings left in place to serve as an emergency backup. With improvements in heat pump water heater tech-
nology, the existing electric unit may be replaced with a heat pump water heater and used as the pri-
mary DHW heating source, with the high-efficiency gas-fired unit retained as the emergency backup.
EV Charging
Two 240V, Level 2 EV chargers were installed at Skokie Courthouse. These are not used for two-way charging and result in a small increase in electric use for the courthouse. The EV chargers were installed to demonstrate the county’s climate initiatives and increase public awareness.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Stella B. Werner Council Office Building, Maryland
This case study is provided courtesy of NORESCO and Montgomery County, MD.
Montgomery County undertook a project to upgrade the Stella B. Werner Council Office
```
Building (COB), make progress toward their goals
``` to reduce GHG emissions, and apply for LEED certification. The upgrades to the building enve-
lope, lighting, and HVAC combine to reduce GHG emissions for Montgomery County by over 1600 tons of CO 2 equivalent.
Project Name
Stella B. Werner Council
Office Building Year Built
```
1952 (Central Core)
```
```
1962 (South Wing)
```
```
1970s–1980s (further additions)
```
Location Montgomery County,Maryland Building Size 142,480 ft
Project Phase Implemented 2021 Year Last SystemsUpgradeVariable
Key EEMs/ERMs
• LED lighting upgrade
• Window and door replacement
• Water-cooled VRF system with DOAS
Existing Retrofit
Varying systems by wing
• Four-pipe FCUs, WSHPs, AHUs, RTUs
• Heating: central natural gas boilers, dedicated natural gas boilers, packaged gas-fired RTUs
• Cooling: central electric chillers, packaged DX
```
RTUs, cooling towers (WSHPs)
```
• 300-ton water-cooled VRF system
• DOAS with energy recovery
• DX AHU/RTU for dining/kitchen and audi-
torium
• Data center conditioning unchanged
Figure CS15.1 Exterior view of Stella B.
Werner Council Office Building.
Case Study 15 Stella B. Werner Council Office Building, Maryland
Existing Systems
Lighting
The interior lighting was primarily made up of T8, and some T12, fluorescent lamps. Switch-mounted
``` occupancy sensors were installed in many areas. Exterior lighting was high-intensity discharge (HID)
```
``` with high-pressure sodium (HPS) lamps.
```
Envelope
Due to multiple additions in the 1960s, '70s, and '80s, different parts of the COB have different archi-
tectural designs and different construction materials. A majority of windows were single pane and original to each wing's construction. Many of the operable windows throughout the Core and Core
South wings did not close properly and permitted the infiltration of a great deal of unconditioned out-
door air and moisture.
HVAC
The multiple additions and renova-
tions to the COB over the past 60 years had resulted in a mix of heat-
ing and cooling equipment. Multiple
HVAC renovation projects were implemented to upgrade systems serving various sections of the building. The result was that the
COB has a wide variety of different designs and vintages of HVAC sys-
tems, which presented a wide range of issues.
A central boiler plant located on the first floor of the Core building served the majority of the COB. The plant consisted of six 299-MBH, direct-vented, natural gas-fired, hot-water boilers. Cooling for much of the building was supplied by a central chiller plant located in the northwestern corner of the park-
ing garage lower level. The plant consisted of three 110-ton water-cooled reciprocating chillers. The central plant water chillers had been in service for approximately 30 years and were near the end of effective useful life. The main chiller plant did not have enough capacity to simultaneously meet building cooling demand and serve as backup for the data center.
The central boiler and chiller plants provided heating and cooling for most systems in the building, with some exceptions.
Health Wing: Four-pipe FCUs located along the perimeter of the space and four-pipe AHUs on each floor providing tempered ventilation air to the center areas. FCUs and AHUs served by central plants.
Auditorium First Floor: Four-pipe AHU served by central plants.
Figure CS15.2 Diagram of office building layout.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Council Wing Second Floor: Dining area served by a four-pipe AHU located with hot water from a
``` dedicated gas-fired boiler. Kitchen served by a two-pipe makeup air unit (MAU), also served from the
``` same small boiler.
Council Wing Third Floor: Meeting room served by a 15-ton RTU connected to central plants. Hear-
``` ing room served by a 40-ton AAON packaged rooftop unit (RTU) with gas heat and direct expansion
```
```
(DX) cooling.
```
Core And Core South Floors 1-5: WSHPs with condenser loop tempered by the central boiler plant by means of a heat exchanger. The loop was also interconnected to the central cooling towers for heat rejection. Due to the age of the WSHP system, many of the compressors were beginning to fail.
Core South Sixth Floor: Four-pipe VAV RTU served by the central boiler and chiller plants.
Core Top-floor Hearing Room: AHU with DX cooling and electric duct heaters. Two air-cooled con-
densers on the roof serve the AHU.
The South Wing of the building was heated by a separate hot-water loop, served by a 1260-MBH hot-
water boiler. This serves a two-pipe hydronic loop distributed throughout the wing's air-handling units and fan coil units. A separate dedicated hot-water boiler serves the first-floor kitchen and cafeteria of the Council Wing.
South Wing Floors 2, 4, 5: Four-pipe perimeter FCUs with a four-pipe AHU in a penthouse mechan-
``` ical room for tempered ventilation air to each floor. The AHU is served by the central chiller plant;
``` however, hot water is provided by a dedicated gas-fired boiler located in the penthouse mechanical room.
The sixth floor is served by VAV boxes, similar to the top floor of Core South. The VAV boxes are served by a four-pipe RTU, which in turn is served by the central cooling plant and by the small hot-water boiler in the penthouse.
The third floor of the South Wing houses the County's large data center. This area is primarily served
``` by computer room air-conditioning (CRAC) units and a 120-ton air-cooled chiller located at ground
``` level on the eastern side of the building. The chilled-water supply is also interconnected with the cen-
tral chiller plant loop for backup and redundancy.
Load-Reduction Retrofits
The window and door replacements, LED lighting upgrades, and DOAS energy recovery measures implemented at the Stella B. Werner Council Office Building improved efficiency and reduced electri-
cal, heating, and cooling loads. Existing original windows were replaced with double-pane insulated windows throughout the Health Wing, Core, Core South, and first floor Council Wing. Exterior doors were replaced with insulated doors in the Health Wing and first floor connector wing. LED lighting conversions accompanied with occupancy-based lighting controls reduced electric demand.
HVAC Options
The County desired a comprehensive, long-term solution for the COB, and a number of different HVAC upgrade options were evaluated for occupant comfort, energy savings potential, ease of operation and
Case Study 15 Stella B. Werner Council Office Building, Maryland maintenance, and flexibility in phasing of installation to minimize occupant disruption during con-
struction.
```
Option 1-New Central Plants and Variable Air Volume (VAV) Systems
```
This HVAC upgrade option would involve replacing and expanding the central plant boilers and chillers so that these central plants could serve the entire building. Condensing boilers would provide heating, and water-cooled centrifugal chillers would provide cooling. VAV AHUs and terminal boxes would be installed throughout the building. This option would require electrical system upgrades for the new chiller plant.
Option 2-New Central Plants, Dedicated Outdoor Air Units, and Fan Coil Units
This HVAC upgrade option would again involve replacing and expanding the central boiler and chiller plants with condensing boilers and centrifugal chillers to serve the entire building. Four-pipe FCUs would be installed throughout the building and a DOAS with heat recovery on the roof and/or on each floor to provide ventilation air to the occupied spaces. This option would require electrical system upgrades for the new chiller plant.
```
Option 3-New Variable Refrigerant Flow (VRF) with Dedicated Outdoor Air (DOAS)
```
This HVAC upgrade option would involve installing an approximately 300-ton VRF system, together with a DOAS system with heat recovery, to serve the entire building. The only exceptions would be the
Auditorium and Council Wing, which would receive new packaged HVAC systems, and the South Wing data center, which would remain as-is.
A water-cooled VRF system was chosen over an air-cooled VRF system for two primary reasons: lack of available roof space and the need for significant structural reinforcement, which would severely interrupt council operations on the sixth floor.
The water-cooled VRF heat pumps are small indoor units installed in small closets near the center of each floor. The system requires a central condenser water loop, which is maintained between 70°F and 86°F. The loop is served by a cooling tower to reject excess heat and a condensing boiler plant to
``` add heat when required. These were installed in the parking garage (cooling tower on the roof and
```
``` condensing boilers and associated pumps in the existing parking garage mechanical room).
```
VRF System
A VRF system with dedicated outdoor air units complete with heat recovery was selected. The VRF system provided higher energy savings and comparatively lower installation cost. However, the big-
gest deciding factor in choosing VRF was the design and installation flexibility to overcome site- and building-specific constraints associated with this retrofit project.
• Because there was no hot-water or chilled-water piping to run, the VRF system helped to over-
come the limited ceiling height.
• The ability to phase the installation by floor was critical to the success of the project.
• The modular and adaptable design provided greater flexibility in zoning, which fit well with other proposed interior renovations.
• The ability to efficiently provide simultaneous heating and cooling through the same system improved comfort conditions and energy savings.
• The modular VRF system had the flexibility to provide individual comfort control for each council member without affecting the whole building.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Virginia Beach City Public Schools, Virginia
These case studies are provided courtesy of NORESCO and Virginia Beach City Public
Schools.
```
Virginia Beach City Public Schools (VBCPS) has completed multiple phases of projects at various
``` schools as part of a continuing effort to improve building infrastructure while reducing operating costs. WSHP and GSHP upgrades at Providence, Strawbridge, and Centerville Elementary Schools were part of a program with more than 11 project phases across the school district.
Existing Systems
The gym, cafetorium, and library were conditioned by four RTUs with DX cooling and electric resis-
tance heating coils. The office RTU included DX cooling with electric heaters located in the office ductwork to serve the office rooms.
```
At the time of retrofit, Providence Elementary used a two-pipe water-source heat pump (WSHP) sys-
``` tem for the classroom heating and cooling air conditioning as well as ventilation air. Each of the class-
rooms has two water source heat pumps that range in capacity from 0.6 tons to 2.3 tons. The classroom WSHP system included a 288-kW electric boiler and a two-cell, closed-loop evaporative cooling tower whose temperature ranges from 63°F to 103°F.
GSHP Loop
A GSHP loop was installed and connected to the existing WSHP system at Providence Elementary. The
GSHP loop comprises in-ground boreholes drilled in the football and soccer field on the eastern side of the building. The well field consists of 152 boreholes, drilled at a 300-ft depth and spaced apart on a
20-ft grid, to satisfy the school's heating and cooling requirements.
Project Name Providence ElementarySchool Year Built 1981
Location Virginia Beach, Virginia Building Size 61,831 ft 2
Project Phase 1 Year Implemented 2010
Key EEMs/ERMs
• Weatherization
• Demand-controlled ventilation
• Central GSHP plant serving WSHP loop
• Packaged RTUs replaced with GSHP RTUs
Existing Retrofit
• Classroom: two-pipe WSHPs
• DX RTUs
• Heating: 288 kW electric boiler
• Cooling: two-cell closed-circuit cooling tower
• GS well field: 152 wells, 300 ft deep
• Heat pump RTUs
Case Study 16 Virginia Beach City Public Schools, Virginia
The existing cooling tower was demolished and removed, but the boiler remained in place for emer-
gency backup.
The existing RTUs were replaced with GSHP RTUs. In the office area, four new shut-off VAV boxes containing electric reheat coils were installed to replace the existing four electric duct heaters.
Because the GSHP RTUs do not serve any classrooms, a demand-controlled ventilation sequence was implemented to reduce the amount of outdoor air that must be heated or cooled.
This project also included replacing the existing PVC condenser water piping from the original WSHP network, which was near end of life. The piping was replaced with new schedule 40 black steel and piped in a reverse-
return arrangement to allow for a more balanced flow, reducing the number of balancing valves. The new pip-
ing was installed in the ceiling plenum.
Existing Systems
The gymnasium, library, cafeteria, and administrative areas were served by unitary DX RTUs with electric heating.
The school previously used a two-pipe WSHP system with console-style WSHPs, ranging from 3.5 to 4 tons of cooling each, in the classrooms that were original to the building. During the 1996-1997 school year, outdoor air was sealed to the classroom WSHPs, and dedicated outdoor air units with DX coils, gas furnaces, and heat pipes were added to provide conditioned outdoor air to the classroom spaces. Once the outdoor air grilles were sealed for these classrooms, the WSHPs became oversized, causing the units to cycle frequently.
The classroom WSHP system included two hot-water boilers rated at 1440 MBH output and two closed-circuit fluid coolers.
Project Name Strawbridge ElementarySchool Year Built 1991
Location Virginia Beach, Virginia Building Size 84,948 ft 2
Project Phase 5 and 6 Year Implemented 2013
Key EEMs/ERMs
• Weatherization
• Central GSHP plant serving WSHP loop
• Replacement WSHPs and FCUs with GSHP console units
Existing Retrofit
• Classroom two-pipe WSHPs
• Classroom FCUs with DX
• DX RTUs
• Heating: two 1440 MBH natural gas boilers
• Cooling: two closed-circuit cooling towers
• GS well field: 274 wells, 300 ft deep
• GSHP console units
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
GSHP Loop
A GSHP well field was installed in the large playground space behind the building at Strawbridge Ele-
mentary as part of Phase 5 with VBCPS. The GSHP loop well field consists of 274 boreholes, drilled at a 300-ft depth and spaced apart on a 20-ft grid.
The balance of the GSHP system was installed under Phase 6, including:
• Replacement of fan coil units with GSHP system console units
• Connection of the GSHP console units to the ground-source loop
```
• Connection of GSHP RTUs (replaced under separate roofing project) to the ground-source loop
```
As at Providence Elementary, the existing cooling towers were demolished and removed, but one of the existing boilers remained in place for emergency backup.
```
Centerville Elementary School (Phases 8 and 10)
```
Centerville Elementary is a 67,082 ft2 facility constructed in 1983.
Existing Systems
Packaged DX RTUs and electric heating served the larger non-classroom spaces.
Like the other schools, Centerville Elementary was built with a two-pipe WSHP system serving the classrooms. Circa 2002, outdoor air was sealed to the classroom WSHPs, and three outdoor air units with DX cooling and electric heating were installed to provide conditioned outdoor air to the class-
room spaces. As with Strawbridge Elementary, after the outdoor air sections were sealed, the WSHP units were oversized.
Project Name Centerville ElementarySchool Year Built 1983
Location Virginia Beach, Virginia Building Size 67,082 ft 2
Project Phase 8 and 10 Year Implemented 2017, 2021
Key EEMs/ERMs
• Weatherization
• Central GSHP plant serving WSHP loop
• Replacement WSHPs and FCUs with GSHP console units
• Packaged RTUs replaced with GSHP RTUs
Existing Retrofit
• Classroom two-pipe WSHPs
• DX RTUs and outdoor air units
• Heating: 510 kwW electric boiler
• Cooling: closed circuit cooling tower
• GS well field: 220 wells, 300 ft deep
• Heat pump RTUs and outdoor air units
Case Study 16 Virginia Beach City Public Schools, Virginia
GSHP Loop
During Phase 8, a GSHP loop was installed to serve the existing WSHP system. The well field was installed in the open grass area adjacent to the school and included 220 boreholes, each 300 feet deep. The GSHP loop was sized based on the calculated building heating load of 245 tons, which is greater than the calculated cooling load of 200 tons. The well field was designed to serve the whole building, which includes the classroom GSHPs, the RTUs, and the OAUs. During Phase 8, the existing
WSHPs were replaced with new GSHPs, but the existing RTUs and outdoor air units remained in place.
Phase 8 also replaced the existing WSHP loop piping within the building with an upsized loop. The water loop included piping stub-outs to the existing locations of the RTUs and outdoor air units for future connections.
Four years later, during Phase 10, the five RTUs and three outdoor air units were replaced, tied into the Phase 8 water loop stub outs, and connected to the GSHP system. Because the GSHP system-
including associated pumps, condenser water piping, and well fields-originally was designed to accommodate the additional HVAC loads of these RTUs and outdoor air units, no changes to the GSHP were required.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
STAR Transit, Texas
```
This example is part of the Preliminary Energy Assessments (PEA) program through the
```
```
Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.
```
STAR Transit is a public bus trans-
portation service with a 20,000 ft2 campus at Terrell, TX. The facility consists of a 10,000 ft2 large office space along with an equally large parking garage for the buses. STAR
Transit is currently in the process of converting their fleet of 14 buses to
``` electric vehicles (EVs). The projected
``` increase in the electricity load of the building is planned to be offset by the installation of solar PV systems across the facility. STAR Transit had received funding for use in electrifi-
cation projects that had a deadline of
August 2022.
A SECO PEA audit estimated that converting 14 buses to EVs will increase the daily electricity con-
sumption by 1078 kWh and the total annual electricity consumption by 388,080 kWh. STAR Transit was interested in offsetting the demand increase from EV buses with a PV installation. However, EV charging was estimated to happen mostly during the evening times in contrast with the daytime gen-
``` eration from a PV system (bus operation is 6:00 a.m. to 6:00 p.m., and charging would be scheduled
```
``` for 6:00 p.m. to 6:00 a.m.). Due to the project funding timeline, lead times for battery storage systems
``` in the market, and the magnitude of the electrical storage need, grid integration for the PV system was evaluated in the current assessment. Even grid integration requires STAR Transit to change utility providers for a utility that allows PV grid integration. This is possible due to the deregulated electricity market in Texas.
Analysis showed that there will be only three hours of overlap between PV generation and bus charging with no energy storage available. The figures show the comparison between PV generation vs. EV charging for representative days for the months of January, April, June, and October. STAR
Transit moved forward with PV system installation to avoid expiration of funds, and the next recom-
mended step for their fleet decarbonization is installation of battery storage to fully harness the clean
PV energy generation to charge the bus fleet overnight.
Figure CS17.1 Exterior view of STAR Transit.
Case Study 17 STAR Transit, Texas
```
(a) (b)
```
```
(c) (d)
```
```
Figure CS17.2 Solar generation vs. EV Charging for (a) January, (b) April, (c) July, and (d)
```
October.
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
North Oak Development, Canada
This case study is provided courtesy of Creative Energy.
An example of an ambient temperature district energy system broke ground in Oakville, Ontario, Can-
ada on March 28, 2023. Creative Energy developed and is implementing the ambient loop for the
Minto Communities North Oak development. While this system serves a new construction develop-
ment, it provides an example for implementing district ambient loops.
The North Oak project interconnects phase-by-phase geothermal fields to provide reliable space heat-
ing for five residential buildings developed over three phases. The district system will distribute ambi-
ent water at a temperature between 34°F and 90°F for space heating and cooling. The district system also supplies higher-temperature heating water at 145°F for local DHW production from a central natural gas boiler. As seen in the schematic diagram, each building is connected to the district system via two heat exchangers, one for space heating and cooling and one for DHW production. The ambient distribution network will interconnect three geothermal fields, which will be constructed in tandem with the building development schedule. The geothermal field for the first phase will consist of 70 boreholes drilled 600 feet deep. As each phase comes online, another field will be added to the sys-
tem, increasing the low-carbon thermal energy capacity.
The combination of the geothermal fields and ambient distribution will allow buildings to share energy with one another and enable in-suite water-source heat pumps within the buildings to operate reliably and efficiently. The district system supplies all space conditioning needs using the geothermal ambi-
ent loop, with the boiler plant reserved for domestic hot-water heating and as a backup for the geo-
thermal field. The district system is expected to decrease carbon emissions related to space heating by up to 95 percent and is expected to avoid almost 1000 tons of GHG emissions annually.
```
Figure CS18.1 Schematic Diagram of North Oak Ambient District Loop (Image credit: Cre-
```
``` ative Energy [2022])
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Kitsilano Pool, Canada
This case study is provided courtesy of FirstLight Energy Solutions.
Kitsilano Pool, one of Vancouver’s seasonal outdoor pools, is a popu-
lar swimming destination from late May until September annually.
After upgrading its aged domestic hot-water system, it now utilizes a central heat pump with CO2 refrig-
erant. Selected as the inaugural site for this system, Kitsilano Pool serves as a testing ground before citywide implementation of cen-
tral HPWHs in other municipal buildings.
Existing Domestic Hot-Water System
The existing domestic hot-water system comprised a single 725 MBH mid-efficiency gas boiler sup-
plying two 120-gallon hot-water storage tanks in the pool’s main mechanical room. The system func-
tioned on stand-alone controls, supplying hot water to the pool deck and changing room showers. All showerheads were rated at 2.5 GPM.
Load-Reduction Measure
Project Name Kitsilano Pool Year Built 1978
```
Location Vancouver, BritishColumbia (Canada) Building Size —
```
Project Phase Implemented 2021 Year Last SystemsUpgradeN/A
Key EEMs/ERMs
```
• Low-flow fixture conversion (2022)
```
```
• Central Domestic Hot-Water Heat Pumps (2022)
```
Domestic Hot Plant
Existing Retrofit
• Mid-efficiency 725 MBH atmospheric domestic hot-
water boiler with two 120-gallon unfired hot-water tanks
• 210 MBH CO 2 air-source heat pump water heater with 500 gal-
lons of DHW storage and an elec-
tric resistance swing tank
Figure CS19.1 Exterior view of Kitsilano Pool.
Case Study 19 Kitsilano Pool, Canada
All showerheads were retrofitted with 1.5 GPM showerheads, reducing the peak DHW demand by approximately 40%. The new DHW plant was integrated with the facility BAS, allowing remote moni-
toring and control, which can also be utilized for demand-response management.
DHW Plant Retrofit
The City of Vancouver chose this site to implement a central heat pump water heater using CO2 refrigerant as a proof-of-concept test project before implementing them on other municipally owned buildings. In addi-
tion to eliminating GHG emissions associated with domestic hot water, a secondary goal was to cool the boiler room in summer using the heat pump for maintenance personnel using the workstation located there.
The system was sized to facilitate 100% of the DHW load, eliminating the need for natural gas for DHW heat-
ing. It consists of a single-pass air-source CO2 heat pump, capable of recovering 233 gallons per hour at a
COP of 3.8. The heat pump supplies DHW to two 250-gallon primary storage tanks connected in series to promote stratification. To ensure backup functionality, the second primary tank includes a 54-kW electric heater in case of heat pump failure. A third 250-gallon tank, equipped with an 18-kW electric heater, acts as a swing tank, preventing recirculation of DHW from affecting the primary storage tanks’ temperature stratifi-
cation. Adherence to local building codes required the use of a double-wall heat exchanger with leak detec-
tion, preventing the use of the heat pump from directly heating domestic water. Instead, a small hydronic circuit employs a brazed plate double-wall heat exchanger to deliver heat from the heat pump to the domes-
tic hot-water system.
```
Figure CS19.2 Schematic diagram of Kitsilano Pool domestic hot-water system (Image
```
```
Credit: First Light Energy Solutions).
```
Building Decarbonization Retrofits for Commercial and Multifamily Buildings
The system is equipped with a large number of temperature sensors to facilitate troubleshooting and charac-
terize system operation. Used as a proof of concept, the city has since implemented similar central HPWH systems in other city-owned buildings. Monitoring of the system operation over the past two summers has indicated that the system has a lot of extra capacity. The next project on-site involves expanding the DHW system to heat pool makeup water and reduce GHG emissions from the natural gas boilers used to heat the pool.
ADB. 2018. Handbook on Battery Energy Storage System. Manila, Philippines: Asian Development
Bank. https://dx.doi.org/10.22617/TCS189791-2.
Adewale, O., J. Woods, J. Nelson, K. Sumanjeet, K. Gluesenkamp, N. Kumar, S. Mumme, R. Jackson, and
R. Prasher. 2021. Addressing Energy Storage Needs at Lower Cost via On-Site Thermal Energy Stor-
age in Buildings. Energy and Environmental Science 14:5315–5329. https://pubs.rsc.org/en/content/ articlelanding/2021/ee/d1ee01992a.
Affiliated Engineers, Inc. 2023. Decarbonization and Electrification Predesign Report: University of
California, Santa Cruz. Santa Cruz, CA: University of California, Santa Cruz. https://ppdo.ucsc.edu/ environment/files/ucsc-decarbonization-electrification-pre-design-final-report.pdf.
AIA. 2019. Renovate, Retrofit, Reuse: Uncovering the Hidden Value in America’s Existing Building
Stock. Washington, D.C.: American Institute of Architects. https://content.aia.org/sites/default/files/
2019-07/RES19_227853_Retrofitting_Existing_Buildings_Report_Guide_V3.pdf.
AIA. 2022. Blueprint for Better Resources. Washington, D.C.: American Institute of Architects. https:// blueprintforbetter.org/resources/.
Albers, T., and J. Ellis. 2023. Motor, Drive Selection Key to Future HVAC Fan Efficiency Stan-
``` dards: Six Things the Fan Industry Should Know. The Air Conditioning, Heating, Refrigeration
```
NEWS. https://www.achrnews.com/articles/147463-motor-drive-selection-key-to-future-hvac-
fan-efficiency-standards.
AOBA. 2023. Operations and Maintenance Best Practices for Energy Management. Washington, DC:
Apartment and Office Building Association. https://buildinginnovationhub.org/resource/improve-
building-operations/operations-and-maintenance-guide/?.
Architecture 2030. 2023. Building Sector Intervention Points. https://www.architecture2030.org/inter-
vention-points/.
Arias, F., R. DiNola, C. Nesler, and K. Peterson. 2022. GSA Green Building Advisory Committee Advice
```
Letter: Recommendations for Advancing GHG Reductions in Existing Federal Buildings. https://
``` www.gsa.gov/system/files/GBAC%20Decarbonization%20Advice%20Letter%20Final%2011-09-
22%282%29.pdf.
ASHRAE. 2015. ASHRAE Guideline 0.2-2015, Commissioning Process for Existing Buildings and
Assemblies. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2018. ASHRAE/IES Standard 100-2018, Energy Efficiency in Existing Buildings. Peachtree
Corners, GA: ASHRAE.
ASHRAE. 2019a. ASHRAE Guideline 0-2019, The Commissioning Process. Peachtree Corners, GA:
ASHRAE.
References
Glossary
ASHRAE. 2019b. ASHRAE Guideline 1.2-2019, Technical Requirements for the Commissioning
Process for Existing HVAC&R Systems and Assemblies. Peachtree Corners: ASHRAE.
ASHRAE. 2019c. ASHRAE Guideline 34-2019, Energy Guideline for Historic Buildings.
Peachtree Corners, GA: ASHRAE.
ASHRAE. 2019d. ASHRAE Handbook—HVAC Applications. Peachtree Corners, GA: ASHRAE.
```
ASHRAE. 2020a. ANSI/ASHRAE/ACCA Standard 183-2007 (RA2020), Peak Cooling and Heat-
``` ing Load Calculations in Buildings Except Low-Rise Residential Buildings. Peachtree Cor-
ners, GA: ASHRAE.
ASHRAE. 2020b. ASHRAE Handbook—HVAC Systems and Equipment. Peachtree Corners, GA:
ASHRAE.
ASHRAE. 2020c. Smart Grid Application Guide: Integrating Facilities with the Electric Grid.
Peachtree Corners, GA: ASHRAE.
ASHRAE. 2021a. ASHRAE Guideline 36-2021, High Performance Sequences of Operation for
HVAC Systems. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2021b. ASHRAE Handbook—Fundamentals. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022a. Achieving Zero Energy: Advanced Energy Design Guide for Multifamily Build-
ings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022b. ANSI/ASHRAE Standard 230-2022, Commissioning Process For Existing
Building And Systems. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022c. ANSI/ASHRAE Standard 62.1-2022, Ventilation and Acceptable Indoor Air
Quality. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022d. ANSI/ASHRAE Standard 62.2-2022, Ventilation and Acceptable Indoor Air
Quality in Residential Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022e. ANSI/ASHRAE/IES Standard 90.1-2022, Energy Standard for Sites and Build-
ings Except Low-Rise Residential Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022f. ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition.
Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022g. ASHRAE Handbook—Refrigeration. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022h. ASHRAE Position Document on Building Decarbonization. Peachtree Corners,
```
GA: ASHRAE. https://www.ashrae.org/file%20library/about/ashrae_building_decarboniza-
``` tion_pd_2022.pdf
ASHRAE. 2022i. ASHRAE Position Document on Indoor Carbon Dioxide. Peachtree Corners,
```
GA: ASHRAE.
```
ASHRAE. 2023a. Advanced Energy Design Guides. Peachtree Corners, GA: ASHRAE.
www.ashrae.org/technical-resources/aedgs.
ASHRAE. 2023b. ANSI/ASHRAE Standard 228-2023, Standard Method of Evaluating Zero Net
Energy and Zero Net Carbon Building Performance. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023c. ANSI/ASHRAE/ACCA Standard 211-2023, Standard for Commercial Building
Energy Audits. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023d. ASHRAE Building Electrification Policy Positions and Issues Brief. Peachtree
Corners, GA: ASHRAE. https://www.ashrae.org/file%20library/about/government%20affairs/ public%20policy%20resources/briefs/approved-ppib---building-electrification.pdf
ASHRAE. 2023e. ASHRAE Guideline 14-2023, Measurement of Energy, Demand, and Water
Savings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023f. ASHRAE Standard 241-2023, Control of Infectious Aerosols. Peachtree Cor-
ners, GA: ASHRAE.
ASHRAE. 2023g. Building Performance Standards: A Technical Resource Guide. Peachtree Cor-
ners, GA: ASHRAE.
ASHRAE. 2023h. Grid-Interactive Buildings for Decarbonization: Design and Operation
Resource Guide. Peachtree Corners, GA: ASHRAE.
Building Decarbonization Retrofits for Commerical and Multifamily Buildings
ASHRAE. 2024. Standard 62.1 Calculators. Peachtree Corners, GA: ASHRAE.
ASHRAE. Forthcoming. Whole-Life Carbon Guide for Building Systems. Peachtree Corners, GA:
ASHRAE.https://www.ashrae.org/about/cebd-technical-resources.
ASHRAE. n.d.-a. Upcoming Guides: Center of Excellence for Building Decarbonization. https:// www.ashrae.org/about/cebd-upcoming-guides.
ASPE. 2003. Domestic Water Heating Design Manual, second ed. Chicago, IL: American Society of Plumbing Engineers.
ASSE. 2021. ASSE/ANSI Standard 1082-2021, Performance Requirements for Water Heaters with Integral Temperature Control Devices for Hot Water Distribution Systems. Mokena, IL:
American Society of Sanitary Engineering.
```
BE-Ex. 2019. Tech Primer: Variable Refrigerant Flow (VRF) Systems: Highly Efficient Heat
```
Pumps for Centralized Electric Heating and Cooling in Multifamily Buildings. New York:
Building Energy Exchange. https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/hprt-
techprimer-vrf.pdf.
```
BE-Ex. 2021. Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventila-
```
``` tors (ERV): Controlled Ventilation for Enhanced Comfort and Savings. New York: Building
```
Energy Exchange. https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/NYCA_TP_-
DOAS.pdf.
BE-Ex. 2023a. Decarbonization Roadmap for Multifamily Affordable Housing. New York:
Building Energy Exchange. https://be-exchange.org/wp-content/uploads/2023/04/
2023_BEEx_HPD_LL97_decarbonization_roadmap_multifamily_manual_m23u.pdf.
BE-Ex. 2023b. Turning Data Into Action: Office Buildings. New York: Building Energy
Exchange. https://be-exchange.org/wp-content/uploads/2023/04/2023_TurningDataintoAc-
tion_OfficeBuildings_fullreport_digi.pdf.
BE-Ex. 2023c. Building envelope: A guide to building envelope solutions that improve comfort, marketability, and energy efficiency. Anatomy of an Energy Efficient Building Solution Pack-
age series. New York: Building Energy Exchange. https://be-exchange.org/wp-content/ uploads/2020/04/20200424_Envelope-Solutions.pdf.
BE-Ex. 2023d. Anatomy of an Energy Efficient Building Solution Package: Domestic Hot Water.
New York: Building Energy Exchange. https://be-exchange.org/wp-content/uploads/2020/04/
20200424_Domestic-Hot-Water-Solutions.pdf.
BE-Ex. 2023e. Anatomy of an Energy Efficient Building Solution Package: Ventilation. New
```
York: Building Energy Exchange. https://be-exchange.org/wp-content/uploads/2020/04/
```
20200424_Ventilation-Solutions.pdf.
BE-Ex. 2023f. Anatomy of an Energy Efficient Building Solution Package: Lighting and Plug
Loads. New York: Building Energy Exchange. https://be-exchange.org/wp-content/uploads/
2020/04/20200424_Lighting-and-Load-Solutions.pdf.
BE-Ex. 2023g. Anatomy of an Energy Efficient Building Solution Package: Cooling. New York:
Building Energy Exchange. https://be-exchange.org/wp-content/uploads/2020/04/
20200424_Cooling-Solutions.pdf.
BE-Ex. 2023h. Anatomy of an Energy Efficient Building Solution Package: Heating. New York:
Building Energy Exchange. https://be-exchange.org/wp-content/uploads/2020/04/
20200424_Heating-Solutions.pdf.
BEI. 2021. Building Electrification 101. Building Electrification Institute. https://static1.square-
space.com/static/5b6a482db27e39e8fcf65bbf/t/623c9fb54f30085f6943a76e/1648140225236/
BEI_Building+Electrification+101_Final2021-2.pdf
BEI. 2023. Equitable Approaches to Building Electrification. Building Electrification Institute.
``` https://www.beicities.org/be-equitable-approaches.
```
Benya, J., and D. Leban. 2011. Lighting Retrofit and Relighting: A Guide to Energy Efficient
Lighting. John Wiley & Sons.
Glossary
Better Buildings. 2023. Financing Navigator. Washington, D.C.: U.S. Department of Energy.
``` https://betterbuildingssolutioncenter.energy.gov/financing-navigator.
```
Borlaug, B., S. Salisbury, M. Gerdes, and M. Muratori. 2020. Levelized Cost of Charging Electric
Vehicles in the United States. Joule 4:1470–1485.
Braciszewski, V., S. Sanborn, J. Tholen, H. Thimmanna, T. Pullen, C. Galante, and J. Hiteshew.
2023. Modeling and Analyzing Distributed Heat Pump Domestic Water Heating in Modular
```
Multifamily Buildings. Cityscape: A Journal of Policy Development and Research 25(1):89–
```
115.
Brooks, A. 2020. Central Heat Pump Water Heating: Key Design Considerations. Emeryville,
```
CA: Association for Energy Affordability. https://cbe.berkeley.edu/wp-content/uploads/2020/
```
10/Brooks-2020-Oct-central-HP-water-heating.pdf.
Brooks, A. 2021. Thermal Load Shifting with Heat Pump Water Heaters: Technology Brief.
Emeryville, CA: Association for Energy Affordability.
Buchberger, S., T. Omaghomi, T. Wolfe, J. Hewitt, and D. Cole. 2017. Peak Water Demand Study:
Probability Estimates for Efficient Fixtures in Single and Multi-family Residential Buildings.
```
Ontario, CA: International Association of Plumbing and Mechanical Officials (IAPMO).
```
CAISO. 2016. Fact Sheet: What the Duck Curve Tells Us About Managing a Green Grid. Folsom,
```
CA: California Independent System Operator. https://www.caiso.com/documents/flexiblere-
``` sourceshelprenewables_fastfacts.pdf.
Campbell, I., A. Egerter, M. Gartman, G. Hopkins, P. Keuhn, and J. Mandel. 2018. Capturing
Value Through Portfolio Energy Optimization. Basalt, CO: Rocky Mountain Institute. http:// info.rmi.org/portfolio_energy_optimization_report.
CANMET Energy. 2020. Air-Source Heat Pump Sizing and Selection Guide. M154-138/2020E-
PDF. Ottawa, ON: Natural Resources Canada. https://natural-resources.canada.ca/sites/nrcan/
``` files/canmetenergy/pdf/ASHP%20Sizing%20and%20Selection%20Guide%20(EN).pdf.
```
CANMET Energy. 2020. Addendum to the Air-Source Heat Pump Sizing and Selection Guide.
Natural Resources Canada. https://natural-resources.canada.ca/sites/nrcan/files/canmeten-
ergy/pdf/Addendum%20to%20ASHP%20Guide%20of%20Worked%20Examples.pdf.
CARB. 2023. High-GWP Refrigerants. Sacramento, CA: California Air Resources Board. https:// ww2.arb.ca.gov/resources/documents/high-gwp-refrigerants.
Carmichael, C., M. Jungclaus, P. Keuhn, and K. Porst Hydras. 2019. Value Potential for Grid-
Interactive Efficient Buildings in the GSA Portfolio: A Cost-Benefit Analysis. Basalt, CO:
Rocky Mountain Institute.
Carmichael, C., P. Keuhn, S. Mendonca, and C. Usry. 2022. Cost-Effective Grid-interactive Effi-
cient Buildings: Decarbonization Potential for a U.S. Retail Portfolio. Basalt, CO: Rocky
Mountain Institute.
Carmody, J., and K. Haglund. 2012. Measure Guideline: Energy-Efficient Window Performance and Selection. Washington, D.C.: U.S. Department of Energy. https://www.nrel.gov/docs/ fy13osti/55444.pdf.
Carrier. 2009. Heat Recovery from Air-Cooled Chillers: Applications for Heat Reclaim Chillers.
``` https://www.shareddocs.com/hvac/docs/1001/Public/03/04-581041-01.pdf.
```
Carrier. 2022. Heat Recovery from Chilled Water Systems: Applications for Heat Reclaim
Chillers. https://www.shareddocs.com/hvac/docs/1001/Public/0A/04-581025-01.pdf.
CEN. 2011. EN 15978:2011, Sustainability of construction works - Assessment of environmental performance of buildings - Calculation method. Brussels: European Committee for Standard-
ization.
CFI. n.d. Stranded Assets. Vancouver, BC, Canada: Corporate Finance Institute. 
``` https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/.
```
Chauhan, R., K. Chauhan, et al. 2019. Distributed Energy Resources in Microgrids: Integration,
Challenges and Optimization. Amsterdam, the Netherlands: Elsevier.
Building Decarbonization Retrofits for Commerical and Multifamily Buildings
Chen, Q., and L. Glicksman. 2003. System Performance Evaluation and Design Guidelines for
Displacement Ventilation. Peachtree Corners, GA: ASHRAE. https://www.techstreet.com/ standards/system-performance-evaluation-and-design-guidelines-for-displacement- ventilation?product_id=1212231.
Cheng, H., P. Raftery, and P. Wendler. 2024. Re-Optimizing Optimal Start and Morning Warm-Up.
```
ASHRAE Journal 66(8).
```
Cheslak, K., S. Denniston, M. Lyles, D. Burk, and B. Rabe. 2022. Existing Building Decarboniza-
tion Code: Model Code Language for Retrofits Approaching Net Zero. Chicago, IL: New
Buildings Institute. https://newbuildings.org/wp-content/uploads/2022/09/
Existing_Building_Decarbonization_Code.pdf.
Chiappetta, L., and P. Gee. n.d. Engaging Residents in Multifamily Building Retrofits to Reduce
Consumption and Enhance Resident Satisfaction. Chapel Hill, NC: American Council for an
Energy-Efficient Economy. https://www.aceee.org/files/pdf/resource/gee_engaging_ residents_in_multifamily_building_retrofits.pdf.
CIBSE. 2021. TM65 Embodied Carbon in Building Services: A Calculation Methodology. Lon-
``` don: Chartered Institution of Building Services Engineers. https://www.cibse.org/knowledge-
``` research/knowledge-portal/embodied-carbon-in-building-services-a-calculation-methodol-
ogy-tm65.
CIBSE. 2024. TM65 Embodied Carbon in Building Services: A Calculation Methodology for
North America. London: Chartered Institution of Building Services Engineers.
City of Boulder. 2020. Energy Conservation Code. https://bouldercolorado.gov/services/ energy-conservation-code.
Clade. 2023. Clade Larch Cascade Range. https://clade-es.com/assets/2022/09/CLADE-LARCH-
CASCADE-RANGE.pdf.
CLF. 2019. Life Cycle Assessment of Buildings: A Practice Guide. Oakland, CA: Carbon Leader-
ship Forum. https://carbonleadershipforum.org/lca-practice-guide/.
CLF. 2023a. CARE—Carbon Avoided: Retrofit Estimator. Oakland, CA: Carbon Leadership
Forum. https://carbonleadershipforum.org/care-estimator/.
CLF. 2023b. Embodied Carbon 101. Oakland, CA: Carbon Leadership Forum. https://carbonlead-
ershipforum.org/embodied-carbon-101/.
```
CLF. 2023c. Embodied Carbon in Construction Calculator (EC3). Oakland, CA: Carbon Leader-
``` ship Forum. https://carbonleadershipforum.org/ec3-tool/.
Coleman, P., and C. Walker. 2023. Recommended vs. Actual Escalation Rates for ESPCs: Is the
Guidance Good? Berkeley, CA: Lawrence Berkeley National Laboratory. 
``` https://eta-publications.lbl.gov/sites/default/files/coleman_pub_combined.pdf.
```
Cooperman, A., J. Dieckmann, and J. Brodrick. 2011. Drain Water Heat Recovery. ASHRAE Jour-
``` nal 53(11):58.
```
Coughlin, J., J. Grove, et al. 2010. A Guide to Community Solar: Utility, Private, and Non-Profit
Project Development. U.S. DOE. https://www.nrel.gov/docs/fy11osti/49930.pdf.
Cross, S., D. Eagan, and P. Tolme. 2011. Going Underground on Campus: Tapping the Earth for
Clean, Efficient Heating and Cooling—A Guide to Geothermal Energy and Underground
Buildings on Campus. Reston, VA: National Wildlife Federation—Campus Ecology.
CSE. 2019. Multi-Unit Dwelling Electric Vehicle Charging. CSE-PISD-06-19. San Diego, CA: Center for Sustainable Energy. https://sites.energycenter.org/sites/default/files/docs/nav/transportation/ plug-in_sd/Plug-In_SD-EV_Charging_for_Multi-Unit_Dwellings.pdf.
CSU. 2023a. CSU Decarbonization Framework Task 3: Design Guidelines. Long Beach, CA: Cal-
ifornia State University. https://www.calstate.edu/csu-system/doing-business-with-the-csu/ capital-planning-design-construction/operations-center/Documents/resources/
2.%20CSU%20Bldg%20Decarb%20Design%20Guidelines.pdf.
Glossary
CSU. 2023b. CSU Decarbonization Framework Task 4: Technology Review. Long Beach, CA:
California State University. https://www.calstate.edu/csu-system/doing-business-with-the-csu/ capital-planning-design-construction/operations-center/Documents/resources/
3.%20CSU%20Bldg%20Decarb%20Technology%20Review.pdf.
CSU. 2023c. CSU Decarbonization Framework Task 5: Conceptual Recommendations. Long
Beach, CA: California State University. https://www.calstate.edu/csu-system/doing-business-
with-the-csu/capital-planning-design-construction/operations-center/Documents/resources/
4.%20CSU%20Bldg%20Decarb%20Conceptual%20Recommendations.pdf.
CSU. 2023d. CSU Decarbonization Framework Task 6: Simultaneous Heating and Cooling Study.
Long Beach, CA: California State University. https://www.calstate.edu/csu-system/doing-
business-with-the-csu/capital-planning-design-construction/operations-center/Documents/ resources/5.%20CSU%20Bldg%20Decarb%20Simultaneous%20Heating%20Cooling.pdf.
CUG+R. 2020. A Field Guide to Retrofits in Occupied Buildings. Toronto, Canada: Centre for
Urban Growth and Renewal. https://towerrenewal.com/wp-content/uploads/2020/07/
20200916_Field-Guide_V2.pdf.
Del Monaco, J. 2023. Responsible Approach to Decarbonization in an Existing Building. ASHRAE
```
Journal 65(2).
```
Denniston, S., D. Burke, L. Urbanek, and A. Mejia-Cunningham. 2022. Driving Decarbonization with Codes. Natural Resources Defense Council. https://www.nrdc.org/sites/default/files/driv-
ing-decarbonization-codes-report-202208.pdf.
Denniston, S., D. Burk, E. Beddingfield, and K. Cheslak, K. 2022. Cost Study of the Building
Decarbonization Code. Chicago, IL: New Buildings Institute. https://newbuildings.org/wp-
content/uploads/2022/04/BuildingDecarbCostStudy.pdf.
Dentz, J., E. Ansanelli, H. Henderson, and K. Varshney. 2016. Control Strategies to Reduce the
Energy Consumption of Central Domestic Hot Water Systems. Washington, D.C.: U.S. Depart-
ment of Energy. https://www.nrel.gov/docs/fy16osti/64541.pdf.
Dieckmann, John. 2008. Improving Humidity Control with Energy Recovery
```
Ventilation. ASHRAE Journal 50(8):38–42, 44–45.
```
Dinçer, I., and M. Rosen. 2021. Thermal Energy Storage: Systems and Applications. Third edition.
Wiley. https://www.wiley.com/en-ie/Thermal+Energy+Storage%3A+Systems+and+Applica-
tions%2C+3rd+Edition-p-9781119713159.
DOE. 2010. Guide to Energy-Efficient Windows. Washington, D.C.: U.S. Department of Energy.
``` https://www.energy.gov/sites/prod/files/guide_to_energy_efficient_windows.pdf
```
DOE. 2012. Adjustable Speed Drive Part-Load Efficiency. Motor Systems Tip Sheet #11. Washing-
ton, D.C.: U.S. Department of Energy. www.energy.gov/sites/prod/files/2014/04/f15/ motor_tip_sheet11.pdf.
DOE. 2014. Better Buildings: On-Site Commercial Solar PV Decision Guide. Washington, D.C:
U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/ files/attachments/On_Site_Solar_Decision_Guide.pdf.
DOE. 2017. Better Buildings: On-Site Energy Storage Decision Guide. Washington, D.C: U.S.
Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/files/ attachments/BB%20Energy%20Storage%20Guide.pdf.
DOE. 2019. Federal Energy Management Program: Guidance on Utility Rate Estimations and Weather
Normalization in Performance Contracts. Washington, D.C.: U.S. Department of Energy. https:// www.energy.gov/sites/prod/files/2019/02/f60/femp_escalation_guidance_2019.pdf.
DOE. 2020. Office of Energy Efficiency & Renewable Energy: Combined Heat and Power Technology
Fact Sheet Series—Thermal Energy Storage. Washington, D.C.: U.S. Department of Energy. https:/
/www.energy.gov/scep/slsc/property-assessed-clean-energy-programs#commercial.
DOE. 2021. Better Buildings: Decarbonizing HVAC and Water Heating in Commercial Buildings.
Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncen-
Building Decarbonization Retrofits for Commerical and Multifamily Buildings ter.energy.gov/sites/default/files/attachments/Decarbonizing%20HVAC%20and%20Wa-
ter%20Heating%20in%20Commercial%20Buildings%2011.21.pdf.
DOE. 2022a. Better Buildings: Fact Sheet—LED Troffer Retrofit Lighting and Controls Best
Practices. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncen-
ter.energy.gov/sites/default/files/attachments/LED-Troffer-Retrofit-Best-Practices.pdf.
DOE. 2022b. DOE Announces Breakthrough in Residential Cold Climate Heat Pump Technology.
Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/articles/doe-
announces-breakthrough-residential-cold-climate-heat-pump-technology.
DOE. 2023a. Better Buildings Decarbonization Resource Hub. Washington, D.C.: U.S. Depart-
ment of Energy. https://betterbuildingssolutioncenter.energy.gov/carbon-hub.
DOE. 2023b. Better Buildings: Decarbonizing the Commercial Kitchen. Washington, D.C.: U.S.
Department of Energy. https://betterbuildingssolutioncenter.energy.gov/technology-info-suite/ decarbonizing-commercial-kitchen.
DOE. 2023c. Better Buildings: Financing Navigator—Connect with Financial Allies. Washington,
D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/financing-
navigator/allies
DOE. 2023d. Better Buildings: Financing Navigator—What is Loan or Debt Financing? Washing-
ton, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/financ-
ing-navigator/option/loan-or-debt-financing.
DOE. 2023e. Better Buildings: Framework for Greenhouse Gas Emissions Reduction Planning:
Building Portfolios. Washington, D.C.: U.S. Department of Energy. https://betterbuildingsso-
lutioncenter.energy.gov/sites/default/files/attachments/ERP_Framework_Building_Portfo-
lios.pdf.
DOE. 2023f. Better Buildings: GHG Emissions Reduction Audit: A Checklist for Owners. Wash-
ington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/ sites/default/files/attachments/Emissions_Reduction_Audit_Checklist.pdf.
DOE. 2023g. Better Buildings: Low Carbon Technology Strategies Toolkit. Washington, D.C.:
U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/toolkits/low-car-
bon-technology-strategies-toolkit.
DOE. 2023h. Better Buildings: Technology Information Suites. Washington, D.C.: U.S. Depart-
ment of Energy. https://betterbuildingssolutioncenter.energy.gov/technology-information-
suites.
DOE. 2023i. Better Buildings: Upgrading Commercial Laundry Facilities. Washington, D.C.: U.S.
Department of Energy. https://betterbuildingssolutioncenter.energy.gov/toolkits/upgrading-
commercial-laundry-facilities.
DOE. 2023k. Energy Saver: Heat Pump Water Heaters. Washington, D.C.: U.S. Department of
Energy. https://www.energy.gov/energysaver/heat-pump-water-heaters.
DOE. 2023l. Energy Saver: Insulation. Washington, D.C.: U.S. Department of Energy. https:// www.energy.gov/energysaver/insulation.
DOE. 2023m. Energy Saver: Solar Swimming Pool Heaters. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/energysaver/solar-swimming-pool-heaters.
DOE. 2023n. FEMY: Future and Extreme Weather Data. Washington, D.C.: U.S. Department of
Energy. https://www.energy.gov/sites/default/files/2023-05/bto-peer-2023-35563-future-
weather-anl-muehleisen.pdf.
DOE. 2023o. Office of Energy Efficiency and Renewable Energy. Washington, D.C.: U.S. Depart-
ment of Energy. www.energy.gov/eere/solar/how-does-solar-work.
DOE. 2023p. Office of Energy Justice and Equity: Justice40 Initiative—Climate and Economic
Justice Screening Tool. Washington, D.C.: U.S. Department of Energy. https:// www.energy.gov/justice/justice40-initiative.
Glossary
DOE. 2023q. Office of State and Community Energy Programs—Property Assessed Clean Energy
Programs. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/sites/prod/ files/2020/10/f79/Thermal%20Energy%20Storage_compliant.pdf.
DOE. n.d. Asset Score/Audit Template. Washington, D.C.: U.S. Department of Energy. https:// buildingenergyscore.energy.gov/
DOT. 2023. EV Infrastructure Project Planning Checklist. Washington, D.C.: U.S. Department of
Transportation. https://www.transportation.gov/rural/ev/toolkit/ev-infrastructure-planning/ project-planning-checklist.
Draklellis, E., and J. Richardson. 2023. Community Benefits Plans: Driving Equitable Clean
Energy Development. Basalt, CO: Rocky Mountain Institute. https://rmi.org/community-bene-
fits-plans-driving-equitable-clean-energy-development/.
Ecosizer. Water Heating System Sizing Tool. https://ecosizer.ecotope.com/sizer/.
Efficient Windows Collaborative. 2011. Energy Efficient Windows for Mid- and High-Rise Resi-
dential Buildings. https://efficientwindows.org/wp-content/uploads/2020/10/MidHighRiseR-
esidential.pdf.
EIA. 2018. U.S. Energy Information Administration: Commercial Buildings Energy Consumption
```
Survey (CBECS). Washington, D.C.: U.S. Energy Information Administration. https://
``` www.eia.gov/consumption/commercial/.
EIA. 2022. 2018 Commercial Buildings Energy Consumption Survey Building Characteristics
Highlights. Washington, D.C.: U.S. Energy Information Administration. https://www.eia.gov/ consumption/commercial/data/2018/pdf/CBECS_2018_Building_Characteristics_Flip-
book.pdf.
EIA. 2023a. Biomass explained. Washington, D.C.: U.S. Energy Information Administration.
``` https://www.eia.gov/energyexplained/biomass/.
```
EIA. 2023b. Glossary. Washington, D.C.: Energy Information Administration. www.eia.gov/tools/ glossary/index.php.
EPRI. 2014. Electric Vehicle Supply Equipment Installed Cost Analysis. Palo Alto, CA: Electric
Power Research Institute. https://www.epri.com/research/products/000000003002000577.
Electricity Maps. n.d. https://app.electricitymaps.com/map.
Emmerich, S., W. S. Dols, and J. W. Axley. 2001. Natural Ventilation Review and Plan for Design and
Analysis Tools. NISTIR 6781. Washington, D.C.: National Institute of Standards and Technology.
``` https://www.govinfo.gov/content/pkg/GOVPUB-C13-4bfff386c2f003c32b2ebdb2fc1eabc6/pdf/
```
GOVPUB-C13-4bfff386c2f003c32b2ebdb2fc1eabc6.pdf.
ETO. 2023. Central Heat Pump Water Heater Design Guide. Portland, OR: Ecotope for Energy
Trust of Oregon. https://www.energytrust.org/wp-content/uploads/2023/04/New-Build-
ings_Design-Guide-for-Central-Heat-Pump-Water-Heaters.pdf.
EPA. 2010. Opportunities for Combined Heat and Power at Wastewater Treatment Facilities: Mar-
ket Analysis and Lessons from the Field. Washington, D.C.: U.S. Environmental Protection
Agency. https://www.epa.gov/sites/default/files/2015-07/documents/ opportunities_for_combined_heat_and_power_at_wastewater_treatment_facilities_market_an alysis_and_lessons_from_the_field.pdf
EPA. 2016. Transitioning to Low-GWP Alternatives in Residential and Commercial Air Condi-
tioning. Washington, D.C.: U.S. Environmental Protection Agency. https://www.epa.gov/sites/ default/files/2016-12/documents/international_transitioning_to_low-gwp_alterna-
tives_in_res_and_com_ac_chillers.pdf.
EPA. 2022. Renewable Heating and Cooling: Geothermal Heating and Cooling Technologies. Wash-
ington, D.C.: U.S. Environmental Protection Agency. https://19january2021snapshot.epa.gov/rhc/ geothermal-heating-and-cooling-technologies_.html.
Building Decarbonization Retrofits for Commerical and Multifamily Buildings
EPA. 2023a. Basic Information About Landfill Gas. Washington, D.C.: U.S. Environmental Protection
Agency’s Landfill Methane Outreach Program. https://www.epa.gov/lmop/basic-information-
about-landfill-gas.
```
EPA. 2023b. Emissions and Generation Resources Integrated Database (eGRID). Washington,
```
D.C.: U.S. Environmental Protection Agency. https://www.epa.gov/egrid.
EPA. 2023c. Greenhouse Gas Equivalencies Calculator. Washington, D.C.: U.S. Environmental
Protection Agency. https://www.epa.gov/energy/greenhouse-gas-equivalencies-calculator.
EPA. 2024. Benefits of Landfill Gas Energy Projects. Washington, D.C.: U.S. Environmental Pro-
tection Agency. https://www.epa.gov/lmop/benefits-landfill-gas-energy-projects.
EPA. n.d.-a. Energy Star: Heat Pump Dryer. Washington, D.C.: U.S. Environmental Protection
Agency. https://www.energystar.gov/products/heat_pump_dryer.
EPA. n.d.-b. GHG Emission Factors Hub. Washington, D.C.: U.S. Environmental Protection
Agency. https://www.epa.gov/climateleadership/ghg-emission-factors-hub.
Esau, R., M. Jungclaus, V. Olgyay, and A. Rempher. 2021. Reducing Embodied Carbon in Build-
``` ings: Low-Cost, High-Value Opportunities. Basalt, CO: Rocky Mountain Institute. http://
``` www.rmi.org/insight/reducing-embodied-carbon-in-buildings.
Feierman, A. 2015. What’s in a Green Lease? Measuring the Potential Impact of Green Leases in the U.S. Office Sector. Washington, D.C.: Institute for Market Transformation.
FEMP. 2016. Fuel Cells and Renewable Hydrogen. Washington, D.C.: U.S. Department of Energy
Federal Energy Management Program. https://www.wbdg.org/resources/fuel-cells-and-renew-
able-hydrogen.
Fenaughty, K., D. Parker, and J. Butzbaugh. 2022. Detailed Evaluation of Electric Demand Load
```
Shifting Potential of Heat Pump Water Heaters. ASHRAE Transactions 128(2):659–668.
```
Toronto, Canada: ASHRAE.
FGIA. 2020. Skylight Selection and Daylighting Design Guide Including Unit Skylights, Tubular
```
Daylight Devices (TDD), and Sloped Glazing. AAMA SKY-3-20. Schaumburg, IL: Fenestra-
``` tion and Glazing Industry Alliance.
Fields, J., F. Oteri, R. Preus, and I. Baring-Gould. 2016. Deployment of Wind Turbines in the Built
```
Environment: Risks, Lessons, and Recommended Practices. NREL/TP-5000-65622. Golden,
```
```
CO: National Renewable Energy Laboratory.
```
Finkbeiner, M., and V. Bach. 2021. Life Cycle Assessment of Decarbonization Options—Towards
Scientifically Robust Carbon Neutrality. The International Journal of Life Cycle Assessment
26:635–639.
Fisler, D. 2023. Embodied Carbon vs. Operational Carbon: Tradeoffs and Choices for the Building
Envelope. 2023 ASHRAE Winter Conference. Peachtree Corners, GA: ASHRAE.
Fosdick, J. 2016. Passive Solar Heating. U.S. Department of Energy Federal Energy Management
```
Program (FEMP). https://www.wbdg.org/resources/passive-solar-heating.
```
Gallagher, C., and T. Holloway. 2020. Integrating Air Quality and Public Health Benefits in U.S.
Decarbonization Strategies. Front. Public Health 8. doi:10.3389/fpubh.2020.563358.
GSA. 2011. The Benefits and Challenges of Green Roofs on Public and Commercial Buildings.
Washington, D.C: General Services Administration. https://www.gsa.gov/system/files/
The_Benefits_and_Challenges_of_Green_Roofs_on_Public_and_Commercial_Buildings.pdf.
GSA. 2018. GPG-037 Advanced Lighting Controls and LED. Washington, D.C.: General Services
Administration. https://www.gsa.gov/system/files/GPG_037-Findings-Advanced-Lighting-
Controls-and-LED.pdf.
```
Gill, B. 2021. Solving the Large Building All-Electric Heating Problem. ASHRAE Journal (Octo-
```
``` ber 2021):12–26.
```
Glazer, J. 2019. ASHRAE Design Guide for Cool Thermal Storage. Second edition. Peachtree Cor-
ners, GA: ASHRAE.
Glossary
Goetzler, W., T. Sutherland, M. Rassi, and J. Burgos. 2014. Research & Development Roadmap for
Next-Generation Low Global Warming Potential Refrigerants. Washington, D.C.: Navigant
Consulting, Inc., for U.S. DOE Building Technologies Office.
Government of Canada. n.d. Emission Factors and Reference Values. https://www.canada.ca/en/ environment-climate-change/services/climate-change/pricing-pollution-how-it-will-work/out-
put-based-pricing-system/federal-greenhouse-gas-offset-system/emission-factors-reference-
values.html.
Goyal, A., G. Paliaga, N. Perry, R. Singla, J. Yun Wei, Y. Zhang, and P. Grant. 2022. Multifamily
Domestic Hot Water Distribution. 2022-MF-DHW-F. California Statewide Codes and Stan-
``` dards Enhancement (CASE) Program. https://efiling.energy.ca.gov/GetDocu-
``` ment.aspx?tn=234851&DocumentContentId=67706.
Greacen, C., R. Engel, and T. Quetchenbach. 2013. A Guidebook on Grid Interconnection and
Islanded Operation of Mini-Grid Power Systems Up to 200kW. Berkeley, CA: Lawrence
Berkeley National Laboratory.
Green Roofs for Healthy Cities. Green Roof Energy Calculator. https://greenroofs.org/green-roof-
energy-calculator.
Green, E., and J. Heller. 2022. Domestic Hot Water Distribution Heat Loss. Bonneville Power
Administration. https://www.bpa.gov/-/media/Aep/energy-efficiency/emerging-technologies/
20220506-DHW-Distribution-Heat-Loss---Task-7.pdf.
Gridwatch. n.d. https://live.gridwatch.ca/home-page.html.
Guelpa, E., and V. Verda. 2019. Thermal Energy Storage in District Heating and Cooling Systems:
A Review. Applied Energy 252. 113474. 10.1016/j.apenergy.2019.113474.
Ha, M., G. Gutenberger, et al. 2022. Opportunities for Recovering Resources from Municipal
```
Wastewater: Assessment of Resources, Markets, and Environmental Benefits. Argonne
```
National Laboratory. https://publications.anl.gov/anlpubs/2022/07/176194.pdf.
```
Heinzerling, D., and A. Agarwal. 2023. Decarbonizing the Built Environment (Part 3). Pacific Gas
```
& Electric.
Heller, J., and S. Oram. 2015. Reverse Cycle Chiller Best Practices Design Guidelines. Seattle,
```
WA: Ecotope. https://www.bpa.gov/-/media/Aep/energy-efficiency/emerging-technologies/
```
ET-Documents/Dec-2015-RCC-Best-Practices.pdf.
Houssainy, S., L. Taylor, P. Torcellini, and S. Ramaraj. 2024. Decarbonizing Building Thermal
```
Systems: A How-to Guide for Heat Pump Systems and Beyond. Golden, CO: National Renew-
``` able Energy Laboratory. BK-5500-87812. www.nrel.gov/docs/fy24osti/87812.pdf
Houssainy, S., P. Torcellini, and S. Pless. 2022. In Hot Water! The Challenges and Barriers of
Decarbonizing Water Heating in Multifamily Buildings: Preprint. Golden, CO: National
Renewable Energy Laboratory.
ICAST. 2022. Very High-Efficiency Heat Pumps for Multifamily Resource Guide. Denver, CO:
iCAST. https://www.icastusa.org/education/heat-pump-resource-guide/.
IES. 2020a. ANSI/IES LP-1-20, Designing Quality Lighting for People and Buildings. New York,
```
NY: Illuminating Engineering Society.
```
IEEE. 2017. IEEE 2030.7-2017, IEEE Standard for the Specification of Microgrid Controllers.
New York, NY: Institute of Electrical and Electronics Engineers.
IEEE. 2018. IEEE 1547-2018, IEEE Standard for Interconnection and Inoperability of Distributed
Energy Resources with Associated Electric Power System Interfaces. New York, NY: Institute of Electrical and Electronics Engineers.
IEEE. 2019. IEEE 2030.2.1-2019, IEEE Guide for Design, Operation, and Maintenance of Battery
Energy Storage Systems, Both Stationary and Mobile, and Applications Integrated with Elec-
tric Power Systems. New York, NY: Institute of Electrical and Electronics Engineers.
IEEE. 2019. IEEE 2030.9-2019, IEEE Recommended Practice for the Planning and Design of the
Microgrid. New York, NY: Institute of Electrical and Electronics Engineers.
Building Decarbonization Retrofits for Commerical and Multifamily Buildings
IEEE. 2022. IEEE 2030.1.1-2021, IEEE Standard for Technical Specifications of a DC Quick and
Bidirectional Charger for Use with Electric Vehicles. New York, NY: Institute of Electrical and Electronics Engineers. https://www.techstreet.com/ieee/standards/ieee-2030-1-1-
2021?gateway_code=ieee&vendor_id=7171&product_id=2207692.
IEEE. 2021. IEEE 2030.10-2021, IEEE Standard for DC Microgrids for Rural and Remote Elec-
tricity Access Applications. New York, NY: Institute of Electrical and Electronics Engineers.
``` https://www.techstreet.com/ieee/standards/ieee-2030-10-2021?gateway_code=ieee&ven-
```
``` dor_id=10742&product_id=2241568.
```
IES. 2020a. ANSI/IES LP-10-20, Sustainable Lighting—An Introduction to the Environmental
Impacts of Lighting. New York, NY: Illuminating Engineering Society.
IES. 2020b. ANSI/IES LP-11-20, Environmental Considerations for Outdoor Lighting. New York,
```
NY: Illuminating Engineering Society.
```
IES. 2020c. ANSI/IES LP-2-20, Designing Quality Lighting for People in Outdoor Environments.
New York, NY: Illuminating Engineering Society.
IES. 2020d. ANSI/IES LP-3-20, Designing and Specifying Daylighting for Buildings. New York,
```
NY: Illuminating Engineering Society.
```
IES. 2020e. ANSI/IES LP-6-20, Lighting Control Systems—Properties, Selection, and Specifica-
tion. New York, NY: Illuminating Engineering Society.
IES. 2020f. ANSI/IES LP-9-20, Upgrading Lighting Systems in Commercial and Industrial Facil-
ities. New York: Illuminating Engineering Society.
IES. 2020g. ANSI/IES RP-42-20, Dimming and Control Method Designations. New York, NY:
Illuminating Engineering Society.
IES. 2021h. ANSI/IES LP-12-21, Lighting Practice: IoT Connected Lighting. New York: Illumi-
nating Engineering Society.
IMT. 2022a. Green Lease Leaders Reference Guide for Landlords. Washington, DC: Institute for
Market Transformation.
IMT. 2022b. Green Lease Leaders Reference Guide for Tenants. Washington, DC: Insitute for
Market Transformation.
Kandt, A., E. Hotchkiss, A. Walker, J. Buddenborg, and J. Lindberg. 2011. NREL/TP-7A40-
51297, Implementing Solar PV Projects on Historic Buildings and in Historic Districts.
Golden, CO: National Renewable Energy Laboratory.
Kavanaugh, S., and K. Rafferty. 2014. Geothermal Heating and Cooling: Design of Ground-
Source Heat Pump Systems. Peachtree Corners, GA: ASHRAE.
Kintner, P., A. Banks, et al. Revised 2023. Ecosizer—Central Heat Pump Water Heating Sizing Tool.
``` https://ecosizer.ecotope.com/static/pdfs/ecosizer-chpwh-sizing-tool-manual12052023.pdf.
```
```
Kramer, H., E. Crowe, and J. Granderson. 2017. Monitoring-Based Commissioning (MBCx) Plan Tem-
``` plate. Lawrence Berkeley National Lab—Building Technology and Urban Systems Division.
``` https://buildings.lbl.gov/sites/default/files/MBCx%20Plan%20Template_June%202017_Final.pdf.
```
Kuronuma, T., H. Watanabe, T. Ishihara, D. Kou, K. Toushima, M. Ando, and S. Shindo. 2018.
CO2 Payoff of Extensive Green Roofs with Different Vegetation Species. Sustainability
10:2256. https://www.mdpi.com/2071-1050/10/7/2256.
Langer, R., and K. Trenbath. 2019. NREL/TP-5500-74080, Integrating Smart Plug and Process
Load Controls into Energy Management Information System Platforms: A Landscaping Study.
Golden, CO: National Renewable Energy Laboratory. https://betterbuildingssolutioncen-
ter.energy.gov/sites/default/files/attachments/NREL_PPL_Landscaping_Study.pdf.
Li, H., Z. Wang, T. Hong, A. Parker, and M. Neukomm. 2021. Characterizing Patterns and Vari-
ability of Building Electric Load Profiles in Time and Frequency Domains. Berkeley, CA:
Lawrence Berkeley National Laboratory. https://eta-publications.lbl.gov/sites/default/files/
75._characterizing_load_profiles_in_time_frequency_domains.pdf.
Glossary
Lin, G., H. Kramer, V. Nibler, E. Crowe, and J. Granderson. 2022. Building Analytics Tool
Deployment at Scale: Benefits, Costs, and Deployment Practices. Energies 15:4858. https://
Lindsay, B., and J. Andreport. 2019. Evolution of Thermal Energy Storage for Cooling Applica-
``` tions. ASHRAE Journal (October 2019):42–59.
```
Lloyd’s. 2017. Stranded Assets: The Transition to a Low Carbon Economy: Overview for the
Insurance Industry. London: Lloyd’s. https://assets.lloyds.com/assets/pdf-stranded-assets/1/ pdf_stranded-assets.pdf.
```
LBNL. 2023. Distributed Energy Resources Customer Adoption Model (DER-CAM). https://der-
``` cam-app.lbl.gov/.
```
MacCracken, M. 2003. Thermal Energy Storage Myths. ASHRAE Journal 45(9):36–42.
```
MacCracken, M. 2004. Thermal Energy Storage in Sustainable Buildings. ASHRAE Journal
46:S2–S5.
MacCracken, M. 2020. Electrification, Heat Pumps, and Thermal Energy Storage. ASHRAE Jour-
``` nal (July 2020):32–39.
```
McJunkin, T., and J. Reilly. 2021. Net-Zero Carbon Microgrids. Idaho Falls, ID: Idaho National
Laboratory.
MEP2040. n.d. Refrigerant Impact Calculator. https://refrigerant-impact.org/.
National Park Service. n.d. National Register of Historic Places. https://www.nps.gov/subjects/ nationalregister/index.htm.
```
Natural Resources Canada. 2021. Earth to Air Thermal Exchanger (EATEX)—Design Principles
``` and Concept Design Tool. https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/ pdf/ENG_EATEX_Design_Principles_and_Concept_Design_Tool.pdf.
NC Clean Energy Technology Center. n.d. Database of State Incentives for Renewables & Effi-
ciency. https://www.dsireusa.org/.
NEBB. 2019. ANSI/NEBB Standard S120-2019, Technical Retro-Commissioning of Existing
Buildings. Gaithersburg, MD: NEBB.
NEEA. 2022. Cold Climate Ductless Heat Pump Specification and Recommendations. Portland,
```
OR: Northwest Energy Efficiency Alliance. https://neea.org/img/documents/NEEA-Cold-Cli-
``` mate-DHP-Spec-and-Recommendations.pdf.
NEEP. 2020. Guide to Sizing & Selecting Air-Source Heat Pumps in Cold Climates. Lexington,
```
MA: Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/resources/
```
ASHP%20Sizing%20%26%20Selecting%20-%208x11_edits.pdf.
```
NEEP. 2023a. Cold Climate Air Source Heat Pump Specification (Version 4.0). Lexington, MA:
```
Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/media-files/ cold_climate_air_source_heat_pump_specification_-_version_4.0_final_1.pdf.
NEEP. 2023b. Cold Climate Air Source Heat Pump Specification and Product List. Lexington,
```
MA: Northeast Energy Efficiency Partnerships. https://neep.org/heating-electrification/
``` ccashp-specification-product-list.
NEEP. n.d. Guide to Installing Air-Source Heat Pumps in Cold Climates. Lexington, MA: North-
east Energy Efficiency Partnerships. https://neep.org/sites/default/files/Installing%20Air-
Source%20Heat%20Pumps%20in%20Cold%20Climates.pdf.
New York City Government. 2023. The Energy Aligned Clause: Solving the Split Incentive Prob-
lem. New York, NY: https://www.nyc.gov/html/gbee/downloads/pdf/121115_eac.pdf.
NFPA. 2023. National Electrical Code. Quincy, MA: National Fire Protection Association.
NIST. 2023. NIST Energy Escalation Rate Calculator. Gaithersburg, MD: National Institute of
Standards and Technology. https://pages.nist.gov/eerc/.
NREL. 2020a. Assessing and Reducing Plug and Process Loads in Office Buildings. Golden, CO:
National Renewable Energy Laboratory. https://www.nrel.gov/docs/fy20osti/76994.pdf.
Building Decarbonization Retrofits for Commerical and Multifamily Buildings
NREL. 2020b. Assessing and Reducing Plug and Process Loads in Retail Buildings. Golden, CO:
National Renewable Energy Laboratory. https://www.nrel.gov/docs/fy20osti/76998.pdf.
NREL. 2023a. Annual Technology Baseline: Commercial Battery Storage. https://atb.nrel.gov/ electricity/2023/commercial_battery_storage.
NREL. 2023b. Cambium. https://www.nrel.gov/analysis/cambium.html.
NREL. 2023c. EnergyPlus. https://energyplus.net/.
NREL. 2023d. REopt®: Renewable Energy Integration & Optimization. https://reopt.nrel.gov/.
Nubbe, V., and M. Yamada. 2019. Grid-Interactive Efficient Buildings Technical Report Series:
Lighting and Electronics. Washington, D.C.: U.S. Department of Energy. https:// www1.eere.energy.gov/buildings/pdfs/75475.pdf.
ORNL. n.d. Electrification for Decarbonization. Oak Ridge, TN: Oak Ridge National Laboratory.
``` https://electrification.ornl.gov/.
```
Park, N., H. Woo, J. Ha, D. Lee, and S. Chin. 2010. On the Optimal Water Discharge Temperature of Air-to-Water Heat Pump for Space Heating and Domestic Hot Water. Paper 1147. Interna-
tional Refrigeration and Air Conditioning Conference. http://docs.lib.purdue.edu/iracc/1147.
Pierce, E., M. Schantz, B. Grayson, and M. Henn. 2021. Electrify: The Movement to All-Electric
Real Estate. Washington, D.C.: Urban Land Institute. https://knowledge.uli.org/reports/ research-reports/2021/electrify-the-movement-to-all-electric-real-estate.
```
PNNL. n.d. Energy Charting and Metrics Tool Plus (ECAM+). Richland, WA: Pacific Northwest
```
National Laboratory. https://buildingretuning.pnnl.gov/ecam.stm.
Raftery, P., A. Geronazzo, H. Cheng, and G. Paliaga. 2018. Quantifying Energy Losses in Hot
Water Reheat Systems. Energy and Buildings 179:183–189. https://escholarship.org/uc/item/
3qs8f8qx.
Ragoowansi, A., S. Garimella, and A. Goyal. 2023. Realistic Utilization of Emerging Thermal
Energy Recovery and Storage Technologies for Buildings. Cell Reports Physical Science
4:101393. https://doi.org/10.1016/j.xcrp.2023.101393.
Ramakrishna, S. 2022. Tenant Rights and Sustainability Retrofits: A Tough Balancing Act. Archi-
tectural Record. https://www.architecturalrecord.com/articles/15772-tenant-rights-and-sus-
tainability-retrofits-a-tough-balancing-act.
Ramos, A., E. Lopez, C. del Canizo, and A. Datas. 2022. Cost-Effective Ultra-High Temperature
Latent Heat Thermal Energy Storage Systems. Journal of Energy Storage 49.
Ravi, S., and M. Aziz. 2022. Utilization of Electric Vehicles for Vehicle-to-Grid Services: Progress and Perspectives. Energies 15:589.
Redwood Energy. 2022. A Pocket Guide to All-Electric Retrofits of Commercial Buildings. Arcata,
```
CA: Redwood Energy. https://www.redwoodenergy.net/research/redwood-energys-pocket-
``` guide-to-all-electric-commercial-retrofits.
Refrigerant Impact Calculator. n.d. https://refrigerantimpact.org/.
Ricart, K., A. Nelson, and U. Irfan. 2023. The Decarbonization of Existing Heating Hot Water
Systems. Engineered Systems. https://www.achrnews.com/articles/162894-the-decarboniza-
tion-of-existing-heating-hot-water-systems.
Rodriguez, B., L. Amany, and K. Simonen. 2019. Embodied and Operational Carbon of Typical
```
Heating, Ventilation and Air Conditioning (HVAC) Systems in Office Buildings in Washing-
``` ton State: A Study of Buildings Registered under LEED v3 2009. IOP Conference Series:
Earth and Environmental Science 294. Tokyo: IOP Publishing Ltd.
Rumsey, P., J. Le Garrec, and A. Levasseur. 2021. How Building Decarbonization Can Transform
```
HVAC. ASHRAE Journal 63(9):14–27.
```
Sanborn, S. 2022. Commercial Building Retrofit Series: Electrification. Pacific Gas & Electric.
Sandia National Laboratories. 2015. Energy Infrastructure Resilience: Framework and Sector-
Specific Metrics. Albuquerque, NM: Sandia National Laboratories.
Glossary
Sangdeh, P.K., and N. Nasrollahi. 2022. Windcatchers and Their Applications in Contemporary
```
Architecture. Energy and Built Environment 3(1):56–72.
```
Schantz, M., and A. Banny. 2022. Addressing the Landlord/Tenant Split Incentive to Drive Build-
ing Decarbonization. Urban Land Institute. https://urbanland.uli.org/sustainability/addressing-
the-landlord-tenant-split-incentive-to-drive-building-decarbonization/.
Schmidt, M., and M. Linder. 2020. A Novel Thermochemical Long Term Storage Concept: Bal-
ance of Renewable Electricity and Heat Demand in Buildings. Frontiers in Energy Research 8.
Schoen, L.J. 2010. Preventive Maintenance Guidebook: Best Practices to Maintain Efficient and
```
Sustainable Buildings. Third edition. Building Owners and managers Association (BOMA)
```
International.
Shoenbauer, B., D. Bohac, and P. Huelman. 2017. Measure Guideline: Combined Space and Water
Heating Installation and Optimization. Golden, CO: National Renewable Energy Laboratory.
Schuetter, S., L. Debaillie, and D. Ahl. 2014. Future Climate Impacts on Building Design.
```
ASHRAE Journal 56(9):36–44.
```
Shi, L., and H. Zhang. 2023. Solar Chimney Applications in Buildings: For Engineers and Scien-
tists. Springer.
Shoukas, G., E. Kozubal, E. Bonnema, R. Faramarzi, and S. LaBarge. 2022. High Efficiency Heat
Pumps Can Pave the Path for Building Decarbonization in Cold Climates. NREL/CP-5500-
82346. Golden, CO: National Renewable Energy Laboratory.
Steinberg, D., D. Bielen, J. Eichman, K. Eurek, J. Logan, T. Mai, C. McMillan, A. Parker, L. Vim-
merstedt, and E. Wilson. 2017. Electrification & Decarbonization: Exploring U.S. Energy Use and Greenhouse Gas Emissions in Scenarios with Widespread Electrification and Power Sec-
tor Decarbonization. NREL/TP-6A20-68214. Golden, CO: National Renewable Energy Labo-
ratory.
Stamp, B. 2013. Displacement Ventilation: Basics, Advantages, and Case Studies. Rocky Moun-
tain ASHRAE Chapter Technical Conference. https://rockymtnashrae.com/downloads/ ashrae_2013_displacement_ventilation.pdf.
Steven Winter Associates. 2019. Heat Pump Retrofit Strategies for Multifamily Buildings. New
York, NY: Steven Winter Associates for Natural Resources Defense Council. https:// www.nrdc.org/sites/default/files/heat-pump-retrofit-strategies-report-05082019.pdf.
StopWaste and the Association for Energy Affordability. 2021. Accelerating Electrification of Cal-
ifornia’s Multifamily Buildings. Oakland, CA: StopWaste. https://www.stopwaste.org/acceler-
ating-electrification-of-california%E2%80%99s-multifamily-buildings.
Structural Engineering Institute. 2020. ECOM—Embodied Carbon Estimator. https://se2050.org/ ecom-tool/.
Stum, K., and D. Bjornskov. 2017. Building Commissioning Handbook, 3rd ed. APPA and Build-
ing Commissioning Association.
Taylor Engineers. 2022. Advanced Building Automation Systems: Best Practices Guide. Alameda,
```
CA: Taylor Engineers.
```
Tilak, A., and M. Fathollahzadeh. 2022. Medium-Size Commercial Retrofits. Rocky Mountain
Institute. https://rmi.org/insight/economics-of-electrifying-buildings-medium-size-commer-
cial-retrofits/.
Ton, D., and M. Smith. 2012. U.S. Department of Energy’s Microgrid Initiative. The Electricity
```
Journal 25(8):84–94. https://doi.org/10.1016/j.tej.2012.09.013.
```
Torcellini, P., E. Bonnema, M. Sheppy, and S. Pless. 2015. Strategies for Controlling Plug Loads:
A Tool for Reducing Plug Loads in Commercial Buildings. Golden, CO: National Renewable
Energy Laboratory. https://www.nrel.gov/docs/fy15osti/63736.pdf.
Torrie, Y., J. Koo, and A. Pandey. 2020. Thermal Electrification of Large Buildings in the Com-
monwealth. Boston, MA: A Better City. https://www.abettercity.org/docs-new/publications/
Buildings%20Electrification%20Report%20Reduced.pdf.
Building Decarbonization Retrofits for Commerical and Multifamily Buildings
United Nations. n.d. Climate Change: Harmonized Grid Emission Factor Data Set. https://unfccc.int/ documents/198197.
ULI Americas. 2021. Business Case for Electrifying. Washington, D.C.:Urban Land Institute
Americas. https://americas.uli.org/wp-content/uploads/2021/06/ULI-Electrify_Business-
CaseGraphicPDF.pdf.
USACE. 2016. TechNote 27, Phase Change Materials. Washington, D.C.: U.S. Army Corps of
Engineers. https://www.wbdg.org/FFC/ARMYCOE/TECHNOTE/technote27.pdf.
U.S. Climate Resilience Toolkit. n.d. https://toolkit.climate.gov/.
Walker, A. 2016a. Whole Building Design Guide: Natural Ventilation. https://www.wbdg.org/ resources/natural-ventilation.
Walker, A. 2016b. Whole Building Design Guide: Solar Water Heating. https://www.wbdg.org/ resources/solar-water-heating.
William J. Worthen Foundation. 2023. The Building Decarbonization Practice Guide: A Zero Car-
bon Future for the Built Environment. https://worthenfoundation.org/get-the-guide-bdpg.
Winnie, C., and M. Zoccolante. 2021. Hot Water Recirculation—Balancing Energy Savings and
Safety. Engineered Systems. https://www.achrnews.com/articles/161643-hot-water-recircula-
tion-balancing-energy-savings-and-safety.
Wiseman, H., and S. Bronin. 2013. Community-Scale Renewable Energy. San Diego Journal Cli-
mate & Energy Law 14:165. https://digital.sandiego.edu/jcel/vol4/iss1/7.
Woollett, J., and J. Rimmer. 2014. ASHRAE. Active and Passive Beam Application Design Guide.
``` https://www.techstreet.com/ashrae/standards/active-and-passive-beam-application-design-
``` guide?product_id=1890093.
WRI. n.d. Greenhouse Gas Protocol: Calculation Tools and Guidance. Washington, D.C.: World
Resources Institute. https://ghgprotocol.org/calculation-tools-and-guidance.
WRI. 2015. The Greenhouse Gas Protocol: A Corporate Accounting and Reporting Standard.
Washington, D.C.: World Resources Institute. https://ghgprotocol.org/corporate-standard.
Wu, S. 2010. Heat Energy Storage and Cooling in Buildings. In M. Hall et al., Materials for
Energy Efficiency and Thermal Comfort in Buildings, 101–126. Sawston: Woodhead Publish-
ing.
York, D., C. Cohn, D. Morales, and C. Tolentino. 2022. Building Decarbonization Solutions for the Affordable Housing Sector. Washington, D.C.: American Council for an Energy-Efficient
Economy.
Zhou, E., and T. Mai. 2021. Electrification Futures Study: Operational Analysis of U.S. Power
Systems with Increased Electrification and Demand-Side Flexibility. Golden, CO: National
Renewable Energy Laboratory.
Understanding Commercial and Multifamily Building
Decarbonization Retrofits
Decarbonizing existing buildings is a crucial step toward reducing global greenhouse gas emissions and combating climate change. Building Decarbonization Retrofits for Commercial and Multifamily Buildings is an essential resource for professionals and decision-makers in the building industry, offering clear pathways to decarbonizing existing commercial and multifamily properties.
This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. The guide details the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.
Key features of this guide include:
• 19 case studies showcasing diverse building types, systems, and decarbonization approaches
• Actionable steps for each phase of a decarbonization project, from goal setting to implementation
• Practical guidance on retrofitting HVAC systems, optimizing building envelopes, and utilizing renewable energy technologies
• Expert recommendations on monitoring and tracking progress to ensure long-term success
By embracing these strategies, building owners and operators can not only reduce carbon emissions but also lower operating costs, improve occupant health, and contribute to a more sustainable future.
```
```
```
```
Product Code: 90486 02/25
180 Technology Parkway
Peachtree Corners, GA 30092 www.ashrae.org