# Building Decarbonization
Retrofits for Commercial and Multifamily Buildings
Building
Decarbonization
Retrofits for Commercial and Multifamily
Buildings
ASHRAE’s Center of Excellence for Building Decarbonization (CEBD).
Taylor Engineers
Daniel Nall
Arup
Shona O’Dea
Skidmore, Owings & Merrill (SOM)
P2S
First Light Energy Solutions
AHA Consulting Engineers
Building Decarbonization Coalition
Pacific Northwest National Laboratory
RMI
University of Colorado
University of Colorado
P2S Inc.
Burns & McDonnell
Stantec
Resource Refocus,
SmithGroup
Skidmore, Owings and Merrill
Engineered Designs, Inc.
Pacific Northwest National Laboratory
Director of Technology, ASHRAE
The Nesler Group
ASHRAE website at www.ashrae.org/publicationupdates.
Building
Decarbonization
Retrofits for Commercial and Multifamily
Buildings and Air-Conditioning Engineers, Inc.
data or editorial material in this publication does not constitute endorsement, warranty, or guaranty by ASHRAE of any product, serASHRAE does not necessarily agree with any statement or opinion in this publication. The entire risk of the use of any information in this publication is assumed by the user.
system, or transmitted in any way or by any means—electronic, photocopying, recording, or other—without permission in writing from
## 1 INTRODUCTION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 1.1 Background . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .1
### 1.1.1 Why Decarbonization?. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 1.1.2 What Does Decarbonizing Existing Buildings Mean? . . . . . . . . . . . . . . . . . . . . .
### 1.1.3 Building Decarbonization Strategies and Benefits. . . . . . . . . . . . . . . . . . . . . . . .
## 1.2 Existing Building Decarbonization in Building Codes and Ordinances . . . . . . . . . . . . . . .5
## 2 HOW TO USE THIS GUIDE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 2.1 Purpose and Organization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .7
## 2.2 Case Studies. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .8
## 3 PATH FOR EXISTING BUILDING DECARBONIZATION . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 3.1 Navigating Building Decarbonization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 3.2 Decarbonization Planning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Decarbonization Retrofit Key Takeaways. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.2.1 Set Decarbonization Goals. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.2.2 Define Timeline . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.2.3 Define Scope and Level of Decarbonization Assessment . . . . . . . . . . . . . . . . .
### 3.2.4 Identify and Inform Stakeholders . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 3.3 Perform Decarbonization Assessment . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment . . . . . . . . . . . . . . . .
### 3.3.2 Decarbonization Evaluation Tools . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.3.3 Assessing Building Portfolios . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 3.4 Prioritize/Determine Decarbonization Measures. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment . . . . . . . . . .
### 3.4.2 Maximize Building Systems Efficiency. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.4.3 Electrify Space Conditioning and Water Heating Systems. . . . . . . . . . . . . . . . .
### 3.4.4 Grid Interactivity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.4.5 Distributed Generation and Clean Power Production . . . . . . . . . . . . . . . . . . . . .
### 3.4.6 Energy Storage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.4.7 Embodied Carbon. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.4.8 Select the Best Combination of Measures . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.4.9 Financial Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 3.5 Develop a Building Decarbonization Plan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.5.1 Measure Summary and Implementation Triggers . . . . . . . . . . . . . . . . . . . . . . . .
### 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure . . . . . . . . . . . . . . . . . . . . .
### 3.5.3 Achieving Projected Emissions After Measure Implementation . . . . . . . . . . . .
### 3.5.4 Other Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.5.5 Portfolio Decarbonization Planning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 3.6 Implement the Building Decarbonization Plan . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.6.1 Implementation for Building Portfolios . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 3.7 Track and Report Performance. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.7.1 Measure Installed Performance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.7.2 Measure Ongoing Performance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 3.7.3 Operation and Maintenance Procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4 CHALLENGES UNIQUE TO EXISTING BUILDINGS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.1 Existing Building Considerations. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.2 Electrical Capacity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.3 Structural Capacity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.4 Building Age and Envelope/Infrastructure Condition . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.5 Space Constraints . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.6 Local Building Codes and Ordinances . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.7 Historic Buildings and Regulatory Constraints . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.8 Occupant Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.9 Equity and Affordability. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 4.9.1 Disadvantaged Communities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 4.9.2 Policies and Programs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 4.10 Building Owner Type . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 4.10.1 Building Owner Occupied . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 4.10.2 Leased Buildings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 5 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: BUILDING ELECTRICAL, HEATING AND
## 5.1 Electrical Load Reduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 5.1.1 Building Lighting Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 5.1.2 Multifamily Kitchen Appliances and Cooking Systems . . . . . . . . . . . . . . . . . . .
### 5.1.3 Other Systems and Plug Loads . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems . . . . . . . . .
### 5.2.1 Building Envelope . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 5.2.2 Passive Strategies . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 5.2.3 HVAC Optimization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 6 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: HVAC SYSTEMS . . . . . . . . . . . . . . . . .
## 6.1 HVAC System Retrofits. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 6.1.1 Gas Furnace Retrofits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 6.1.2 Steam System Retrofits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 6.1.3 Central Boiler Retrofits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 6.1.4 Air-Source Heat Pump Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 6.2 HVAC Control Sequences . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx) . . . . . . . .
## 7 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DISTRIBUTED GENERATION AND ENERGY
STORAGE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 7.1 Renewable Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 7.1.1 Photovoltaic (PV) Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 7.1.2 Other Renewable Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 7.2 Battery Energy Storage Systems (BESS) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .120
## 7.3 EV Charging Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .124
## 7.4 Grid-Interactive Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .127
## 7.5 Thermal Energy Storage Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .127
### 7.5.1 Sensible Heat Storage (SHS) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 7.5.2 Latent Heat Storage (LHS) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 7.5.3 Thermochemical Heat Storage . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 7.5.4 TES Integration with District Heating and Cooling (DHC) Systems . . . . . . . .
## 8 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DOMESTIC HOT-WATER SYSTEMS . .
## 8.1 Evaluating Existing Conditions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .135
### 8.1.1 System Configuration and Condition . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.1.2 DHW Load Profile . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 8.2 Load Reduction and Rightsizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .137
### 8.2.1 Low-Flow Fixture Retrofit. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.2.2 Distribution and Storage Losses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery) . . . . . . . . . . . . . . . . . . . .
### 8.2.4 Rightsizing. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.2.5 Sizing Methodology for Storage-Based Systems . . . . . . . . . . . . . . . . . . . . . . .
### 8.2.6 Sizing Methodology for Point-of-Use Systems . . . . . . . . . . . . . . . . . . . . . . . .
### 8.2.7 Sizing Considerations for Grid-Demand Response . . . . . . . . . . . . . . . . . . . . .
## 8.3 Distributed vs. Central Systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .141
### 8.3.1 Distributed DHW Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.3.2 Central DHW Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.3.3 Application Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 8.4 Recirculation Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.4.1 Reducing Recirculation Energy Losses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.4.2 Direct-Return Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs . . . . . .
## 8.5 Heat Pump Water Heaters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .147
### 8.5.1 Heat Pump Types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.5.2 Refrigerants . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.5.3 Heat Pump Heat Sources . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 8.6 DHW Storage Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage . . . . . . . . . . . .
### 8.6.2 DHW Storage Considerations for Retrofits . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.6.3 Controls and Automation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 8.7 Heat Recovery and Renewable Heat Sources . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.7.1 Heat Recovery . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.7.2 Renewable Heat Sources . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
## 8.8 Combined Systems and Hybrid Fuel Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.8.1 Combined Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
### 8.8.2 Hybrid Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
Glossary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
authors, NORESCO, for their perseverance and ability to successfully incorporate extensive feedback from a wide group of individuals.
neers, Pacific Northwest National Laboratory, P2S, FirstLight Energy Solutions, Arup, AHA Consulting
Engineers, Skidmore, Owings & Merrill, RMI, Building Decarbonization Coalition, and Vantage Data
The working group’s efforts were guided by the CEBD Executive Committee under the leadership of
ASHRAE Fellow Kent Peterson and the operational guidance of Blake Ellis, CEBD Operational Submanaging the process and keeping everyone organized and on track.
ble, several individuals played key roles in the guide’s success. Among the working group members,
Jamie Kono was a key contributor to the organization and content of Chapter 3, and Mike Reimer was a key contributor to the organization and content of Chapter 8. Significant thanks go to the working group members and TFBD Executive Committee, who dedicated their personal time to thoroughly reviewing the 65% and 90% drafts of the guide and provided feedback, which resulted in a much stronger and more authors.
We hope that this book provides practical and timely guidance for a wide range of interested parties. The solutions in this space are evolving rapidly, and no guide of this breadth can cover each topic exhaustively; thus, the authors have highlighted many other excellent references on specific topics throughout the book. While specific technological solutions will change over time, the key insights and planning framework presented in this guide will long be relevant.
tance:
• ASHRAE working group members and additional contributions to the guide:
• David Heinzerling
• Mike Reimer
• Jamie Kono
• Brett Webster study makes to the guide.
Study 14); Stella B. Werner Council Office Building, Maryland (Case Study 15); Virginia
Beach City Public Schools, Virginia (Case Study 16); and STAR Transit, Texas (Case
Study 17)
• NORESCO
• Brett Webster, Rocky Mountain Institute
ASHP air source heat pump
BESS battery energy storage system
BPS building performance standards
DCV demand-controlled ventilation
DWHR drain water heat recovery
EIFS exterior insulation and finish system
EPC energy performance contract
EPD Environmental Product Declaration
ERV energy recovery ventilation
ESPC energy savings performance contract
EUI energy usage intensity
EUL effective useful life
GHG greenhouse gas
GWP global warming potential
GSHP ground-source heat pump
HFC hydrofluorocarbon
HPWH heat pump water heater
MBCx monitoring-based commissioning
MTCO2 metric tons of carbon dioxide
NPV net present value
OPR owner’s project requirements
PCM phase-change material
PPA power purchase agreement
Acronyms
Acronyms
RCx retrocommissioning
ReCx recommissioning
ROI return on investment
SHGC solar heat gain coefficient
SHS sensible heat storage
SPB simple payback
## 1.1 Background decarbonization’s vital role in confronting ument on Building Decarbonization was published stating ASHRAE’s commitment to pursuing efforts related to building decarbonization. Applied to existing buildfossil fuel combustion processes to highly efficient equipment and systems that use rofit guide for existing commercial and multifamily buildings to serve as an educational resource on the processes of planning and implementing decarbonization efforts and to provide high-level technical guidance on available decarbonization technologies and strategies.
### 1.1.1 Why Decarbonization?
(GHG) emissions, quantified as carbon dioxide equivalent (CO2-eq), as shown in Figure 1.1. In ASHRAE
Position Document on Building Decarbonization, ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan:
• all new buildings are net-zero GHG emissions in operation,
• widespread energy-efficiency retrofits of existing assets are well underway, and
• embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).
ASHRAE Position Document on
Building Decarbonization
This position document emphasizes the necessity of decarbonization, addresses key carbon-reduction principles and decarbonization strategies, and poses challenges that need to be addressed (ASHRAE 2022h). As society faces the challenge of mitigating that the decarbonization of buildings and their systems must be based on a holistic analysis that includes healthy, safe, and comfortable environments; energy efficiency; environmental
ASHRAE Position Document onBuilding Decarbonization
Approved by the ASHRAE Board of Directors June 26, 2022Expires June 26, 2025
ASHRAE is a global professional society of over 55,000 members, committed to serve humanity by advancing thearts and sciences of heating, ventilation, air conditioning, refrigeration and their allied fields (HVAC&R).ASHRAE position documents are approved by the Board of Directors and express the views of the Society onspecific issues. These documents provide objective, authoritative background information to persons interested in
BBuilding Decarbonization is a Public Interest IssueBuilding decarbonization is imperative for global climate stability, energy security, and the generalwell-being of communities. As the building sector accounts for significant global greenhouse gas
(GHG) emissions, prioritizing decarbonization action directly serves the public interest. Addressingthis issue has the potential not only to help mitigate climate change in the short term but also toprovide a stable environment for future generations. The benefits of building decarbonizationinclude improved indoor air quality, energy efficiency, community health, and social equity.
For building decarbonization to be successful, it requires robust research and development, industrystandardization, effective government policies, and workforce development. R&D programs mustfocus on strategies that reduce GHG emissions without compromising occupant safety and indoorenvironmental quality. Collaboration between energy, transportation, and building sectors is essential to cost-effectively optimize GHG reductions. Moreover, equipping the future workforcewith the skills to support building decarbonization is crucial.Building decarbonization is a public interest issue because it directly impacts climate stability, public health, economic well-being, and the broader societal goal of sustainability. Addressing this issue ispivotal for current and future generations, making it a collective responsibility. Embracing it is notjust an industry priority, but a move in the best interest of the public at large.
Why ASHRAE Takes Positions on Building DecarbonizationASHRAE underscores the urgency of decarbonizing buildings due to their contribution to global GHGemissions. With the global building stock projected to double by 2060, ASHRAE commits to a holistic approach encompassing research, design, technical guidance, regulations, and education.
With the global buildble by 2060, strategic efforts must be made within the scope of these pillars to move from energy efficiency to decarbonization (ASHRAE
2022h). Though energy efficiency and decarbonbecome the metric, the approach to high-performance building design ways—namely, it becomes away from fossil-fuelburning appliances in concert with a greening grid. Efficiency is still important, as discussed further in Chapter 3, because peak load and other grid impacts become important as buildings transition to decarbonized systems along with the increasing adoption of electric vehicles (EVs).
### 1.1.2 What Does Decarbonizing Existing Buildings Mean?
Decarbonizing an existing building is the process of reducing its carbon emissions through the building’s life tion, energy use, methane leakage, and refrigerants are the primary sources of GHG emissions
(ASHRAE 2022h). This guide offers mitigation approaches such as buildand demand management, embodied the various sources of building carbon emissions. Chapter 2 describes what can be found in each chapter and how to use this guide.
1.1.2.1 Types of Carbon in Existing
Buildings
There are two types of carbon in existing buildings: operational carbon and embodied carbon.
Embodied carbon comes from material extraction, manufacturing processes, transport, refrigerant and water during its operations.
ASHRAE 2022a)
ASHRAE Public Policy Information Brief on
Building Electrification
Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Existing buildings’ ability to electrify cost effectively will accelerate with technological policy incentives. ASHRAE supports the global need to reduce emissions from buildings, including through beneficial electrification. This public policy information brief (PPIB) outlines the tion (ASHRAE 2023d).
ASHRAE Government Affairs Office 1255 23rd Street NW, Suite 825, Washington, DC 20037Tel: 202.833.1830 | GovAffairs@ashrae.org&UHDWHG
)HEUXDU\202
BUILDING ELECTRIFICATIONTHE ISSUEBuilding electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Buildingelectrification refers to transitioning all or portions of building systems to electricity instead ofon-site fossil fuel-based, non-electric energy. Space and water heating, some chilled watergeneration, snow melt, cooking, laundry, and emergency power backup commonly use on-site fossil fuel-based energy.Electrification contributes to decarbonization when: (1) the electricity comes from low- or zero-carbon energy sources such as solar, wind, tidal/wave, hydro, and nuclear; or (2) when the efficiency of the new electric equipment results in overall GHG emissions reductions comparedto on-site combustion. Therefore, action is needed by both the buildings and the electric gridsectors. Utilities must achieve their grid decarbonization goals by transitioning to low- or zero-carbon generation. Some regional grids have already decarbonized significantly, putting building electrification on a “fast track” toward total building decarbonization.The growth of building (and transportation) electrification could require a significant increase inelectrical grid capacity, emphasizing the need for energy efficiency, energy storage, grid pollution and ground-level ozone from fossil fuel combustion. Many innovative energy efficientbuildings with all-electric systems are already being built and occupied. Existing buildings’ability to electrify cost-effectively will accelerate with technological improvements and local andnational policy incentives.
ASHRAE’s ROLEASHRAE stands at the forefront in supplying standards, guidance, and education for thedesign, manufacturing, installation, and operation of building systems. These resources canalso provide governments with a technical foundation for beneficial building electrification policies. ASHRAE’s relevant consensus-based standards include new proposed standardsand those being updated to specifically reflect decarbonization: Standard 90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings
 Standard 90.2, Energy-Efficient Design of Low-Rise Residential Buildings Standard 100, Energy Efficiency in Existing Buildings (Note: This Standard is beingupdated as the Energy and Emissions Building Performance Standard)
 Standard 105, Standard Methods for Determining, Expressing and Comparing BuildingEnergy Performance and Greenhouse Gas Emissions Standard 211, Standard for Commercial Building Energy Audits
1.1.2.1.1 Embodied Carbon
Significant amounts of a building’s emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when building systems replacements (such as windows)—because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1–B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project’s embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in
1.1.2.1.2 Operational Carbon
Operational carbon reductions are accomplished through upgrades to the building envelope,
These types of upgrades reduce fossil fuel consumption during building operations, thereby reducenergy use and energy audits to compare the building’s operational carbon over time. Chapter
### 1.1.3 Building Decarbonization Strategies and Benefits
There are many ways to decarbonize buildings, from passive envelope retrofits to implementthat contribute to emissions reduction in various ways. The six strategies are shown in Figure 1.3.
Strategies that are appropriate for a given existing building depend on that building’s specific char-
[2011])
acteristics. Chapter 3 offers a pathway to identify energy-efficiency measures (EEMs) and emission-reduction measures (ERMs) that employ the strategies summarized here.
Four primary benefits of implementing decarbonization in existing buildings are reduced operating costs, mitigation of climate change impacts, improved occupant health and well-being, and economic benefits for communities.
• Reduced Operating Costs. Building operating costs may decrease due to more effirenewable generation, and other conservation measures. Depending on pricing structure, utility costs may also be reduced by limiting consumption during peak hours through peak load-reduction strategies such as passive design, controls, energy storage, and demand response.
• Mitigation of Climate Change Impacts. ASHRAE recognizes the need to reduce
GHG emissions from existing buildings to mitigate the impacts of climate change periods, intensifying storms, and unhealthy air quality are some of the impacts we are experiencing; these have outsized consequences for front-line community members.
• Improved Occupant Health and Well-Being. Well-designed decarbonized buildproper ventilation, and the elimination of nitrogen dioxide, carbon monoxide, and other chemical emissions generated on-site. Existing building upgrades are also an opportunity to increase occupant comfort through HVAC control strategies, day-
• Community Economic Benefits. Significant investments are being made to grow a workforce skilled in building decarbonization. Design consultants, contractors, building officials, and facility managers are just a few of the roles that will require new skills and increased numbers to meet the demands of emerging decarbonization policy. The need for an upskilled and increased workforce may result in a greater number of higher-quality jobs. Climate-related disasters and mitigation are also a significant cost to communities. Disaster-related recovery costs often result in the displacement of community members.
## 1.2 Existing Building Decarbonization in Building Codes and Ordinances
Building energy codes have focused primarily on reducing energy buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner.
However, a growing number of jurisdictions, such as Denver, New York
Washington, have realized that existpart of the strategy to meet their emissions reduction goals. As a result, ordinances have become benchmarking and, in some performance standards (BPS).
ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.
Building Performance Standards:
A Technical Resource Guide
This guide is intended to provide a technical basis and resources to polmanagers, design professionals, and
ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE
2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.
Building
Performance Standards
A Technical Resource Guide
ASHRAEU.S. Department of Energy
## 2.1 Purpose and Organization
This guide is organized to take the reader on a path through a decarbonization project, includspecific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide for commercial and multifamily buildings.
building. It covers the planning process, including goal setting and stakeholder engagement, how to conduct a decarbonization assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing the plan, and tracking metrics.
and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordinances, and buildings with district systems.
FINANCIALBENEFITS Saving construction energy costs
“gas ban” policies Preparing forfuture sustainability requirements
TECHNICAL BENEFITS )WN[NSLJSJWL^JKܪHNJSH^ Optimizing smart building grid-interconnectivityENVIRONMENTALBENEFITS
 Achieving corporatedecarbonization andnet-zero goals
 Supporting tenantsustainability goals Improving health and safety
How to Use This Guide
### 2.1.1 Building Types Addressed Within This Guide
This guide addresses commercial and multifamily building types. Commercial buildings come typically have similar considerations and system types.
Multifamily buildings are treated as distinct from commercial buildings.
also provides strategies for reducing heating and cooling loads through building envelope adjustments, HVAC system existing building commissioning (i.e., retro- or recommissioning), and
HVAC energy recovery.
mon HVAC system types for small, medium, and large commercial buildings and multifamily/hotel buildings are presented along with options for decarbonization renovations,
BAS strategies for HVAC that are unique for decarbonization projects along with monitoring-based commissioning.
tion and energy storage to meet decarbonization goals. Appligeneration, with a discussion of wind, biomass, fuel cells, and municipal gas. It also offers guidance on battery storage, EV tems. Retrofit considerations for central vs. distributed hotwater distribution systems and recirculation systems are disrecovery are presented along with efficient and renewable appliance technologies such as heat pumps and solar thermal.
A list of acronyms is included for the reader’s convenience and quick access. A glossary of terms is included in the back for reference.
## 2.2 Case Studies
The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These
< 10,000 ft 2 (< 929 m2 )
> 10,000 ft2 and ≤ 50,000 ft2
(> 929 m 2 and < 4645m 2)
> 50,000 ft 2 (> 4645 m2 )
Multifamily Hotel/Lodging and Name
Building Type and
University of California,
Santa Cruz— Phasing
Approach
Santa Cruz, CA
• Phasing approach to decarbonization of portfolio of buildings
• Address immediate needs with high-efficiency boilers or local heat pumps
• Modular, centralized “decarbonization stations” of
ASHPs, TES, and electrical infrastructure piped to nearby buildings
3.2.1
3.2.2
3.4.3
• Comprehensive data strategy by connecting all the
• Floor-by-floor replacement of packaged terminal units by WSHP and DOAS phased for tenant turnover
• WSHP loop with minimum 85% heat recovery
• ASHP connected to condenser water loop as part of a masterplan to phase out boiler
• TES water storage tank and connection to adjacent
555 Greenwich for thermal energy transfer given the varying orientation/occupancy of each building
• Exploring WSHP for DHW production
3.2.3
3.4.8
3.5.1
6.1.3.4
6.1.3.5
6.3
7.5.1
San Diego State
University, California
San Diego, CA
• Cogeneration plant evaluated for transition to electrification
• Evaluated three options for central plant retrofit:
two full electric, one hybrid
• Full electric options required upgrading electrical service
• Hybrid plant selected to achieve partial electrification within existing electric capacity
3.3.1.4
6.1.3
University of California,
Santa Cruz—
Santa Cruz, CA
• Cogeneration plant evaluated for transition to electrification
• Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant
3.4.3.2
The Heritage New York City, NY
• Reduced heating and cooling loads with EIFS at two buildings. Insulated, prefabricated metal panels with energy-efficient windows at building
• Prefabricated panels included electrical infrastructure and punchouts for PTHP upgrades, including
• Installation of PTHPs at one building with central
• Common area dryer electrification at one building
• VRF installation in common areas of two buildings
• DHW electrification using centralized heat pump water heaters at one building
• Submetering apartment electrical use at all three buildings for accurate tenant billing
• Tenant engagement and education plan to understand purpose and operation of upgrades
3.5.2
3.7
5.2.1.1
6.1.1.1
8.3.2
Bloedel Conservatory Vancouver, British
• LED lighting retrofit and roof replacement reduce
• Convert CHW loop to low-temp HHW and CHW switchover loop
• Replace chiller/boiler plant with two-pipe AWHP sized for 90% of heating load
• Active demand reduction to operate AWHP within existing electrical capacity
• AWHP sized for increased cooling load to account for future climate change
4.2
6.1.3.2
StopWaste Oakland, CA
• Load assessment for increased RTU size and weight
• Replaced R-22 VAV RTUs with R-401a VAV Packaged heat pump RTUs
4.3
6.1.1.3
Montreal City Hall Montreal, Quebec,
• Historic building and site drove many design decisions
• Goal of no combustion on-site
• Cold climate using purchased steam
• Radiant heated ceilings with FCUs
• DOAS minimized ductwork
• ASHPs located indoors improves winter performance
4.6
4.7
6.1.3.4
6.1.4
47 Seventy Apartments Taylorsville, UT
• Naturally occurring affordable housing retrofit
• LED lighting retrofit reduced electric demand
• Replaced R22 central air split AC and gas furnaces with split ASHPs with gas furnaces for backup heating
• Smart thermostats
4.9
6.1.1.2
McMullen County
Tilden, TX
• LED lighting and window retrofits reduce cooling pumps
• Recommended insulation upgrades will further reduce cooling loads
• Heat recovery and DOAS provide efficient retrofit for reduced load
• Parking roof PV will provide clean on-site energy for VRF+DOAS
5.1.1.2
5.2.1.3
Ken Soble Tower Hamilton, Ontario,
• Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling
• Replaced central boiler hydronic baseboards with and heating
• DOAS with ERVs for ventilation
• Condensing boiler for DHW due to electric capac-
5.2.1.3
6.1.3
East Palo Alto
Government Center
East Palo Alto, CA
• LED lighting retrofit with occupancy controls reduced electric demand
• Converted pneumatic to DDC with ASHRAE
Guideline 36 sequences for HVAC efficiency
• VAV terminal units replaced with 2-row oversized
• Chiller/boiler plant replaced with rooftop AWHPs
(1 with heat recovery)
5.2.3.5
6.1.3.2
• Window replacement, weatherization, and prefabri-
• Attic air sealing and insulation or conversion to non-ventilated attics (two buildings)
• Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs
• PTHP (one building) and ducted split heat pump
(one building)
• Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs)
• Carport PV with virtual net metering to share between owner and tenants
6.1.1.3
7.1.1
8.3.1
Skokie County
• LED lighting retrofit with controls reduced electric demand
• Window replacements and weatherization reduced heating/cooling loads
• Converted pneumatic to DDC with demand-controlled ventilation and AHU scheduling for HVAC efficiency improvement
• Replaced chiller/boiler plant with 200-ton GSHP with backup condensing boilers
• GSHP well field sized for majority of cooling load and all but 484 heating hours per year for project economics
6.1.3
Stella B. Werner Council
Office Building
Montgomery County,
MD
• LED lighting retrofit reduced electric demand
• Window replacements reduced heating/cooling
• Mixed HVAC equipment types due to multiple renovations
• Replaced HVAC systems (chillers/boilers, RTUs,
FCUs, WSHPs) with 300-ton VRF with heat recovery and DOAS
• VRF refrigerant lines easier to implement with lim-
6.1.3
Public Schools
Beach
• Phased project across multiple schools
• Weatherization measures
• For each school, installed central GSHP serving
WSHP loop
• Replaced packaged RTUs with GSHP RTUs
6.1.3.5
STAR Transit Terrell, TX
• Bus fleet conversion to electric buses
• Planned installation of PV
• Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet
7.3
• District ambient loop for new development
• Ground source loop provides space heating/cooling for buildings
• Modular design allows future buildings to be connected
• DHW loads served by separate boiler
7.5.4
Kitsilano Pool Vancouver, British
• 40% DHW load reduction from low-flow fixtures
• After load reduction, central DHW system retrofit with CO2 ASHP and two 250-gallon storage tanks
8.2.1
## 3.1 Navigating Building Decarbonization monitoring, tracking, and reporting performance toward the plan.
Key steps include:
• Section 3.2, Decarbonization Planning
Establish a framework for decarbonization, which involves obtaining leadership buy-in, setting goals and baselines, establishing timeline and scope, and engaging with stakeholders.
• Section 3.3, Perform Decarbonization Assessment
Assessing the building will identify opportunities and constraints that must be considered specific to the existing building.
• Section 3.4, Prioritize/Determine Decarbonization Measures
Prioritizing and determining decarbonization measures is typically done as a part of the decarbonization assessment. Several aspects must be considered when determining the right package of measures to meet decarbonization goals. The assessment results will inform measure selection.
• Section 3.5, Develop a Building Decarbonization Plan
Once the measures have been identified, an actionable plan should be detailed to create a playbook for the specific building, including considerations such as limiting disruptions to occupants, etc.
• Section 3.6, Implement the Building Decarbonization Plan
• Section 3.7, Track and Report Performance
Performance metrics must be tracked to demonstrate progress toward goals and eventual goal achievement, and to update the decarbonization plan as needed.
## 3.2 Decarbonization Planning
The first step to decarbonizing a building is to set the framework for decarbonization. DependPath for Existing Building
Decarbonization ning process begins even before a building is assessed or decarbonization measures are identified.
The steps involved in the planning process include:
• Set decarbonization goals
• Define timeline
• Define decarbonization scope and level of decarbonization assessment
• Identify and inform stakeholders
Decarbonization Retrofit Key Takeaways
• All GHG Emissions Matter. When developing a decarbonization retrofit project, the goal is to reduce wholeants.
• Partial Decarbonization Strategies Work. Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment
• A Shift in Mindset from Energy-Efficiency Projects. Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.
• Start Collecting Data Now. Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to pro-
• Determine the Actual Peak Loads. Sizing equipment to match the actual peak heating and cooling loads is a new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit’s GHG emissions and embodied carbon.
• Perform a Building Stress Test. When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at satisfy the loads.
• Alignment with the Capital Plan. Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans. Assessments should highlight the measures that match up to the capital plan, flag items that are in the plan but on a different timeline and call out items that are not part of the capital plan.
This also includes clearly identifying any required studies, such as electrical capacity or structural assessments, needed for assessing measures.
• Energy Storage. Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads. Storage allows you to leverage clean energy production for use at times when the grid is “dirtier” and to capture excess generation from on-site clean energy production.
### 3.2.1 Set Decarbonization Goals
The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders.
Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See Building Performance Standards: A Technical Resource Guide for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015.
Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.
### 3.2.2 Define Timeline
The planning process should include establishing a timeline for implementing measures in meeting the building’s decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when.
An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building’s operation and maintenance budget, but buildings that need significant improvements—or whole-building portfoprocess may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds.
For facilities that have aging systems approaching the end of their effective useful life (EUL)
or requiring persistent maintenance, planning for more efficient and electric replacement options is replaced upon failure and requires immediate replacement. Not having adequate electrical and/or diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC’s Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.
Building Performance Standards:
A Technical Resource Guide
This guide is intended to provide a technical basis and resources to polmanagers, design professionals, and
ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE
2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the
Whole-Life Carbon Guide for Building Systems.
Building
Performance Standards
A Technical Resource Guide
ASHRAEU.S. Department of Energy structural infrastructure, or a plan to address such failures, can result in extra downtime that makes should be part of the decarbonization timeline.
Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later.
Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building’s decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.
### 3.2.3 Define Scope and Level of Decarbonization Assessment
Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the estabsuch as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially tion 4.10.
The University of California Santa Cruz decided on a phased approach to decarbonization for their campus.
The plan implemented interim solutions when existing gas boilers were due for replacement. When a builda condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electriApproach case study in the appendix for more detail.
The case study for 345 Hudson defined scope and goals early. These were:
• Net zero by 2030
• Fossil-fuel-free heating
• 30% to 40% reduction in energy use
• Compliance with NYC Local Law
Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.
The project’s scope may become clearer once the decarbonization assessment has been conducted. An early scoping assessment may be helpful to establish focus for the more comprehensive decarbonization assessment where EEM/ERMs are identified. This scoping assessment will portfolios and campuses) and/or at a system level within individual buildings. Figure 3.2 illustrates building systems often involved in building decarbonization. Other systems, such as refrigeration, thermal energy storage (TES), and ventilation heat recovery, are not illustrated but should be considered when applicable.
Another step in defining the project scope is to determine what level of decarbonization assessment to conduct. Informative Appendix H, “Building Decarbonization Assessment,” in
ANSI/ASHRAE/ACCA Standard 211-2018 (RA2023) describes Level 1 and Level 2 decarbonization assessments. Decarbonization goals for the building, existing conditions, and the available budget should be considered to determine the decarbonization assessment level needed.
When identifying measure options, the assessor will consider factors influencing owner prior-
• Capital costs to decarbonize the building
• Equipment nearing its EUL or that has persistent maintenance problems
• Utility availability and rate structures
• Cost and ease of maintenance for new equipment
• Passive or load-reduction strategies such as envelope improvements
NYSERDA [2022])
Physical space, electrical capacity, or other limitations may drive decarbonized solutions in specific cases. Additional discussion of existing building limitations is included in Chapter 4.
Scope may also be driven by the electric technologies being considered and how they can or cannot be applied based on the existing building’s constraints. Checking its electrical capacity during the assessment may influence the scope or timing of ERMs. Cost-effective efficiency measures structure.
For example, buildings whose lighting systems have not been upgraded recently could be conheating options, measure the electrical use of the building to get the actual (new) load and compare all associated costs including updates to other building systems and the electrical infrastructure to achieve a decarbonized building. More details on decision making around emissions reduction measures and scope can be found in Section 3.4.
3.2.3.1 Emissions Accounting Scope solid goals and achievable outcomes. The most common emissions to include are the energyrelated emissions, although some stakeholders may choose to include additional GHG emissions sources:
• Embodied emissions of building retrofits and maintenance
• Refrigerant leakage
• Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
• Building occupant transportation emissions
The World Resource Institute’s Greenhouse Gas Protocol is often referenced when doing
GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3). The WRI GHG Protocol is not speaddress the categorization of building-specific emissions. At the time of publication, this guide recommends categorization based on EN 15978 (CEN 2011), as referenced in Section 1.1.2.1 in
### 3.2.4 Identify and Inform Stakeholders
The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 proowners and possibly customers will experience its economic impact. While the investors/owners pay for the decarbonization project, they will pass the cost along to the customers. Facilities managers may need special expertise to maintain the new system(s) and should be included in early discussions to ensure that intended savings persist over time.
Because there is a financial commitment to decarbonizing the facility, investors are typically the first of the stakeholders to be informed and approve the project, along with any employed facilare critical to the project’s long-term success. Ensuring that they understand the project’s goals and the need to change systems or operations will pave the path for efficient building operation after employees and customers can boost morale by demonstrating a commitment to reducing GHG emissions. Further communication may include assembling and disseminating a case study on the project and/or having a poster in a public corridor of the building showcasing the project scope and
GHG emissions savings.
3.2.4.1 Equity Considerations During Stakeholder Engagement
Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development.
Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs. Listing the stakeholders that are affected by building operations and renovations is a good place to start this proholder group is an important part of the planning process.
When buildings upgrades are required to meet performance targets, such as when there is a local building performance standard ordinance, additional support is often offered to address equity considerations. If the building is in a disadvantaged community or has unique equity circumstances, check with the local jurisdiction for additional resources available and for expectations around stakeholder engagement. Additional discussion and examples on how building renovations might affect equity are
For example, the University of California Santa Cruz is creating a Just Transition and Equity Subpus decarbonization strategies. The subcommittee plans to use inclusive and community-centered
Stakeholder Category Stakeholder Responsibilities
Executive Leadership Provide resources and support to effectively develop and implement the plan (e.g., CEO, CFO, COO).
Finance Identify the financial metrics required to assess the business case and provide guidance on potential financing mechanisms.
Property Management, Facilities/
Engineering, and Energy
Management evaluate technical solutions, and provide building-level information.
and Project Management procurement and project-delivery efforts when implementing activities at scale.
ESG/Sustainability Identify sustainability considerations and expectations, including those beyond operational carbon emissions. Provide input on the risks and opportunities of the GHG Emissions Reduction Plan and review the plan through a lens of ESG regulatory and reporting requirements.
Real Estate and Transaction Provide insight into the organization’s future space needs and
Marketing Identify ways to communicate efforts and GHG emissions reduction planning status within and beyond the organization.
Occupants and Community
Members (External)
experience through emissions reduction measures. Consider opportunities to collaborate with the broader community on larger-scale decarbonization efforts.
Source: Lawrence Berkeley National Laboratory (DOE 2023c)
approaches to gain feedback from a diverse group of stakeholders and community members. More neers, Inc. 2023).
## 3.3 Perform Decarbonization Assessment
Before implementing any decarbonization strategies, it is essential to conduct a decarbonization assessment to assess the building’s consumption and emissions patterns and identify areas for plan is then used by facility management to guide future decisions on energy efficiency measures
(EEM) and emissions reduction measures (ERM) implementation.
### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment
Energy audits define the baseline condition of the existing building and its systems and are performed to varying levels based on the need, budget, and timing. ANSI/ASHRAE/ACCA Standard establishes industry practices for conducting and reporting energy audits for commercial buildings
(ASHRAE 2023c). A decarbonization assessment includes all the steps of an energy audit and adds additional efficiency and emissions reductions measures, including electrification measures (even partial electrification solutions), fugitive emissions reduction measures, and further renewable energy measures. Depending on established targets and the determined project scope, the decarbonization assessment may also evaluate embodied carbon of the existing building and systems.
focused assessment. ASHRAE/ACCA Standard 211 has an appendix (Informative Appendix H)
describing the additional aspects related to a decarbonization assessment including the differences between Level 1 and Level 2 decarbonization assessments (ASHRAE 2023c).
Tasks Energy AuditDecarbonizationAssessment
Pre-retrofit energy use analysis
Pre-retrofit water use analysis* —
Pre-retrofit GHG emissions analysis —
Heating and cooling load profile analysis —
Facility site survey
Drawings, BAS, SOO review
Evaluate electrical infrastructure capacity —
Perform temperature stress test —
Evaluate renewable energy measures
Energy savings calculations
Estimate measure costs
Estimate embodied carbon impact of measures if applicable —
O&M procedure recommendations
Summary report including timeline and triggers for measure
- Bolded items are unique to a decarbonization assessment.
3.3.1.1 Pre-Retrofit Energy Use, Water Use, and GHG Emissions Analyses
As the name implies, in a typical energy audit, the primary focus is on energy use. A decarbonWater use affects GHG emissions calculations; therefore, water utility data should be reviewed and included in pre-retrofit data collection as well. As discussed in Section 8.2 in Chapter 8, effiresulting reduction in water heating. Additionally, water efficiency improvements can reduce will include a discussion of how water/wastewater contributes to carbon emissions.
The GHG emissions analysis includes the following components:
• Annual pre-retrofit GHG emissions
• GHG emissions intensity (lbCO2e/ft 2/yr [kgCO 2e/m2/yr])
• GHG emissions end-use balance (required for Level 2 assessments)
• Building profiles
Annual pre-retrofit GHG emissions are determined by multiplying the building energy use by the appropriate grid emission factors. GHG emissions calculation methodology is covered in
ASHRAE/IES Standard 100, ASHRAE Standard 105, ASHRAE Standard 228, and the proposed
ASHRAE/ICC Standard 240P and ASHRAE Standard 242P. Emission factors can be obtained from additional sources, summarized in Table 3.3.
Emissions calculated on an annual basis only require annual energy use values. When required, or when hourly electricity use and emission factors are available, the emissions can be
GHG emissions intensity is calculated by dividing the annual pre-retrofit GHG emissions by the building floor area.
GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.
U.S. EPA eGRID Database
The eGRID database includes annual historical GHG emission factors at the national, subregional, and utility-scale levels.
NREL Cambium Database
The National Renewable Energy Laboratory’s Cambium database provides modeled, forward-looking hourly emissions data for electricity generation across multiple grid scenarios.
UNFCCC Harmonized Grid Emission Factor Data Set
The United Nations Framework Convention on Climate Change database lists grid emission factors outside of the United States divided by country/territory/island. The International Financial Institutions Technical
Working Group on Greenhouse Gas Accounting (IFI TWG) periodically updates this data set.
Other International Emission Factors
Electricity Maps is an open-source tool showing carbon intensity (gCO2eq/kWh) of electricity consumed throughout the world (Electricity Maps n.d.).
The Gridwatch Web app includes live grid emissions for Ontario, Canada (Gridwatch n.d.).
The Canadian government publishes Canadian emission factors by Province/Territory (Government of
GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.
end-use breakdown by energy use and emissions for comparison. Compared to a typical energy audit (which would prioritize heating, cooling, lights, and fans), the end-use balance assessment by GHG emissions indicates that effipotential to achieve the most GHG reduction.
Energy and emission profiles are additional elements of a utility analysis that may be used to better understand building operation, time-of-use electriservice requirements.
These profiles may not be available for a building at the start of the decarbonization planning process, and building owners should consider colBuilding Energy-Use Profiles. These are whole-building profiles and can be useful for understanding performance and potential strategies for shifting when married with a grid emission profile. They are also useful for understanding peak energy demand periods. Annual heat maps are a particularly useful representation of this type of profile, as shown in Figure 3.4. This type of heat map indicates time of day, day of year, and illustrates seasonal trends.
(inner circle) and GHG emissions (outer circle).
Building Load Profiles. This profile indicates end-use specific building energy loads (e.g., standing opportunities for heat recovery. See Section 3.3.1.2 for additional details on using buildGrid Emission Profiles. The emission profile of grid power generation is separate from buildplied energy during peak grid emissions. Refer to Figure 3.5 for an example where the grid emission profile is marked as “marginal carbon.”
Building Emission Profiles. This type of profile combines the energy profile and the grid emission profile. It can be either building wide or end-use specific. Generally, the data are aggregated into annual values for the annual pre-retrofit GHG emissions or the end-use breakdowns, as described in the following section.
Any of the above profile types can also be combined on a single chart to provide further
(with on-site PV) energy-use profile with the grid emission profile (marked as “marginal carbon”).
The combination of energy-use profile and grid emission profile informs the selection of effipeak energy use coincides with peak grid emissions are the first targets for decarbonization. In the example building for Figure 3.8, the PV system reduces the energy load profile during mid-day hours, when the marginal emissions are lower. Further efficiencies during this mid-day period will have much less impact to the building’s GHG emissions than addressing the peak areas, such as the morning warm-up period. In this example, one approach may be to incorporate thermal energy storage together with other measures for HVAC electrification to capture and store heat generated during the period of low GHG emissions (assisted by the on-site PV) for use during the morning warm-up period.
See ASHRAE’s Grid-Interactive
Buildings for Decarbonization:
Design and Operation Resource
Guide for more details on choosing technologies that can maximize emissions savings through strategic
2023h).
3.3.1.2 Heating and Cooling
Heating and cooling load profile analysis is a key aspect of decarbontypically part of a standard energy audit. This type of analysis can identify HVAC or DHW systems that are oversized, presenting an opportunity to downsize, or rightsize, during the retrofit project. Opportunities to rightsize for heating load, in particular, can be critical when electrifying HVAC systems because, for many climates, the heating load will drive the heat pump existing building constraints such as electrical capacity, structural capacity, and space. Additional details on rightsizing analysis are provided in Section 3.4.1.
ant aspect of load profile analysis. Where energy efficiency projects have traditionally focused on eliminating periods of thermal overlap, these periods represent prime opportunities for energy recovery within the building. Figure 3.6 illustrates the annual hourly heating and cooling loads for a building in red and blue, respectively, and then periods of simultaneous heating and cooling in yellow. In this figure, the building has weekday thermal overlap all year round, indicating a great
Grid-Interactive Buildings for Decarbonization:
Design and Operation Resource Guide
This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building
(ASHRAE 2023h). This guide builds on
ASHRAE’s existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their and provides guidance on controls as they shift toward more real-time, automated interaction with the grid.
Group)
potential for energy recovery using systems such as heat recovery chillers to simultaneously cool and heat, or water-source heat pump networks to recover and circulate heat between spaces.
Heating and cooling load data are not always readily available for existing buildings. Additional temporary or permanent sub-metering may be required for breaking down energy use into heating and cooling loads. It process the information available, are set up, and identify additional metering needs to capture information not currently available. Ideally, a full heating season’s worth of data should be collected for heating systems. For DHW systems, a minimum of one month of data, but preferable three months, should be collected. Simplified analyses can often capture key aspects of the building’s operation without submetering. For example, for buildings with gas heating and electric cooling, the basic gas and electricity use profiles can provide insights into periods of thermal overlap.
3.3.1.3 Identify Emissions Reduction Measures (ERMs)
Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures
(ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact within the building. ERMs might include, but are not limited to:
• Improvements to the building’s operational performance and energy use to reduce thermal
• Retrofitting or replacing existing equipment that uses fossil fuels with technologies that can use decarbonized energy, typically electricity.
• Use of on-site renewable energy. While on-site renewable energy resource opportunities are they should be investigated at all levels, and considerations should also include electric
More in-depth discussion on EEMs and ERMs is included in Section 3.4.
PNNL Energy Charting and Metrics (ECAM) Tool
The Energy Charting and Metrics (ECAM) Tool is an add-on for Microsoft
Excel® developed by the Pacific Northwest National Laboratory (PNNL) to facilitate the analysis of building and system energy data. ECAM can be used to create various load profiles or scatter charts as well as normalizing data and creating metrics based on consumption or equipment (PNNL n.d.).
ECAM can also create schedules and day-type information to time series data and filter data from months, years, days, day-type, day of week, day of month, occupancy, or temperature-binned weather data.
3.3.1.4 Evaluate Electrical Infrastructure Upgrades
As part of the decarbonization assessment, electrical system integrity and capacity should be documented. An electrical system may require upgrades to add electric heatmay be considered if upgrades are not possible or too costly. Using a battery or other type of energy storage system to store power during low usage and dispatch power during high usage might avoid or limit the need for electrical infrastructure upgrades. To properly evaluate fuel switching and other ERMs, it is necessary to document the electrical system’s existing conditions during the assessment. Additional discussion on electrical system capacity implications can be found in Section 3.5.2 of this guide and in Decarbonizing Building Thermal Systems:
A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024).
3.3.1.5 Perform Temperature Stress Test
When ERMs include switching central heating sources for heating hot-water loops, such as from natural-gas-fired boilers to heat pumps, another critical evaluation involves assessing the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems. The evaluation of these distribution temperatures should include a building/ system stress test, where existing supply temperatures are adjusted to simulate those of a planned
ERM to determine whether the system will still satisfy building loads operating with these new temperatures. See Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and
Beyond for the methodology of a building stress test (Houssainy et al. 2024).
3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions
Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, when possible, incremental embodied emissions associated with the retrofit should be calculated and included in a life-cycle carbon assessment.
The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant. For more details on this case study, see the appendix.
Decarbonizing Building Thermal Systems:
A Guide for Heat Pump Systems and Beyond
This guide for design engineers and building operators focuses on how heat pumps should be applied and how they should be operated in commercial and multifamily buildings to support decarbonization
(Houssainy et al. 2024). It provides guidance to design engineers on various heat-pump-specific design elements, including application and sizing in different climate zones, system configuration and refrigerants, electrical requirements, and control and operation strategies for space and hot-water applications. The guide
Decarbonizing Building Thermal Systems:A How-to Guide for Heat Pump Systems and Beyond
Design and Construction Allies
Operational carbon savings estimates for EEMs or ERMs should be determined by converting estimated energy savings to carbon savings using the methodology described in
Section 3.3.1.1. In addition to operational carbon savings, the embodied
ERMs should be considered to minimize their life-cycle emissions. Note that the embodied carbon of the original building construction is not relefor EEMs or ERMS; the embodied struction can be considered zero for purposes of a decarbonization assessment. Only incremental embodied disposal of old equipment should be
ERM. ASHRAE’s forthcoming
Whole-Life Carbon Guide for Buildemissions, and balancing operational carbon impacts of EEMs and ERMs with embodied carbon
3.3.1.6.1 Refrigerant Considerations
GHG emissions associated with refrigerant leakage should be ants used in HVAC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential
(GWP) values, meaning that they have a greater potential to contribute to global warming compared to carbon dioxide. In recent years, efforts have been made to phase out the use of high-GWP refrigerants and replace them with lower-GWP alternatives, such as hydrofluoroolefins
(HFOs), or natural refrigerants, such as ammonia or carbon dioxide. When considering building decarbonization, it is important to estimate the refrigerant leakage GHG emissions and to select
HVAC systems that use low-GWP refrigerants or other options that minimize refrigerant use. For example, when considering a building retrofit for which both air-air heat pumps and a VRF system
Whole-Life Carbon Guide for Building Systems
This guide provides design engineers strategies to minimize the whole-life mechanical, electrical, and plumbing
(MEP) systems (ASHRAE Forthcomutors to the operational energy emissions of buildings. Recent studemissions from MEP systems can be between 15% and 49% of the total building embodied emissions and even higher if photovoltaic (PV) systems are included on the building. To minimize the whole-life carbon emissions of MEP systems, trade-offs between the embodied carbon and the operational carbon emissions—and among MEP, architectural, and structural systems emissions—should be nitions, concepts, and comprehensive guidance needed to calculate, interpret, and integrate life-cycle data from multiple sources to design MEP systems for low whole-life carbon emissions.
Whole-Life for Building Systems
EPA Fact Sheet: Transitioning to Low-GWP
Alternatives in Residential and Commercial
Air Conditioning
This fact sheet provides current information on low global warming potential
(GWP) alternative refrigerants to highGWP hydrofluorocarbons (HFCs) for use in residential and commercial air greenhouse gases (GHGs) with GWPs hundreds to thousands of times more potent per pound than carbon dioxide
(CO2); however, more low-GWP alternatives are becoming available.
TRANSITIONING TO LOW-GWP ALTERNATIVESin Residential and Commercial Air Conditioning and Chillers
BackgroundThis fact sheet provides current information on low globalwarming potential (GWP)1 alternative refrigerants to high-GWP hydrofluorocarbons (HFCs) for use in residential and commercialair conditioning (AC) equipment, including chillers. HFCs arepowerful greenhouse gases (GHGs) with GWPs hundreds tothousands of times more potent per pound than carbon dioxide
(CO2); however, more MPX(81 alternatives are becomingavailable.Globally, approximately 80% of HFCs are emitted in the refrigeration, AC, and motor vehicle AC (MVAC) sectors, withthe remainder accounted for by the foam-blowing, aerosols,fire suppression, and solvents sectors. While developednations have historically accounted for the majority of global
HFC emissions, total HFC emissions in developing nations areprojected to quadruple by 2030. This rapidly increasing rate ofHFC emissions is largely driven by the increased demand forrefrigeration and AC, particularly in the tropical climates of much of the developing world, and the transition away fromozone depleting substances (ODS).
HFC refrigerant emissions from AC applications are releasedto the atmosphere throughout the lifecycle of equipment—i.e.,during equipment manufacture, installation, operation,maintenance, and at end-of-life.
Source: Estimates based on U.S. EPA (2013).AC Equipment
Residential and commercial AC equipment used in householdsand commercial buildings contain one or more factory-madeassemblies that normally include an evaporator or cooling coil(s),compressor(s), and condenser(s). These include small AC systems
(self-contained AC and split AC), large AC systems (singlesplit and multi-split, variable refrigerant flow, and ducted andpackaged rooftop units), as well as chillers. Descriptions of eachof these AC equipment categories are provided below, followed by Table 1, which lists the typical capacity, refrigerant charge, andannual operational leak rate for each equipment type.
1 GWP is a measure of a substance’s climate warming impact compared to CO 2 .
AC28%
Other Ref12%
MVAC13%
Global HFC Emissions: 1,084 MMT CO2 Eq.Global HFC Emissions in AC: 306 MMT CO2 Eq.
are options, the impact of potential refrigerant leaks and the amount of total refrigerant used in each system should be evaluated as part of the building’s carbon emissions. This can involve retrofitting existing systems, upgrading to more energy-efficient systems, or even redesigning buildings to optimize passive strategies and minimize the use of HVAC systems.
There are many resources—including ASHRAE’s Whole-Life Carbon Guide for Building Systems, MEP 2040, the California Air Resources Board, and ANSI/ASHRAE Standard 228—that offer guidance on mitigating refrigerants’ contributions to GHG emissions.
### 3.3.2 Decarbonization Evaluation Tools
Depending on the assessment level, various calculation methods and tools can be utilized.
Simple spreadsheet-based calculations are typically used for walk-through survey-level assessments. The BIN method or energy simulation calculations are required for energy survey and analysis or detailed analysis of capital-intensive modification assessments. While there are many tools available, validation needs to be done for energy simulation tool selection in terms of capabilities and credibility. If the assessment is being sponsored by a rebate or incentive program, there may be requirements for the tools used for analysis. Simulation tools such as BEopt ™ (residential only),
EnergyPlus ™, and IESVE are examples of typical tools used to evaluate available measures. Additional tools and resources and their potential uses are described in Table 3.4. ASHRAE’s WholeTool/Resource Intended Use During Assessment
DOE GHG Emissions Reduction
Audit Checklist for Owners
(DOE 2023b)
Define scope of audit and deliverables for a building-level GHG emissions reduction audit.
DOE Asset Score/Audit Template
(DOE n.d.-a)
submission to select jurisdictions to comply with local ordinances.
GHG Protocol Emission Inventory
Develop comprehensive and reliable inventory of GHG emissions.
Embodied Carbon Construction
Benchmark and assess embodied carbon reductions, focused on upfront supply chain emissions of construction materials.
Electrification Impact Calculator
(ORNL n.d.)
Estimate potential cost and CO2 emissions savings resulting from changing from fuel-based equipment to electrical equipment.
EnergyPlus ™ (NREL 2023c) Model energy and water consumption in buildings and identify EEMs/ERMs and their potential impacts.
URBANopt™ (NREL 2023e)
building and district energy storage strategies and locations, aggregated grid services, and district energy system performance characteristics.
Energy Charting and Metrics Tool
(PNNL n.d.)
Filter data from months, years, days, day-type, day of week, day of month, occupancy, temperature binned weather data, and pre/post comparisons.
REopt ® (NREL 2023d)
Evaluate the optimal mix of renewable energy, conventional generation, and energy storage technologies to meet cost savings, resilience, emissions reductions, and energy performance goals for buildings, campuses, and
DER-CAM (LBNL 2023) Determine the optimal distributed energy resource (DER) investments in thecontext of either buildings or multi-energy microgrids.
Refrigerant Impact Calculator
(MEP2040 n.d.)
data sets for refrigerants and leakage rates.
### 3.3.3 Assessing Building Portfolios
For owners with building portfolios, a few additional factors should be considered when conducting decarbonization assessments. The depth of evaluation depends on factors such as the number of buildings in a portfolio, the diversity of building types, and accessibility of building data. It performance at the system level for a large portfolio of buildings. Prior to beginning any assessments, the assessor should work with the building owner to agree upon timing and depth of evaluation to stay within the schedule and budget while also gathering information at a detailed enough
3.3.3.1 Depth of Analysis and Selecting Representative Buildings
Numerous factors contribute to the depth of analysis for building portfolios. While some building portfolios are limited in building type (i.e., an apartment complex), other portfolios may contain a diverse set of buildings (i.e., a college campus). For portfolios with similar building types, one building can be evaluated and used as a representative model for the other buildings in the same category. Complex portfolios that include diverse buildings, such as group of representative buildings for further study.
To select representative buildings, portfolios can be grouped by characteristics. The strategy used to based on system type, financial, performance-based, or some combination of these. Table 3.5, from the U.S. Department of Energy’s
Framework for Greenhouse Gas
Emissions Reduction Planning:
Building Portfolios (2023c), lists for grouping building portfolios.
Once a portfolio has been categorized into groups of buildings, representative buildings can be selected for further study to help quantify carbon reduction impacts for each category and to project potential impacts across the entire portfolio. In addition to time and budget, considerations such as physical access and the availability of building or system performance data, safety, seasonality, and occupancy play into which representative buildings are good candidates for the assessment.
3.3.3.2 Timing of Assessment
The timing of building assessments may depend on factors such as seasonality, occupancy profiles, building access limitations, availability of system performance data, and funding or suring certain building system equipment may only be possible during specific times of the year. Access to buildings or certain areas may be limited due to high security requirements or safety hazards. For projects pursuing external funding through incentive programs, costs assoFramework for Greenhouse Gas Emissions
Reduction Planning: Building Portfolios
The Department of Energy’s Framework for Greenhouse Gas Emissions
Reduction Planning: Building Portfolios provides guidance for reducing Scope
1 and Scope 2 GHG emissions for building portfolios and vehicle fleets
(DOE 2023c). The framework includes a five-step process for developing an actionable plan for building owners and organizations, from establishing the building inventory to finalizing implementation scenarios, funding, phasing, etc.
Framework for Greenhouse GasEmissions Reduction Planning:
Building Portfolios
GHG emissions intensity
(lb CO 2e/ft2)
Benchmark GHG intensity (GHGI) between similar building types that are different sizes by normalizing across square footage. This information the highest GHG intensity.
Total GHG emissions (tons
Rank buildings by total GHG emissions. This information is used to emissions.
Site energy use intensity (kBtu/ ft 2)
This is used to benchmark energy use at the building so buildings of
Total energy use (kBtu) Identify buildings that are the largest contributors to the portfolio’s energy use.
Planned renovations/equipment end-of-life
Ensure planned investments are designed to be low to no carbon.
Building type Group similar building types to apply similar strategies.
On-site fossil fuel combustion
(% energy use or kBtu/ft2)
HVAC system type A high-level categorization (e.g., district vs. distributed, hydronic vs. air, fuel type) should be used when there is a range of system types requiring decarbonization strategies.
buildings in the range of climate zones in which the portfolio is located.
Ownership structure Ownership/management/lease structures may result in differences in utility payment responsibility, so categorizing by ownership structure can be useful.
Disadvantaged communities Determine if buildings are located within disadvantaged communities and
Energy prices Prioritize buildings with the highest energy prices.
Regulatory drivers Prioritize locations with building performance standards, benchmarking and decarbonization ordinances, strong building codes, and potential financial penalties or taxes.
Utility grid carbon intensity Prioritize overall GHG emissions reduction efforts in regions with high grid carbon intensity and prioritize electrification in regions with lower grid carbon intensity.
Utility incentives and funding opportunities
Prioritize locations with utility programs and grants that support electrification and building efficiency improvements.
Source: Lawrence Berkeley National Laboratory (DOE 2023c)
Note: CO2e/ft 2 is carbon dioxide equivalent per square foot; kBtu/ft2 is thousands of British thermal units per square foot.
only be applicable for certain scopes of work or for a set time period. Therefore, advance planning and communication are important when determining the timing and sequencing for assessment of a building portfolio.
## 3.4 Prioritize/Determine Decarbonization Measures
The decarbonization assessment will identify EEMs and ERMs that are feasible within the equipment that is already toward the end of EUL. Measures identified as feasible by the assessment should be evaluated and grouped for optimization. The best combination of measures should be based on the framework illustrated in Figure 3.7.
The following subsections introduce and prioritize different EEMs and ERMs and point to detailed sections later in this guide.
Building System Chapter/Section
Building Lighting Systems Section 5.1.1
Building Appliances and Plug Loads Sections 5.1.2–5.1.3
Building Envelope Section 5.2.1
HVAC Energy Efficiency and Optimization Section 5.2.3
HVAC Energy Recovery and Ventilation Sections 5.2.3.3–5.2.3.4
### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment
Reducing Building Loads
Reducing building loads can result in increased resilience and comfort, decreased first costs of replacing heating and cooling equipment, as well as long-term energy and emissions benefits.
While envelope upgrades are often overlooked in commercial energy audits due to their longer paybacks, decarbonization assessments should give significant consideration to envelope upgrades.
As decarbonization efforts aim to electrify building systems, minimizing loads becomes even more important, as electric heating equipment typically costs more than equivalent capacity gas heating equipment, and there are also potential electrical and structural upgrade costs that are directly tied to equipment sizing (Chapter 5 further discusses capacity considerations and solutions for electrical and structural systems). Particularly for heating hot-water systems, air-to-water heat pumps are currently many times the cost of equivalent capacity condensing boilers. For these reasons, strategies that reduce loads and the associated peak equipment capacity are made signifiretrofits. For more information on load-reduction strategies, see Chapter 5.
Rightsizing
Oversized equipment can result in higher first costs, embodied carbon, energy consumption, operating costs, and potential operational challenges and emissions, while undersized equipment may struggle to meet the building’s load, resulting in reduced comfort levels. Most engineers err on the side of oversizing equipment to avoid the risk of comfort complaints, but on decarbonization retrofit projects, this conservatism comes at a potentially significant cost as well as posing the serious risk of operational properly turndown to serve low load conditions, leading to frequent compressor cycling. Thermal energy storage is a great solution for these operational challenges with heat pumps, which is detailed in
Section 7.5 in Chapter 7.
tial for keeping existing heating sources to handle a portion of the heating needs or providing a hybrid fuel solution. It is often not feasible to fully electrify building heating or domestic hot-water systems due to infrastructure, heat pump technology, or financial constraints, but it is also often the case in decarbonization retrofits that the existing heating system has additional life and could be used to handle some of the annual heating needs.
HVAC Systems Section 6.1
Building HVAC Control Sequences Section 6.2
Renewable Systems Section 7.1
Battery Energy Storage Systems Section 7.2
EV Charging Section 7.3
Grid-Interactive Systems Section 7.4
Thermal Energy Storage Systems Section 7.5
Domestic Hot-Water Systems Chapter
Building System Chapter/Section
Building Envelope Section 5.2.1
ASHRAE [2024a])
annual heating energy consumption at a given percentage of design load or annual heating energy consumption occurs when the percentage of design series of four air-to-water heat pump modules that would be required to meet the original design peak load.
This load analysis shows that the actual peak is 40% lower than the original design but also that most of the heating consumption happens at much lower loads. Performing this analysis eliminates the cost of at least two modules and highlights the potential for eliminating a third module and handling the peak load with the existing natural gas boiler plant. The increase in operating
GHG emissions of using the existing gas boiler plant should be weighed against the embodied carbon and cost of the additional heat pump to cover the remaining 20% of heating energy consumption.
Rightsizing can also include evaluating whether using future climate condition models is appropriate for the given decarbonization retrofit.
### 3.4.2 Maximize Building Systems Efficiency
Maximizing efficiency continues to be a priority when renovating to decarbonize. Many of the traditional energy efficiency upgrades found in an energy audit can be justified by cost savings alone and are typically worth making before HVAC or DHW system decarbonization. Energy effiwhich may help avoid the need for electrical service upgrades when electrifying space heating and water heating equipment.
Efficiency alterations can be carried out as individual projects or combined to optimize electrical generation becomes cleaner.
Building System Chapter/Section
Building Lighting Systems Section 5.1.1
Building Appliances and Plug Loads Sections 5.1.2–5.1.3
HVAC Energy Efficiency and Optimization Section 5.2.3
HVAC Energy Recovery and Ventilation Sections 5.2.3.3–5.2.3.4
Building HVAC Control Sequences Section 6.2
Using Future Climate Conditions During Load Estimation
The use of weather files based on historical weather patterns may not accurately reflect future climate conditions affecting heating and cooling
Argonne, Oak Ridge, and Sandia
National Laboratories is investigating the impacts of this issue and producthe development of building codes and standards (DOE 2023n).
1U.S. DEPARTMENT OF ENERGY OFFICE OF ENERGY EFFICIENCY & RENEWABLE ENERGY
FFuture and Extreme Weather Data
Argonne, Oak Ridge & Sandia National LaboratoriesDr. Ralph T. Muehleisen (Argonne)rmuehleisen@anl.govWBS 3.5.5.63Source: IPCC Special Report, 2012 Managing the Risks of Extreme Events andDisasters to Advance Climate Change Adaptation: Cambridge University Press.
### 3.4.3 Electrify Space Conditioning and Water Heating Systems
There are several key decision points when considering electrification to decarbonize an existfuture emission factors for the building’s electricity supply (both grid and on-site sources). Builddepending on the timeline to decarbonize the supply versus equipment life.
As discussed in Section 3.4.1, reducing building loads where possible is an important step in electrifying space conditioning and water heating systems. Implementing efficiency upgrades to reduce electrical loads may also be advantageous to avoid major electrical upgrades. If the load trimming is still not sufficient, an electrical infrastructure upgrade may be the only option to electrify all building systems. Savings from implemented efficiency measures may offset some of the upgrade-related costs.
Building System Chapter/Section
HVAC Systems Section 6.1
Building HVAC Control Sequences Section 6.2
Domestic Hot-Water Systems Chapter
NORESCO)
damaged, has capacity or operational issues, or is near or at the end of its EUL for electrification.
and 6 provide more detailed discussions of electrification technologies and options for building
For equipment that is operating well and still has years before expected burnout, the timeline to reach emissions reduction goals should be consulted. If emissions goals cannot be met on time without fuel switching, it may be required to replace equipment prior to EUL. If goals can be met with the fossil fuel equipment operating until the end of its EUL, that may be the best option as embodied carbon for replacement as discussed in Section 3.4.7. Leaving the equipment in place while investing in other measures may make the most sense financially and for emissions goals.
Alternatively, there may be opportunities to electrify with primary heat pumps and leave fossil fuel equipment in place and extend effective useful life as backup or supplemental capacity while still experiencing drastic emissions reductions during normal operations.
Even though first cost is paramount in capital upgrades, decarbonization goals may encourage pursuing electrification strategies even when associated costs may be high and payback periods require building upgrades to meet performance levels or incur financial penalties. When this is the domestic hot water, and HVAC loads. Looking at which end use is contributing most to emissions may help the building owner prioritize system replacements to meet goals. There are several modeling tools that can be leveraged for these studies; consult those listed in Section 3.3.2. Should the analysis indicate that systems need to be replaced and there are no ideal technology solutions for the specific existing building conditions, hybrid electrification could be a feasible option.
3.4.3.1 Dual-Fuel Technologies
Dual-fuel heat pump technologies utilize electricity and an additional fuel source, such as a heat pump RTU, which has both an air-source heat pump and an auxiliary gas furnace. The system uses the heat pump or the gas furnace depending on various factors that can be programed into the sequence of operation; e.g., efficiency, emissions, cost, and capacity. In addition to efficiency benefits, life expectancy of these systems can potentially be higher than for traditional heat pumps given their lower compressor run times. Dual-fuel heat pumps may be optimal for climates that experience four seasons and varying temperatures and could also be a good solution to cut emissions when there is existing fossil fuel equipment with remaining EUL. More on heat pump space
3.4.3.2 Stranded Asset Considerations
Building owners must consider the financial impact of stranded assets—a problem unique to existing building renovations—if equipment is replaced before the end of its EUL. Lloyd’s of London defines stranded assets as “assets that have suffered from unanticipated or premature writeThe University of California Santa Cruz decided to utilize interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler was chosen for replacement to lower direct emissions in the interim until sufficient electrical capacity or district heating becomes available to fully decarbonize the heating system. See UCSC Case Study in the appendix for additional details.
downs, devaluation or conversion to liabilities. In recent years, the issue of stranded assets caused by environmental factors, such as climate change and society’s attitudes towards it, has become reduction goals for existing buildings, stranded assets within the built environment may become more common.
Buildings and systems are evaluated using typical accounting methods, and a variety of accounting tools exist for these analyses. “To determine whether an asset is ‘stranded,’ accountants mine potential asset devaluations” (Corporate Finance Institute 2023).
Within the context of existing building decarbonization, specifically electrification, stranded assets may take the form of whole buildings or of specific building systems and equipment. In certain situations, adopting phased or hybrid electrification strategies could serve as viable alternatives to prevent assets from becoming obsolete, especially if replacing the equipment entirely would significantly affect the financial standing of the building owner.
The evaluation for an optimal combination of measures for decarbonizing a building should take into account possible stranded assets in the form of equipment that produces emissions directly (e.g., steam boiler) or indirectly (e.g., steam distribution system). It is financially preferable to replace equipment that is at its end of EUL; however, published carbon reduction or carbon neutral goals may require replacing fossil fuel systems with electric alternatives before their EUL.
For smaller systems, including gas-fired furnaces and small boilers, the financial impact is likely small. However, for owners who have made large investments in either installing and/or maintainabandoning such systems might be felt immediately. In cases with large systems or equipment that will be replaced, these may still be retained to provide redundancy to all electrical options in extreme weather events or when primary equipment fails. However, with a large steam system, for example, the ramp-up and -down periods can be significant if the system is used as a backup.
A key part of the University of California Santa Cruz decarbonization plan included what to do with their
Fackler cogeneration plant, which generates more than half of the campus’s GHG emissions. The cogeneration plant is financed with a long-term loan that has more than 20 years remaining. UCSC evaluated multiple scenarios that explored emissions and financial impacts of either retiring the cogeneration plant early or operating it until full repayment of the loan. See the UCSC cogeneration plant case study in the appendix for more details.
### 3.4.4 Grid Interactivity the electricity grid as buildings electrify at scale. Buildings can achieve grid interactivity using demand response and optimization within building automation systems, thermal energy storage, electrical energy storage, and the system controls that interact with the grid.
ASHRAE’s Smart Grid Application
Guide (ASHRAE 2020c) and Gridful resources in understanding, designing, and operating grid-interactive buildings.
### 3.4.5 Distributed Generation and
The proliferation of distributed power generation will continue as jurisdictions adopt building energy codes that require the use of on-site and off-site clean power production. Policy and finansupply. In some instances, such as for existing campus buildings, microgrid projects may be nologies.
Additionally, many utilities are making efforts to clean up their electricity grids to provide porate more behind-the-meter generation assets, buildings are changing from being perceived as distributed loads to distributed energy resources.
Building System Chapter/Section
Building HVAC Control Sequences Section 6.2
Battery Energy Storage Systems Section 7.2
EV Charging Section 7.3
Grid-Interactive Systems Section 7.4
Thermal Energy Storage Systems Section 7.5
Building System Chapter/Section
Renewable Systems Section 7.1
Grid-Interactive Buildings for Decarbonization:
Design and Operation Resource Guide
This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building
(ASHRAE 2023d). This guide builds on
ASHRAE’s existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their and provides guidance on controls as they shift toward more real-time, automated interaction with the grid.
### 3.4.6 Energy Storage
The use of energy storage technologies such as batteries and thermal storage are important components to building decarbonization as the share of renewable energy in the grid enabling downsizing of heat pump the increasing importance of these energy storage technologies is due to several reasons. They capture excess emissions periods and then use this energy during periods when grid emissions are higher. Second, they provide resilience to changing conditions in the energy market. Third, they can add stability to the rapidly due to the “duck curve” attributed to
Buildings that start the decarbonization process today must be able to systems and technologies. Because of this, measures considered for the decarbonization plan should both account for the building’s current setting and position it to be responsive to future circumstances.
An example of changing settings is the global energy market. The cost and availability of energy are likely to change over time as the market shifts toward renewables and away from fossil fuels. Changing time-ofuse rates and demand pricing structures play a role in future operating ers should consider the potential energy consumption and plan accordingly. Changes in energy markets may affect the financial feasibilBuilding System Chapter/Section
Battery Energy Storage Systems Section 7.2
Thermal Energy Storage Systems Section 7.5
Tools and Guidance for Estimating Utility Rates
Energy savings performance contracts (ESPCs) have long been a key projectfinancing mechanism for building energy retrofits. These contracts may extend for decades and must establish utility rates to forecast future project savings as part of measure evaluations. The National Institute of Standards and Technology
(NIST) provides an energy escalation rate calculator for estimating future energy rates.
• NIST Energy Escalation Rate Calculator
The Federal ESPC program offers guidance on establishing future utility rates,
• Guidance on Utility Rate Estimations and Weather Normalization in
Performance Contracts
• Recommended vs. Actual Escalation Rates for ESPCs: Is the Guidance
Good?
Resilience in the Face of Climate Events
Buildings that are decarbonized today must be resilient to current and future hurricanes, high winds, heat waves, or other climate-related hazards. Buildings in particular play a key role in resilience initiatives and policy. Keeping buildings habitable through extreme heat or freeze events and through heavy precipitation and extreme wind or smoke can limit displacement and provide community shelter when required. In addition to providing shelter, commercial building operation directly affects local economies by enabling businesses to stay open or reopen quickly after climate events. Many decarbonization retrofits, such as weatherization upgrades, provide opportunities to improve an existing building’s resilience.
U.S. Climate Resilience Toolkit
The U.S. Climate Resilience Toolkit includes a five-step framework to document climate hazards and produce solutions to reduce
Toolkit n.d.). More than 50 case studies are offered showing how resilience is being addressed throughout the U.S. and territories.
The compilation of digital tools ranging from templates to interactive analyses can help individuals and communities understand and manage their climate-related risks and opportunities.
Though such changes are hard to predict, it is important to consider the potential for changes operate efficiently with a variety of energy sources. Including on-site energy storage is one way to manage risk against changing markets. Chapter 7 includes more details on energy storage solutions.
### 3.4.7 Embodied Carbon
Whole-Life Carbon Guide for
Building Systems encompasses both the embodied and operational carbon emissions associated with a building
(ASHRAE Forthcoming). The proexisting buildings, in and of itself, measure when accounting for embodied carbon. Embodied carbon struction than for existing building refurbishment because some of the highest embodied emissions are associated with the building’s structural elements, including foundation and framing. Steel typically has high embodied carbon, so replacing
HVAC and water heating equipment and distribution systems does have an impact. However, upgrading to more efficient equipment that uses clean electricity will result in lower operational carbon. Therefore, it is useful to consider both embodied and operational carbon impacts when determining whether to replace equipment prior to the end of its EUL. Sections 1.1.2, 3.3.1, and 3.2.3 in this guide offer guidance and tools for limiting embodied carbon during renovation; ASHRAE’s forth-
### 3.4.8 Select the Best Combination of Measures
After gathering data on possible decarbonization measures and laying out their relevant considerations individually during the decarbonization assessment, the project team can evaluate multiple scenarios consisting of different combinations of measures to help select the best project will vary. During the scenario evaluation, the project team should evaluate the expected emissions reduction, system life evaluations (repair/replace/refurbish), cost of carbon, future available funding and payback period), and how each scenario fits into the facility’s short- and work (CSU 2023b), outlines criteria for evaluating measures based on broad criteria groups.
The various measures considered for the project should be grouped and compared for the highest priority criteria. For example, Figure 3.11 illustrates two packages of ERMs compared for their
GHG emissions reductions. As noted in the figure, these packages include:
• Package 1: Lighting upgrades, HVAC upgrades, GSHP
• Package 2: Envelope improvements, lighting upgrades, HVAC upgrades, ASHP
The Chartered Institution of Building
Services Engineers (CIBSE) developed and published Embodied Carbon in
Building Services: A Calculation
Methodology (TM65) in 2021. TM65
outlines the need for assessing the embodied carbon of mechanical, electrical, and plumbing (MEP) systems and offers guidance on how to estimate the embodied carbon of MEP products when environmental product declarations
(EPDs) are not available. TM65 provides method’s assumptions are specific to the United Kingdom. This addendum addresses North America (CIBSE 2024).
PROD
UCT
USE
Embodied carbon in building services:a calculation methodology for North America
TM65NA: 2024
Environmental Operational
Use
Energy use of systems and end uses from both on-site and purchased energy sources. For leased buildings, this represents both common area and tenant energy use emissions depending upon lease structure.
Operational
Water use of systems, particularly those that affect energy use for
DHW systems.
Embodied Carbon Embodied carbon of materials, including products, building decommissioning and disposal.
Expenditures
(CAPEX)
Direct Measure
First costs for design, procurement, and installation of measures
Structural repair or reinforcement
Electrical capacity upgrades
Environmental assessments for specific measures (such as ground-source loops)
Remediation of hazards
Planned CAPEX Whether measures represent expenditures already included in the organization’s Capital Plan, such as:
Equipment replacements for end of life
Tenant turnover upgrades
Unplanned CAPEX Whether measures represent expenditures not included in the organization’s Capital Plan
Operational
Expenditures
(OPEX)
Utility costs Utility costs to operate measures after implementation
Maintenance Costs Costs to maintain equipment installed for measures
Government Policy
Potential financial penalties associated with non-compliance for building energy performance (e.g., BPS penalties)
of compliance with government policies)
Occupants Comfort Potential impact on thermal comfort within space
Disruption Level of disruption/displacement to occupants required to and ongoing operation and GHG emissions
Electrical
Potential impact on electrical infrastructure and need for electrical
Structural
Potential impact on building structure and need for structural repair or reinforcement
Space and Location
Requirements
Spatial impacts and code considerations of equipment installation
(such as on-roof visibility or noise levels)
As seen in Figure 3.11, both packages achieve 50% reductions in GHG emissions from baseline. With GHG emissions reductions being equal, a next to occupants for implementing the
ERMs. Both include lighting and
HVAC upgrades with equal disruption, but Package 2 includes envelope occupants within their spaces compared to Package 1. Installing the GSHP in
Package 1 will disrupt the building grounds but not the tenant spaces. If
GHG emissions and minimizing occupant disruptions are the primary criteria for ERM selection, Package 1 represents the best combination in this scenario. This example clearly ignores numerous criteria from Table 3.7 that would be included in most project
ERM evaluations but offers a basic demonstration of the process for ERM package selection.
### 3.4.9 Financial Considerations
There are numerous drivers behind the economics of existing building decarbonization measures. The easiest, most common way of justifying a measure is by prioritizing the shortest simple payback (SPB) or best return on investment (ROI), especially if the SPB/ROI falls within the time
Bundling measures with a range of SPBs is another way to justify implementing numerous measures, especially those with longer SPBs that can be harder to justify as stand-alone projects. Other
Maintainability Complexity Complexity of technology and controls and required training for facilities staff and processes
Technology
Readiness
Availability & maturity of technology and number of manufacturers
Resilience Redundancy and
Backup
Resilience Ability of technology to offer resilience to building available to reduce capital costs. If the project qualifies, usually these are estimated and deducted from the first cost, and then the net SPB is calculated.
Building owners may also identify a dollar value per ton of carbon based on their organizational goals or operations. As an example, ASHRAE/IES Standard 100-2024’s cost-effectiveness using a carbon cost value. Another way of financially prioritizing a list of decarbonization measures is by evaluating them based on the first cost of the measure divided by the estimated carbon emissions savings (lower is better). The most comprehensive method is performing a life-cycle annual maintenance costs over the EUL of the equipment. Calculating the net present values
(NPV) of each measure allows one to evaluate the true cost of the measure in present dollars over analysis. Some measures that are prioritized based on their decarbonization potential may be more measures that meets the building’s performance targets, aligns with the owner’s financial objectives, and accommodates the timeline priorities established during the planning phase.
3.4.9.1 Funding Sources
Funding sources include owner funding, bank loans, incentives, grants, tax credits, and energy service performance contracts (ESPCs). Even if the owner can self-fund the project, taking advantage of other funding sources can help expand the project’s scope. Examples of funding sources are provided in Table 3.8.
provider; sometimes there can be incentives from both (e.g., utility incentive plus one offered by the city or county in which the project is being undertaken). Incentives from utilities and/or municavailability and, if there is an application process, starting that as soon as possible. Many incentive programs ask for projects to be registered in the planning phase, so researching available incentives early is important.
Grants and tax credits usually originate from the state or federal level and involve an application process with requisites tied to the technology being considered. ESPCs, while not a funding source on their own, are a mechanism for funding a project that helps reduce up-front capital for the owner and leverages the energy savings (from the energy efficiency upgrades) to pay off the bank loan over time. With carbon savings becoming a goal of many customers, the ESPC model, traditionally based on energy savings, likely will evolve to carbon savings with a potential guarantee.
The case study for 345 Hudson provides a real-world example of determining the best combination of measures for a specific project. The project is located in New York City, where NYC Local Law 97 sets targets for GHG emissions for buildings that must be achieved by certain dates or building owners will face monetary penalties. Local Law 97 was a primary factor in project decisions, beginning with analysis of noncompliance compared to implementing ERMs to comply. After determining to implement a decarbonization project, three alternative packages with different sets of ERMs were evaluated using the
NYSERDA Strategic Decarbonization Assessment (SDA) tool. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.
Decarbonization funding sources from banks come in different forms. Because it is privatized funding, there are different requirements to qualify for financing opportunities and loans on a caseby-case basis. Some tools to investigate are listed below:
• Better Buildings Financial Allies. Put together by the U.S. DOE, the Financial Allies are
“market-leading financing companies that have committed to funding energy efficiency and renewable energy projects” (DOE 2023f).
• Below Market or Philanthropic Loan Programs. Also from the Better Buildings Initiative at the U.S. DOE, its Loan and Debt Financing page aggregates loan and financing
Funding Source Description
Government Grants and
Subsidies
Financial incentives provided by governments to support decarbonization efforts, such as grants and subsidies for energy-efficient projects and renewable energy installations.
Financing
Financial institutions and green financing entities offering low-interest loans and financing options for decarbonization projects. These loans help cover up-front costs and are repaid over time.
Energy Efficiency and
Renewable Energy Rebates
Utility- or energy-provider-sponsored rebates and incentives for customers who undertake energy efficiency improvements or invest in renewable energy systems.
Power Purchase
Agreements (PPAs)
purchases electricity from the facility over an extended period, providing funding for the project while offering stable revenue to the buyer.
Green Bonds Financial instruments specifically designed to fund environmentally sustainable projects, including decarbonization measures. Investors purchase green bonds, and the returns finance qualifying projects.
Businesses and corporations allocate funds as part of their sustainability efforts to invest in decarbonization projects and support their environmental and social responsibility goals.
Public-Private Partnerships
(PPPs)
Funding through partnerships between public and private entities, leveraging both public funding and private sector expertise to implement large-scale decarbonization measures.
Energy Performance
Energy service companies (ESCOs) finance and implement energy efficiency measures for a building or facility, with the cost savings used to repay the ESCO over time.
smaller-scale decarbonization projects, allowing local residents to invest in and support clean energy initiatives.
Tax Credits and Incentives Financial benefits provided by governments to renewable energy project developers, such as investment tax credits (ITC) and production tax credits
(PTC).
resource options for decarbonization and energy efficiency projects, with specific attention to options for below-market and philanthropic loan programs (DOE 2023g).
• PACE Financing. The U.S. DOE’s Office of State and Community Energy Programs developed a property assessed clean energy (PACE) model specific to commercial properties (C-PACE) that offers options for financing energy efficiency and renewable energy state legislation (DOE 2023i).
Energy efficiency and decarbonization incentives are usually in the form of rebates and tax websites. For example, on a federal level, commercial buildings are offered tax deductions up to
$1.88/ft 2 for implementing qualifying energy and power efficiency measures under tax deduction
179D. This deduction is being updated as part of the Inflation Reduction Act passed in 2022. Additional incentive money is available from the Inflation Reduction Act and is being distributed through the DOE’s various offices through formula grants or funding opportunity announcements.
On a state-wide level, the Database of State Incentives for Renewables and Energy Efficiency
(DSIRE) gathers state incentives and policies related to renewable and energy efficiency measures and allows searching by building zip code.
Additionally, utility providers often have incentives for energy efficiency and renewable energy. The respective websites for applicable Investor-Owned Utilities, Community Choice
Aggregators, and Regional Energy Networks house lists of local rebates and incentives that could be applicable to the project. Similarly, the ENERGY STAR Rebate program lists available rebates and special offers for ENERGY STAR certified products by zip code. These products are often used in decarbonization retrofits because they meet stringent energy efficiency specifications set by the U.S. EPA.
## 3.5 Develop a Building Decarbonization Plan
Once the planning framework, assessment, and measure prioritization steps have been conducted, a decarbonization plan should be developed to guide the owner and facility management to reach the building’s decarbonization goals. The plan should use the baseline, goals, scope, timebuilding. Where decarbonization efforts include a portfolio of buildings, there should be individual building decarbonization plans and an overall portfolio decarbonization plan.
Decarbonization plans should include the following content at a minimum and additional content as relevant to each building’s individual circumstances:
• A summary of EEMs and ERMs with their implementation triggers and timelines
• Alignment with owner capital plans, whether changes to planned projects or wholly new projects
• How EEM and ERM implementation would affect electrical or other infrastructure changes and additional assessments that may be necessary for specific EEMs or ERMs, such as electrical capacity studies
• Projected emissions after EEM and ERM implementation
• GHG emissions (and energy) savings, presented separately for owners and tenants to align with carbon accounting requirements
• Other considerations that might be relevant to owner goals or the specific building
### 3.5.1 Measure Summary and Implementation Triggers
Measure implementation phasing—which measures should be implemented together and in what order—is a key part of the decarbonization plan. The decarbonization plan is not a single snapshot in time for the building owner to make immediate upgrades. The decarbonization plan provides a longer-term view for the building owner, identifying measures, or packages of measures, to be implemented along a timeline to achieve current and future goals. Some measures may have discrete times for implementation, while others may depend on precursory events, or triggers.
mentation, and these requirements must be communicated to building owners.
Triggers for individual measures may include:
• Failure/required replacement of existing systems
• Tenant turnover within a leased space
• Enactment of government policies/ordinances, such as a building performance standard
• Available rebates or funding sources
• Changes in utility polices enabling new technologies (such as bidirectional EV charging or
PV net metering)
• Organizational goals or reporting requirements
• Availability of equipment or specific equipment technologies
The decarbonization plan should lay out the measures to be implemented, together with their triggers, in a streamlined and executable format for the building owner. The measure summary and triggers should also compare the existing capital plan to determine whether a recommendation may just be a change to an already planned expenditure versus a wholly new project that is not currently planned for. This is very helpful for building owners in executing their decarbonization plan because it may be much easier for them to shift funding from one period to another within their building.
345 Hudson project case study. The upgrades to the central system were required first to pave the way for future retrofits, and then upgrades to various floors were timed based on tenant turnover and the ability to complete upgrades without disrupting the occupants on those floors.
Hudson Square Partnership)
The measure summary should also include a breakdown of the GHG emissions and energy savings for each measure, each measure package, and as a whole. The GHG emissions and energy savings should be presented separately for owners and tenants to align with carbon accounting requirements that many building owners have. Coordination with the owner for the presentation of this information is a critical aspect of the decarbonization plan. Depending on the building owner’s reporting requirements and lease agreements, they may need GHG emissions and energy savings broken out for individual tenants in addition to the separation between tenants and owners.
### 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure
The decarbonization plan also should identify any additional assessments that may be needed the study results. These may include assessments that are typical in conventional energy efficiency projects, such as assessments and testing for hazards including asbestos and lead. The decarbonbecause of the technologies and strategies employed in decarbonization projects. Some of these assessments may include electrical capacity assessments for HVAC electrification, utility interconnect assessments for the installation of microgrids; battery energy storage systems (BESS) and PV systems; roof structural assessments for larger and heavier replacement systems, such as packaged heat pump RTUs; or for when new equipment, such as thermal energy storage tanks, will be
The decarbonization plan should do more than simply note that an assessment may be needed for certain measures. The plan should identify information including:
• Type of assessment needed for each measure
• Whether it must take place prior to measure design and/or installation
• Time required to obtain results
• Potential results of that assessment, such as facility upgrades
• Estimated time required to complete upgrades
• Alternative options or contingencies if upgrades cannot be completed
An illustrative example may be electrical upgrades associated with a heat pump measure:
A recommended heat pump measure identifies that an electrical capacity assessment was not completed during the decarbonization assessment and will be necessary prior to measure implementation. The plan explicitly states that if the existing electrical capacity is not sufficient to operate the heat pumps at their rated output, the existing electrical service will need to be upgraded with the local electric utility. The cost for service upgrades may range from $5,000 to $10,000 for panel upgrades or from $10,000 to $30,000 if further service upgrades are required. Electrical service upgrades will require multiple site visits and municipal inspections, and time to completion may range from a few weeks to several months. These costs and timeline should be factored in as lead times for implementing the measure and estimating timing of GHG emissions reductions. If the electrical capacity
345 Hudson is implementing a phased approach to decarbonization using tenant turnover as the trigger for a modular retrofit to minimize disruption to occupants. The project includes an ambient loop TES
“thermal spine” with each floor’s heating/cooling served by a WSHP. WSHPs and the on-floor heating/ assessment reveals upgrades that are cost (or schedule) prohibitive, an alternative may be to assess whether high-efficiency window inserts can sufficiently lower heating loads to avoid an electrical service upgrade.
The decarbonization plan should indicate the order of implementation for assessments and associated upgrades and whether they prohibit the installation of measures. Some measures may be designed, and installation begun, while completing assessments so they are ready for operation once the right infrastructure is in place.
An example of this may be:
A recommended bidirectional EV charging system measure includes identifying whether the local utility’s interconnection agreement permits EVs to provide power back to the grid. The decarbonization assessment already has performed an electrical capacity study, and the building has sufficient capacity to operate an EV charging system. The decarbonand explicitly states that, depending on the results, the bidirectional EV charging capabilnegotiating a new interconnection agreement and expected timeline to achieving one.
However, while the EV charging system can be designed and installed for bidirectional
### 3.5.3 Achieving Projected Emissions After Measure Implementation
The decarbonization plan should move beyond simply identifying assumptions made during the analysis to determine the projected GHG emissions for recommended measures. Where applithe projected GHG emissions reductions from the project. These include:
• Installation of supporting upgrades or systems to the recommended measure
• Timing of measure implementation
• Occupant behaviors
• Operating procedures/methods
• Maintenance procedures (activities, timing, frequency)
• Which metrics to be checked by facility staff and when
The audience for this portion of the decarbonization plan includes the facility manager and facility staff. The information should be presented in clear and concise language that can be effectively followed to achieve, and maintain, the performance of the installed measures. Training of facility staff will be important to success; therefore, the plan must include both orientation and ongoing training.
The Heritage buildings in New York City determined electrical needs and planned ahead when upgrading their building envelope. Prefabricated modular panels were part of the envelope upgrade and included date upgrades to the existing electrical system. See the appendix for more details of the Heritage case study.
### 3.5.4 Other Considerations
Other considerations that are important to the building owner or based on specific property cirfacility managers, behavior of building occupants, and waste management procedures. Additional
Maintenance Capabilities. Maintenance capabilities refer to the ability of the building's maintenance staff or third-party contractors to perform routine maintenance, repairs, and upgrades on the building’s infrastructure components. An assessment of the maintenance capabilities should availability of spare parts and replacement components. This evaluation can help identify any gaps plan to provide the building’s maintenance staff with the resources they need. The plan also should outline a routine for system operations review to reinforce changes, share results, and facilitate disBuilding Occupant Behavior. Building occupants play a critical role in the success of decarbonization efforts. It is important to consider ways to encourage sustainable behaviors and to probehaviors that are required in order to meet targets should be clearly spelled out in the plan. Staff be made aware of the requirements and procedures to empower them to act.
Waste Management. As the economy strives to become more circular, the life cycle of building materials and products must be considered, especially if embodied carbon is part of the building’s decarbonization scope. For example, selecting sustainable and recyclable materials in building construction and renovation as well as having waste management procedures in place influence the building’s carbon footprint.
Actionable procedures for reusing, recycling, or otherwise recovering equipment and materials during construction should be included in the plan.
### 3.5.5 Portfolio Decarbonization Planning
When decarbonizing building portfolios, the sequencing of buildings must be considered in addition to the sequencing of measures. For example, depending on the level of retrofit, it may be beneficial to renovate one building at a time (in the case of a deep energy retrofit), or it may be better to implement a measure, such as a lighting system upgrade, in multiple buildings at once. Multiple factors, such as building location, cost to mobilize contractors, and owner goals and timeline will play into desired sequencing and require pre-planning.
Architecture 2030’s Carbon Avoided:
Retrofit Estimator (CARE) Tool
Reusing, recycling, and recovering equipment and other building materials plan. Architecture 2030’s CARE Tool can be used to compare variables of embodied and operating carbon over different timelines for reuse versus replacement.
3.5.5.1 Building Prioritization Techniques
Prioritization may be driven by the goals and targets set by the stakeholders, available funding, sources of funding, planned renovations, or some combination of these. When multiple buildings are involved, several scenarios should be developed to evaluate phasing options against these prioritization criteria. ScenarEEMs/ERMs identified using the representative buildings, as described in
Section 3.3.3, to the entire portfolio.
According to U.S. DOE’s Framework for Greenhouse Gas Emissions
Reduction Planning: Building PortfoThe results of the building-level assessments should be extrapolated during this phase to estimate impacts across the portfolio. While specific plans and designs may not be created for each individual building during this milestone, the strategies identified during the representative audits can set the general approach to be applied within building categories.
The expected savings (energy consumption, GHG emissions, and operating costs) from the building level measure packages can be used to project savings at buildings within the same category (DOE 2023c, p.29).
Energy and emissions reduction estimates for each representative building can be applied to the other similar buildings within the same category as the representative building to estimate portfolio-wide results. Stakeholders should then results of the various scenarios against the prioritization criteria.
nario results may be compared to the criteria of emissions reduction targets.
3.5.5.2 Individual Plans for Each
Building Within the
Portfolio
After having evaluated multiple scenarios for building and project phasing, the owner must determine which individual buildings within the selected groups should be prioritized and create
Framework for Greenhouse Gas Emissions
Reduction Planning: Building Portfolios
The Department of Energy’s Framework for Greenhouse Gas Emissions Reduction
Planning: Building Portfolios guide developing and evaluating implementation scenarios for building portfolios (DOE
2023c). The framework reviews how to apply ERM packages to multiple buildings and create short-, medium-, and longterm implementation plans to inform building manager decision-making.
Framework for Greenhouse GasEmissions Reduction Planning:
Building Portfolios
Building Efficiency Targeting Tool for Energy
Retrofits (BETTER)
The Department of Energy’s BETTER software toolkit enables building operators to quickly and easily efficiency measures in buildings and portfolios using readily available building and energy data. With minimal data entry (DOE n.d.-b), BETTER benchmarks a building’s or portfolio’s energy use against peers; quantifies energy, cost, and greenhouse gas
(GHG) reduction potential; and recommends energy efficiency measures
(technological and operational) for individual buildings or portfolios, targeting specific energy savings levels.
activities, equipment-life time frames, financial performance and payback of EEMs/ERMs, and other factors that may differ building by building will need to be defined.
based on the factors identified as important to the owner. These matrices also can be used to communicate decision-making criteria for each individual building to building managers or project teams as a supplement to the broader implementation plan that is applicable to all buildings within the portfolio. Figure 3.14 includes an example matrix showing the benefits, impacts, and implementation schedule for each EEM/ERM for an individual building.
3.5.5.3 Campus and District System Considerations
Building portfolios using campus or district systems must consider the system schedule, isolation capabilities, and distribution network integrity when planning decarbonization projects. Campus and district system considerations include:
• When upgrading or installing distribution piping, plan for future decarbonization—for example, by installing LTHW loops that can be served by heat pumps as opposed to install-
• Design new systems with LTHW coils and high CHW temperature differential coils to
• Include local grid emissions when deciding whether to install or continue to operate combined heat and power (CHP) systems. Running a CHP may provide lower carbon emissions than electrified heating (until the supply grid is a green source).
• Consider that centralized heating and cooling plants provide opportunities for advanced ment for distributed plants. Heat recovery can be distributed to individual buildings, which may reduce piping and pumping costs.
## 3.6 Implement the Building Decarbonization Plan ation in implementing decarbonization measures, particularly when they house occupants. Before starting any retrofit projects, it is essential to develop a detailed plan that outlines the scope of work, timeline, and potential impacts on building operations. The plan should also include a contingency plan in case of unexpected issues or delays.
General sequencing and timelines for each measure may be included in the decarbonization plan, but occupancy conditions may change if the decarbonization timeline spans years, so a detailed schedule should be developed at the start of any measure implementation project to minimize disruption. The schedule must detail proper sequencing of implementation tasks and any critThe following strategies should be considered when drafting the detailed project schedule to keep the building functioning with minimal disruption:
• Implement Phased Retrofits. Phased retrofits can help minimize disruptions to building operations by dividing the retrofit process into smaller, more manageable stages. Phased retrofits also account for seasonal loads within a building; time retrofits while systems are not disruption to occupants and avoids interfering with critical building operations.
• Provide Temporary Systems. Temporary systems, such as heating and cooling units, can be installed to maintain comfort levels in the building during retrofit work. These systems energy, so they do not increase carbon emissions compared to the systems being replaced.
• Monitor Building Systems. During the retrofit process, it is important to closely monitor building systems to ensure they are functioning properly. For example, where a heat pump system replaced a gas-fired boiler with higher supply temperatures, monitoring system performance early at the new operating temperatures is important to identify any potential problems. Building automation systems and energy management systems can help monitor and control building systems remotely, minimizing the need for manual adjustments.
• Communicate with Building Occupants During Construction. Communication is key to ensuring building occupants are aware of the retrofit process and any potential disruptions.
Provide regular updates on the progress of the project and inform occupants of any changes to building operations or access. Occupants should be made aware of any changes to buildbuilding.
• Plan for Site Logistics. Logistics such as parking permits, security access, temporary shutdowns, partial area closures, sound ordinances or construction noise levels, construction site safety, accessibility accommodations, etc., all can cause issues if not properly coordinated and planned into the construction schedule. Logistics planning should follow these basic steps:
• Survey building owners/tenants to identify critical operations and planned operating schedules.
• Coordinate with each owner/tenant for construction schedules that minimize disruption.
• Develop a plan with each owner/tenant for mitigating hazards and operational impacts
(area safety closures, dust/noise barriers, etc.).
• Communicate the schedule well in advance with frequent reminders leading up to the work.
• Develop procedures for keeping the construction site clean, orderly, and secure.
• Notify owners and occupants when work is complete and they can resume normal operations.
### 3.6.1 Implementation for Building Portfolios
Planning the implementation sequence and schedule is more complex on a portfolio level and requires additional consideration compared to planning for individual buildings. The implementation sequence can affect both the cost of the project and the reductions in energy use and carbon emissions.
based on pricing, estimated manpower and schedule, and areas of specialty. Subcontractor teams’ mobilization and demobilization on measures is an important factor and needs to be planned for and adjusted on an ongoing basis. For single-system retrofits such as lighting upgrades, implementation is typically prioritized by measures first and buildings second; this ensures efficient use of subcontractor time. When it comes to deep retrofits, each building takes priority, as each building
## 3.7 Track and Report Performance
Performance measurements should be designed to satisfy GHG emissions reporting requirements and allow flexibility for meeting future requirements. The metrics used to evaluate decarbonization retrofit projects will look similar to conventional energy efficiency projects, especially for given systems. Supply and return temperatures, operating status, and other parameters are decarbonization retrofits is reduction of GHG emissions for the building or portfolio. Project monGHG Emissions (Not Just Energy Cost). Whole building, and system level, energy use should be collected and compiled with marginal emission rates (where available) or grid emission factors to determine the GHG emissions for the building and compared against the targets. Where hybrid systems and solutions are used, the emissions from on-site boilers or other fossil fuel combustion systems are aggregated with emissions from purchased electricity to develop the full emission profile.
The GHG emission profile of the building’s post-implementation operation should be used to
The emission profile also should be viewed as a picture of when the emissions occur to identify any times when peak emissions may be higher than expected.
System Performance (Not Just Equipment Performance). Many decarbonization solutions rely on different equipment and technologies working on a system level to shift loads and energy use periods. For example, a central plant system with heat recovery chillers and air to water heat pumps that are coupled with a TES tank and on-site PV production relies both on the proper operation (temperatures, energy output, etc.) of the individual components and on the operation as a system. The system must properly leverage clean PV production to charge the TES for use during periods of higher grid emissions to achieve the decarbonization goal. This requires a system-level monitoring approach layered with the grid emissions.
Submetering for GHG Reporting. Planning ahead with the installation of utility submeters to separate building owner and tenant emissions data can prepare for reporting beyond whole building utility data. All reporting requirements must be considered, which may include owner or requirements, such as building performance standards. For example, a multi-tenant commercial building may be subject to local BPS that require reporting building annual GHG emissions and have future ESG reporting that requires documenting building owner and tenant emissions separately.
Overall emissions reductions can be tracked using the Energy Star Portfolio Manager with what parameters should be monitored for each EEM and ERM, how, and at what frequency. The
M&V plan should also specify to whom performance reports should be provided and at what frequency—someone will need to own monitoring the progress toward goals.
### 3.7.1 Measure Installed Performance ducting performance tests and measurements of the installed decarbonization measures. Testing and measuring performance at this phase allows the project team to understand how the implemented measures compare to the expected performance and helps identify areas that may need troubleshooting. By carrying out the measure-specific post-implementation testing as close to the
GHG emissions can be avoided.
Post-installation tests and measurements should be performed in accordance with the M&V plan and meet specifications such as accuracy and precision. Any deviations from the test conditions or methods that were specified in the testing plan should be clearly documented to account for those changes when analyzing the test results and comparing them to the expected performance.
Ultimately, installed system performance should result in the reduction or elimination of fossil fuels and should limit or reduce electric demand during periods of high GHG emissions. System performance should be based on marginal grid emissions where available, and where not available should use the best published grid emissions database or map (see Section 3.3.1.1) to develop the emission profile for comparison to the design.
For straightforward retrofits with individual equipment replacements (e.g., PTAC to PTHP or split DX with furnace to split HP), verify that space conditions for both heating and cooling are met and that individual equipment performance aligns with designed performance. For more complex retrofits (e.g., electrified central plant, TES, BESS and/or microgrid), compare performance for complete systems and not just individual equipment. For example, where central heat pumps and/or heat recovery chillers are paired with TES, evaluate the performance of each individual heat pump/heat recovery chiller for correct temperatures and COP while also analyzing system
Where energy recovery measures are employed, monitor parameters for heat exchange
(including temperatures and flow), the conditions from the energy source and sink (e.g., space needing cooling and space needing heating), and the output (temperatures and/or flow) from
HVAC systems to ensure reduced heating/cooling, which accounts for recovered energy. Test VRF systems for refrigerant leaks to minimize GHG emissions from refrigerant leaks by quick identifiWhile submetering was not required for ESG reporting or similar, the case study for the Heritage provides an example of planning ahead and incorporating submetering within a decarbonization project. The Heritage provides heating for residents, and their decarbonization project replaced PTAC units with PTHPs.
Electric submeters were installed as part of the project to separate heating use from plug load use to ensure that residents would not be charged for heating provided by the ownership. See the appendix for more details on the Heritage project.
With decarbonization retrofits, there are some logistical performance items to verify beyond the energy use and GHG emissions performance. Verify that new electrical equipment operates effectively without electrical capacity issues (overloading/tripping circuits). Verify that any electrisoftware, provide correct responses under design conditions and do not result in electrical capacity water temperatures where fossil fuel heating (e.g., boilers) was replaced with heat pumps to ensure that needed supply temperatures are met. Verify that equipment operation does not disturb occupants (e.g., noise levels).
### 3.7.2 Measure Ongoing Performance
Key to ensuring the expected performance results of decarbonization measures is tracking and reporting on the observed performance during the post-implementation period. The process of tracking and reporting on performance allows a building operator to identify areas for improvement and aid in troubleshooting a system’s operation.
Ongoing performance for EEMs and ERMs should focus on meeting space needs and operaton-site generation eliminates or reduces GHG emissions as much as possible. Plans for measured performance should make use of BAS for system-level performance and should include utility detail for measuring EEM performance and calculating savings.
Some items to consider for decarbonization retrofit performance:
• Monitoring and maintaining data connections and reliability are critical for more complex retrofits and grid-interactive systems. This includes communications between field sensors and BAS and between BAS and external systems for grid interactivity.
• Monitor refrigerant leaks for VRF systems to minimize GHG emissions due to their potential impact. Refrigerant monitoring systems can provide early identification of leaks to minon if quantities are higher than expected.
• Where dual-fuel equipment or hybrid systems are installed, monitor modes of operation
Measuring equipment and system level performance ensures that whole-building GHG emissions performance may be achieved. In most cases, the ongoing performance for decarbonization projects will be represented as whole-building (or buildings) GHG emissions. Depending on the nature of targets or goals set for the project, performance may be compared as annual GHG emissions or may be sure and verify the GHG and carbon emissions of a building or group of buildings over the entire life
Ongoing performance tracking can allow building operators and stakeholders to identify areas that have fallen short of expected performance. With the help of qualified contractors, stakeholders can use tracking information to determine ways to correct performance shortfalls. It is especially important to be aware of equipment warranties and to conduct performance reviews prior to their expirations to avoid added equipment or maintenance costs that could be included under the warranty.
designed, identify the magnitude and frequency of poor performance within the collected data. Review data for changes to building occupancy/operating profiles that influence system operation, such as shifts for changes in equipment sequencsuch as supplemental boilers operatdesigned control sequences. Actions taken to remedy the system will depend on the type of poor performance found. Overridden set points for equipment are easily addressed by facility staff after understanding the reason for the override. Where systems or equipment performance issues are not obvious to facility staff, it may be necessary to perform targeted decarbonization assessments of systems or buildings. This can include installing additional metering to better pinpoint sources of either increased or shifted consumption that has resulted in higher GHG emissions.
### 3.7.3 Operation and Maintenance Procedures
Similar to energy efficiency projects, proper operation and routine maintenance are crucial for decarbonization retrofits. Develop a maintenance plan that includes the different equipment and systems.
The plan should employ both system-level and equipment-level maintenance plans. Equipmenttenance as recommended by the manufacturer. The system-level maintenance plans focus on coolnetwork, and delivery terminals because of the interactive nature of decarbonization solutions. Systemating system data to inform maintenance for these interdependent systems because of system-wide effects from singleequipment failure. For VRF systems in particular, maintenance procedures should include
ASHRAE Guideline 14, Measurement of Energy,
Demand, and Water Savings
ASHRAE Guideline 14 provides guidance for reliably measuring the energy, demand, and water savings achieved in
2023e). The guideline presents a standardized set of energy, demand, and water savings calculation procedures and guidance on minimum acceptable savings and using measurements in
ASHRAE Guideline 14 is intended for transactions between energy service where the utilities have elected to purchase energy savings.
ASHRAE Guideline 14-2023(Supersedes ASHRAE Guideline 14-2014)
Measurement of
Energy, Demand, and Water Savings
Approved by ASHRAE on August 1, 2023.ASHRAE ® Guidelines are scheduled to be updated on a five-year cycle; the date following the Guideline number is the yearof ASHRAE approval. The latest edition of an ASHRAE Guideline may be purchased on the ASHRAE website
(www.ashrae.org) or from ASHRAE Customer Service, 180 Technology Parkway, Peachtree Corners, GA 30092. E-mail:orders@ashrae.org. Fax: 678-539-2129. Telephone: 404-636-8400 (worldwide) or toll free 1-800-527-4723 (for orders inUS and Canada). For reprint permission, go to www.ashrae.org/permissions.
Guideline 14 includes access to RP-1050 and RP-1093 Final Reports and theASHRAE Inverse Modeling Toolkit and Diversity Factor Toolkit (requires Microsoft Excel).
Apartment and Office Building Association of
Metropolitan Washington Educational
Foundation’s Operations and Maintenance Best
Practices for Energy Management Guide
This guide outlines the critical role operations and maintenance play in adding value for property owners and their portfolios (AOBA 2023).
Readers will learn key strategies for building an internal culture that promotes efficiency; addressing reactive, proactive, and predictive maintenance; and examining the whole building as well as key buildmeant to be used as the basis for creating manuals tailored to individual facilities or companies.
regular checks of system refrigerant charge to identify and quickly address refrigerant leaks and limit GHG emissions impacts from leaks.
Where systems depend upon grid-interactive controls to dispatch equipment for optimal GHG emissions, operation and maintenance procedures must include monitoring and maintaining field sensors, controllers, and data connections for accurate and reliable information.
The benefits of quality operations and maintenance plans include increased efficiency and performance of systems over the long term, reduced waste and GHG emissions, and longer equipment or components that could last much longer if properly maintained.
## 4.1 Existing Building Considerations
This chapter provides a discussion of key considerations for decarbonization retrofits within existing buildings. Existing buildings can have a host of challenges different from new construction projects that decarbonizing existing buildings, the decarbonization assessment discussed in Section 3.3 should be used to detail existing conditions and potential challenges to properly evaluate and design retrofit measures. Occupants and facilities stakeholders can be a resource: their knowledge of existing conditions and operations can offer valuable insight into what might need to change as part of a renovation to
This chapter includes the following considerations, although this is not an exhaustive list:
• insufficient electrical or structural capacity for new equipment, systems, or envelope upgrades
• building age and envelope conditions that may be hard to renovate but that could significantly affect the performance of decarbonization scenarios
• space constraints that complicate existing system or equipment removal and/or limit new system options
• building systems and conditions that are not compliant with local building codes and must be upgraded as part of a retrofit project
• historic building considerations and restrictions due to local ordinances
• occupants or process operations that require disruption during implementation
• equity and affordability considerations that may limit stakeholder participation or result in unintended community impacts
• owner-occupied vs. leased buildings’ financial constraints due to tenant lease structures and phas-
## 4.2 Electrical Capacity electrical demands. The analysis should include an investigation of circuit sharing, load diversity, and smart devices/panels that can share or schedule loads without increasing the electrical service size. The analysis also should evaluate whether the existing electrical service may allow for partial electrification
Existing Buildings without major upgrades. In some cases, this approach may make the most sense for the building owner. In cases where electrical service upgrades are necessary, the upgrade may be small (adding sub-panels and electrical conduits) but can also include upgrading utility transformers and switchgear. Utility electrical service upgrades are often costly and time consuming (several months), requiring coordination with utility providers, compliance with current code requirements, and disruptions to building operations. A discussion of including electrical service upgrades in the decarbonization plan is included in Section 3.5.2 in Chapter 3.
There are several solutions to consider when addressing electrical capacity issues in existing buildings. In addition to those listed below, Chapter 5 provides additional guidance on technologies and strategies to manage and minimize electrical loads, including:
• load reduction and thermal storage to minimize electrical demand
• load-management switching devices that allow loads to share circuits and prioritize operations based on demand
• smart building systems with advanced control and automation capabilities to optimize equipment operation, curtail load, and shift energy consumption
• integrating distributed energy resources such as solar PV systems and energy storage to offset grid electricity consumption and provide flexibility
• energy storage systems, such as batteries, to help manage peak grid demand by storing and discharging energy when needed
• prioritizing decarbonization measures such as hybrid electrification with less demanding electrical needs and planning a multiyear roadmap of utility service electrical capacity upgrades to gradually reach full decarbonization
## 4.3 Structural Capacity
New equipment may be much heavier than the existing equipment designed for housing equipment, e.g., locating ASHP skids and largeoriginally designed to hold equipment or adding roof-mounted solar
PV arrays. This is more critical in seismic zones, where the increase in weight may trigger an upgrade in the lateral system. Therefore, decarbonization strategies need to address the challenges and limitations assoStructural Load Assessment. Conducting a structural assessment is an
See the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs was replaced with an AWHP. Due to existing constraints, an active demand management strategy is
StopWaste and the Association for Energy
Affordability’s Accelerating Electrification of
Policy Considerations and Technical Guidelines
The Policy Considerations and Technical
Guidelines report includes step-by-step and capacity using the National Electrical method or load-monitoring studies (StopWaste and the Association for Energy
Affordability 2021). There is guidance on next steps if a capacity deficiency is found and alternatives should electrical infrastructure upgrades be unfeasible. Cost estimates are included based on different levels of upgrades, and several multifamily building case studies showcase various electrification strategies.
AcceleratingElectrification of
BuildingsPOLICY CONSIDERATIONS
AFFORDABILITY (AEA)
May 2021
piping routes, etc., to determine its capacity for supporting additional loads. This assessment helps systems, which may require reinforcement or retrofitting. A field investigation will be needed with or without existing structural drawings to assess whether additional structural reinforcement is required in areas where new equipment will be located. Structural load assessment also includes wind load analysis for replacement rooftop equipment such as chillers, rooftop units, solar PV, or additional HVAC equipment. A taller and heavier rooftop unit that sits above an existing roof curb and is exposed to wind can create forces the roof structure was not designed to withstand.
Structural Reinforcement and Retrofitting. Structural reinforcement may be necessary to enhance the capacity of existing buildings to support the installation of decarbonization technologies. This may involve strengthening load-bearing elements, such as beams or columns, or introducing additional structural elements, such as bracing or shear walls, to improve stability and load resistance. Seismic upgrades and compliance with updates to seismic codes should be considered.
Existing buildings often have limited space for integrating these upgrades. See Section 4.5 for space constraint strategies.
Building Envelope Upgrades. Enhancing the building envelope through insulation, window upgrades, and air sealing is a key strategy for reducing energy consumption. However, these measures can impose additional loads on the structure. Proper analysis and consideration of the structural implications are necessary to ensure that the building can withstand the added weight and potential changes in loading patterns.
## 4.4 Building Age and Envelope/Infrastructure Condition
The age and condition of the building and its envelope may affect the performance of planned decarbonization strategies. The building envelope—including foundation, roof and wall assembly, windows, and doors—is significantly affected by age. Gaps, cracks, and holes in the building envelope result in unintended air leakage. Single-pane windows, double-pane windows with failed seals, thermal bridging, and lack of wall and roof insulation, etc., all can result in a compromised building envelope, increasing building energy use and occupant discomfort.
Upgrades to the existing building envelope, such as weatherization, upgrading windows, addto potentially reduce the size of new HVAC systems and associated costs for HVAC system decarbonization upgrades. Replacing or moving HVAC equipment also might cause differences in the building’s vibration transmission characteristics—something to evaluate as part of the decarbonFrom a design perspective, considerations related to the ratio of building core versus shell and the orientation of the building are important. For example, building envelope improvement measures tend to have a bigger impact on smaller buildings than on larger buildings. When considering building massing, buildings with the long axis oriented east–west make envelope upgrades, dayThe case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit where a structural load assessment was performed to determine whether upgrades were needed for increased size and weight of RTUs. See the appendix for more details on the StopWaste Office.
existing building envelope include the following, which are discussed further in Section 5.2.1 in to add or upgrade insulation materials.
Air Sealing. Effective air sealing is crucial to prevent air leakage through cracks, gaps, and openings in the building envelope. Air leaks can result in significant energy loss and reduce the effectiveness of HVAC systems.
Window Upgrades. Windows are a significant source of heat gain and heat loss in a building.
Upgrading windows to more energy-efficient options, such as double-glazed or low-emissivity
(low-e) windows, can improve thermal performance.
Roof Upgrades. The roof is another critical component of the building envelope that can affect energy efficiency. Upgrading the roof can result in peak heating load reduction. Older roofs may lack proper insulation or have deteriorated over time, leading to heat gain or loss.
Moisture Management. Upgrading the building envelope should include moisture management to prevent issues such as mold growth, decay, and deterioration. The challenge is to balance energy efficiency with adequate ventilation and moisture control.
## 4.5 Space Constraints
Existing buildings may have limited roof/floor area, ceiling height, or structural limitations that restrict the installation of new equipment or systems. These physical constraints can pose
• New equipment installed during a decarbonization retrofit may have a larger footprint than the existing equipment because of its better efficiency and greater heat transfer area.
• Space limitations may pose challenges for installing additional electrical panels, upgrading plumbing systems, or installing more complex equipment (e.g., cascaded air-to-water and water-source heat pumps).
• Air-source heat pumps also may have increased ventilation requirements, including additional room volume beyond the size of the equipment itself. Replacing gas boilers, which are relatively small and typically located indoors, with air-to-water heat pumps that are
• Existing mechanical rooms may have been built around large equipment, leaving minimal space for service clearance.
• Installing refrigerant-based electric solutions in existing boiler rooms can require a refrigeration machine room.
equipment can pose significant space constraint challenges and require careful planning during design and the pre-construction period. Some strategies, challenges, and solutions related to space
Efficient Space Planning. Optimize the use of available space through thoughtful planning and design. When feasible, use flexible layouts, shared spaces, and multifunctional areas to maximize limited square footage. Collaborate with architects and designers to develop creative design solutions that maximize available space. This may involve reconfiguring layouts, optimizing underutilized spaces, or incorporating storage solutions. Use building information modeling (BIM)
technology to simulate and visualize different design scenarios before implementation. This can help identify potential clashes or conflicts with space constraints and optimize design decisions accordingly.
pact replacement equipment that is designed to occupy less space without compromising performance.
footprint. This also ensures that the equipment can fit through narrow access passages in existing buildtems can be more easily installed in limited spaces. This allows for faster and more efficient installation while minimizing disruption to building occupants. Existing buildings also may have unused or partially used spaces that might accommodate equipment or allow expansion of existing mechanical rooms. In such cases, this will require working with building owners and operators during design to reconfigure or repurpose rooms for mechanical equipment in advance of implementation.
Mechanical Room Location. From an implementation perspective, considerations of mechanical room location and access are important. For example, mechanical rooms located on upper floors of high-rise buildings may require additional planning and logistics for mechanical equipment installation.
Some installations may require crane lifts or even helicopter lifts, which represent substantial cost and schedule impacts. Even seemingly simple retrofits may require additional planning and coordination based on building or space configurations. For example, LED lighting retrofits in a high-ceilinged building or space may require the use of man lifts and additional planning and safety coordination to
## 4.6 Local Building Codes and Ordinances
Decarbonization retrofit activities may trigger the need to comply with multiple codes and standards not previously applicable to an existing building, including building codes, mechanical codes, plumbing codes, electrical codes, fire and life safety accessibility code requirements.
“Reach” or “stretch” codes, “green” energy or emissions reduction, EV infrastructure, clean power generation, wildfire mitigation, and other topics that could influence the decarbonization strategy.
Design engineers also should be mindful, that in some cases, adjustments required to comply with systems. These impacts should be included in an analysis of the change in energy use and carbon emissions for the project and may drive a pursuit of alternative technologies or unique decarbonization strategies. The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment.
## 4.7 Historic Buildings and Regulatory Constraints
Decarbonizing historic buildings can present challenges due to their architectural significance and unique characteristics. Implementing decarbonization strategies in these buildings requires careful planning and thoughtful approaches to preserve their historic value and, in some cases, meet preservation requirements while reducing carbon emissions.
(AHJs) are adopting energy codes and stretch codes that are more stringent than the national model codes. Administered by investor-owned utilities (IOU) California’s Reach Codes Subprogram has created a website resource that tracks which AHJs in California have locally adopted reach
A resource for dealing with historic building constraints is ASHRAE
Guideline 34, Energy Guideline for
Historic Buildings. Although the guideline was written in the context of energy efficiency upgrades, the practices shared for preserving the historic characteristics of an existing building apply to decarbonization renovations as well. Collaborating with preservation experts and workhelp address these challenges.
## 4.8 Occupant Considerations
Existing building retrofit projects must consider how the decarbonization measures—both the measures themselves and the implementation
(i.e., construction)—will affect building occupants. Working with an occupied or partially occupied buildplanning and occupant coordination ahead of time. For example, building tenants may need to occupy the building during construction, requirphases during hours tenants do not occupy the spaces. Staging and other
The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment. Locating the ASHPs
The case study for Montreal City Hall provides an example of a retrofit in a historic building on a historic site. The historic nature of the building drove many design decisions. For example, ground source loops were considered but determined not feasible due to archaeological requirements for the historic site. Similarly, historic finishes on walls and floors eliminated radiant floors as a potential measure (radiant ceilings were implemented).
ASHRAE Guideline 34,
Energy Guideline for Historic Buildings
ASHRAE Guideline 34 provides sound advice on the practices, processes, and workflows that should be followed when performing energy efficiency and energy programs involving historic buildings, while minimizing disturbance to the historic
(significance, value, and qualities) of the building (ASHRAE 2019c).
ASHRAE Guideline 34-2019
Energy Guideline for
Historic Buildings
Approved by ASHRAE on February 11, 2019.ASHRAE ® Guidelines are scheduled to be updated on a five-year cycle; the date following the Guideline number is the yearof ASHRAE approval. The latest edition of an ASHRAE Guideline may be purchased on the ASHRAE website
(www.ashrae.org) or from ASHRAE Customer Service, 1791 Tullie Circle, NE, Atlanta, GA 30329-2305. E-mail:orders@ashrae.org. Fax: 678-539-2129. Telephone: 404-636-8400 (worldwide) or toll free 1-800-527-4723 (for orders inUS and Canada). For reprint permission, go to www.ashrae.org/permissions.
A Field Guide to Retrofits in Occupied Buildings
The Centre for Urban Growth and Renewal developed a guide designed to assist apartment owners, the construction industry, and apartment residents navigating retrofit construction projects in Canada.
The guide presents strategies and methods for conducting a retrofit efficiently and effectively while tenants are in the building
(CUG+R 2020).
BUILDINGSJune 2020
SUPPORTED BY:
The independent climate emergency response organization Architecture 2030 has identified points in the lifespan of a building, dubbed intervention points, that represent potential renovation times that minimize costs, impacts to occupants, etc. The intervention points largely align with necessary capital improvements and renovations. Architecture 2030 highlights the circumstances where intervention points are most applicable and the key stakeholders for coordination.
## 4.9 Equity and Affordability
Equity and affordability are common concerns for both commercial and multifamily buildings.
The up-front costs of decarbonization can be a barrier, especially for smaller businesses and lowmake decarbonization more affordable and encourage wider adoption. Engaging with local communities and stakeholders to understand their specific needs and concerns can help tailor decarbonization strategies that are both effective and affordable. Providing training opportunities for the economic shift to decarbonization, especially in communities of concern.
Building Point of Lease/
Rental
• Large stock of apartments or leased properties
• Large transient populations (e.g., students, seasonal workers)
• High value/competitive rental market
—
Building Point of Sale • Highly active or valuable real estate market
• Frequent building turnover rates
(3%+ annually)
—
Building Renovation • Large institutional or long-term building owners (e.g., universities, hospitals, government)
• Historically significant building stock
• Limited rates of new construction
Building owners, tenants, historical commissions,
Building Maintenance and
Major System Replacement
• Aging building stock
• Prevalence of legacy building systems (e.g., fuel oil heating, incandesBuilding owners, landlords, building managers, systems
Building Resilience
Upgrades
• Geographic risk of fire, flood, or seismic events
• Predominance of weather extremes
(hot/cold)
• Existing policies or programs for resilience/life safety retrofits for older structures
Homeowners, building managers, health and safety regulators
Table Source: Architecture 2030 (2023)
are accessible to businesses of all sizes. Small businesses may face financial constraints and lack the resources to invest in costly upgrades. Therefore, it is essential to find incentives, grants, or equitable access to financing options, such as on-bill financing, that support small businesses in help raise awareness about the benefits of decarbonization and provide guidance on available resources.
affordability considerations are occupants. Decarbonization strategies should aim to improve indoor air quality, thermal comfort, and overall bon emissions. Low-income households often face higher energy burdens, so it is important to implement cost-effective solutions that reduce utility bills and promote energy efficiency. Incentives and programs for affordable housing can support the adoption of energy-efficient appliances, insulation, and renewable energy systems. Collaborating with community organizations, housing authorthe needs of low-income residents.
### 4.9.1 Disadvantaged Communities
Decarbonization initiatives within disaders that can hinder progress toward sustainable outcomes. In addition to the up-front cost associated with implementmunities may be at risk for building upgrades resulting in higher rent, displacofficers, housing authorities, communitybased organizations, etc., can help buildmay be available to limit capital costs to keep rents stable. In some instances, tenant protections are required to avoid during and after the renovation.
47 Seventy Apartments in the Salt Lake City area are naturally occurring affordable housing. The project included remainder covered by the property owner. The property owner will realize an increase in value of their property based on the project upgrades and more comfortable and healthy apartments.
nity organizations and leaders where renovation projects occur, including how the renovation might affect the community. CBPs address priorities such as workforce development, job creation, housing availability and affordability, etc. Within the CBP, building owners respond to the documented priorities and how the retrofits will consider them. Rocky Mountain
2023).
DOE Climate and Economic Justice
Screening Tool
Nationwide, the Climate and Economic
Justice Screening Tool (CEJST) identifies approximately 27,251 census tracts as disadvantaged. Generally, a
1) environmental, climate, or other burdens and 2) an associated socioeconomic burden. In addition, a census tract that is completely surrounded by disadvantaged communities and is at or above the 50th percentile for low income is also considered disadvantaged. The interactive tool is searchable to indicate disadvantaged communities throughout the United States (DOE 2023o).
Another barrier is the limited outreach and educational resources available to disadvantaged communities. Residents may have limited access to information about the benefits of sustainable technologies and the incentives and opportunities that exist. This lack of awareness and understanding can hinder engagement and stakeholder participation in decarbonization initiatives. Connecting with stakeholders through communitybased organizations, community leaders, and community social programs may help building owners and project teams gain trust and the engagement needed for a successful renovation.
The Department of Energy has created determine if they qualify as disadvan-
>=90 th percentile for at least one of these:
• Expected agricultural loss rate
• Expected building loss rate
• Expected population loss rate
• Projected flood risk
• Projected wildlife risk
AND >= 65 th percentile for low income
• Have at least one abandoned mine, or
• Formerly used defense sites
>=90th percentile for at least one of these:
• Proximity to hazardous waste facilities
• Proximity to superfund sites
• Priorities list
• Proximity to risk management plan facilities
AND >= 65 th percentile for low income
Energy
>=90 th percentile for at least one of these:
• energy cost
• PM 2.5 in the air
AND >= 65 th percentile for low income
Transportation
>=90th percentile for at least one of these:
• Diesel particulate matter exposure
• Transportation barrier
• Traffic proximity and volume
AND >= 65 th percentile for low income
Health
>=90 th percentile for at least one of these:
• Asthma
• Diabetes
• Heart disease
• Low life expectancy
AND >= 65 th percentile for low income
Water and Wastewater
>=90th percentile for at least one of these:
• Underground storage tanks and releases
• Wastewater discharge
AND >= 65 th percentile for low income
Housing
• Experienced historic underinvestment (red-
>=90 th percentile for at least one of these:
• Housing cost
• Lack of green space
• Lack of indoor plumbing
• Lead
AND >= 65 th percentile for low income
Workforce Development
>=90th percentile for at least one of these:
• Linguistic isolation
• Low median income
• Poverty
• Unemployment
AND < 10% people older than 25 have a high school diploma
Table Source: DOE (2023o)
White House Justice40 Initiative
Administration, Justice40 estaboverall benefits of certain federal tice40 Initiative applies to over
Department of Energy (DOE) programs and much of the $62 billion tisan Infrastructure Law. To ensure an equitable transition to clean energy, and to avoid further harm to communities with environmental justice concerns, the DOE is laser focused on ensuring that every project that receives funding through a DOE Justice40 covered program adheres to the principles of environmental justice (DOE 2023o).
taged. The indicators are grouped into eight categories of burden, including climate change, energy, health, housing, legacy pollution, transportation, water and wastewater, and workforce development. Meeting the indicator requirements in any of the eight categories will qualify the
### 4.9.2 Policies and Programs
Policies and programs at the local, state, and federal levels can be an aid for facilitating decarbonization within disadvantaged communities. These initiatives provide support, funding, and munities. One example is the Low-Income Weatherization Assistance Program (LIWAP), a federally funded initiative that assists low-income households in improving energy efficiency through weatherization upgrades. LIWAP grants enable the implementation of measures including insulation, air sealing, and HVAC system improvements, which help to reduce energy costs and alleviate burdens on vulnerable populations.
eliminating the need for individual solar installations and promoting equitable access to renewable energy.
Additionally, grants provided by the Environmental Protection Agency (EPA) support environmental justice initiatives in communities disproportionately affected by pollution. These grants fund projects that aim to reduce environmental impacts and improve public health while fostering energy efficiency assistance programs, which provide free or subsidized energy audits, upgrades, and education to low-income households. These programs empower residents to reduce energy
## 4.10 Building Owner Type
Depending on the ownership/occupancy structure of a building, the economic beneficiaries of decarbonization projects will differ. A common hurdle for implementing decarbonization measures in leased buildings is a “split incentive” problem. A split incentive occurs when a building owner pays the up-front costs of energy efficiency measures, yet the tenant(s)—not the building owner—benefit from the upgrades. Table 4.3 presents various ownership/occupancy structures detailing whether the owner or tenant is responsible for paying expenses and capital costs and indiGross Lease Owner Owner No
Triple-Net Lease Tenant Tenant No
Multi-Tenant Office Net
Tenant Owner Yes
Modified Gross Lease Owner and Tenant Owner Yes
Table Source: Urban Green, PlaNYC and NRDC’s Energy Aligned Clause (NYC Government 2023).
### 4.10.1 Building Owner Occupied
Building-owner-occupied buildings can be more attractive for decarbonization retrofits because the owner benefits directly from building improvements. In addition, how they operate and maintain the building has a direct impact on the utility bills, operating and maintenance costs, and energy consumption/emissions generation. The following benefits should be considered when selecting EEMs/ERMs in owner-occupied buildings:
significant cost savings. Lower utility bills can directly affect the owner’s bottom line, reducing operating expenses and increasing profitability. Additionally, energy-efficient systems and equipment often have lower maintenance and replacement costs, leading to long-term financial benefits.
Energy Use Intensity (EUI) Reduction. The building owner’s operating and maintenance practices directly influence the building’s energy use intensity (EUI). By adopting energy-conscious behaviors and implementing energy-efficient measures, owners can significantly reduce their building’s EUI, which measures the energy consumption per square foot. Lower EUI values print. Lower consumption can also prepare buildings to meet future regulations and local ordinances.
Enhanced Comfort and Productivity. A decarbonized building can provide a more comfortable and healthier indoor environment for occupants. Improved insulation, efficient HVAC systems, and advanced controls can regulate temperature, humidity, and air quality, promoting
 Saving constructioncosts
 4UYNRN_NSLWJYWTܪYYNRNSL
 Lowering operationalenergy costs
 Complying with“gas ban” policies
 Preparing forfuture sustainability requirements
 )WN[NSLJSJWL^JKܪHNJSH^
 Optimizing smart buildinggrid-interconnectivity
 Achieving corporatedecarbonization and net-zero goals
 Supporting tenantsustainability goals
 Improving healthand safety al. [2021])
occupant comfort and well-being. Increased comfort can enhance productivity, employee satisfaction, and overall building performance.
Building Value and Marketability. Decarbonization retrofits can enhance the market value and marketability of owner-occupied buildings. Energy-efficient and sustainable features are reduced environmental impact, and improved indoor environmental quality can command higher rents, attract quality tenants, and have a competitive advantage in the market.
To fully capitalize on the benefits of decarbonization, building owners should consider their role in operatpractices—such as regular equipment maintenance, optimizing control settings, and engaging occupants in energy-saving initiatives—has a direct impact on utility bills, operatall energy usage. By actively managing and maintaining the buildoptimize performance, ensure longterm sustainability, and achieve the maximum return on their decarbon-
### 4.10.2 Leased Buildings
As shown in Table 4.3, which outlines different lease types on the market, utilities are commonly paid directly or indirectly by tenants while the owners/
The resulting split incentive can hinder building owners from implementing building upgrades, including decarbonatively affect tenants, burdening them with higher utility costs and, in some particularly a problem in low-income holder engagement and outreach should be used to understand potential benefits of decarbonization upgrades for tenants.
the ability to market their occupancy in a decarbonized building, etc., should all be documented and considered during
EEM/ERM selection.
Urban Land Institute’s
Electrify: The Movement to All-Electric Real Estate
Electrify: The Movement to All-Electric
Real Estate, by the Urban Land Institute’s (ULI) Greenprint Center for Buildshift toward a decarbonized future by moving to all-electric buildings and highlights the importance of why real estate firms need to be aware of the movement (Pierce et al. 2021). Electrification across new and existing buildings is improving real estate’s bottom building emissions, and improving the health and safety of building occupants.
Green Lease Leaders’ Reference Guides for
The landlord and tenant reference guides provide guidance for landlords and tenants on how to comply with and implement green leasing standards to achieve recognition as a
Green Lease Leader (IMT 2022a and
2022b). Even if not pursuing the
Green Lease Leader recognition, building owners may find the guides useful if looking to implement green recovery clauses and energy-management best practices are offered in addition to sample lease clauses, case studies, and recorded trainings.
GreenLease
Developed by:
GreenLease
Developed by:
The first steps in the framework for decarbonization projects are identifying opportunities to reduce building electrical loads and heating and cooling loads. Existing buildings typically have limited electrimake HVAC and DHW electrification options achievable. Building heating and cooling load reductions through envelope upgrades and HVAC heat recovery strategies can help reduce the required capacity of electrified HVAC equipment to fit within existing building spaces or reduce space and weight on roofs.
## 5.1 Electrical Load Reduction
Strategies and technologies that optimize energy usage and minimize electrical loads in buildings for these strategies still provide attractive energy savings, they are also key strategies for reducing building electrical loads to make additional electrical capacity available for HVAC electrification equipment in existing buildings that do not have excess capacity.
### 5.1.1 Building Lighting Systems
Building lighting systems have a big and influence the heating and cooling loads.
Retrofitting with energy-efficient lighting fixtures and advanced controls can reduce the electrical load and provide reductions in
GHG emissions through reduced energy
The lighting system types covered in this section include interior lighting, exterior lighting, lighting controls, and dayhigh efficacy ratings and U.S. EPA ENERGY STAR® certifications.
off or reduce levels based on need. The most common sensor technologies are occupancy, motion, dayBest Practices
This DOE application guide provides a detailed discussion of options for retrofitting troffer lighting with LED and TLED systems. It also lists pros and cons for different retrofit approaches and key considerations for different types (DOE
2022a).
Decarbonization Strategies and
Technologies:
Building Electrical, Heating and
5.1.1.1 Interior and Exterior Lighting
A building’s interior lighting can energy and create considerable heat within the conditioned space. Maintaining an appropriate lighting level depending on occupant needs is critiwhile maintaining occupant comfort. Choosing lighting fixtures and bulbs that carry the ENERGY STAR energy-efficiency standards that reduce energy consumption.
to energy-efficient LED lighting offers a significant reduction in the electrical load. For interior erably. However, this results in increases in the heating load that must be accounted for when sizTask Lighting. Providing localized lighting sources in areas where specific tasks are performed, such as desks, workstations, or reading areas, allows for lower ambient lighting levels and
Bi-Level Switching. Dividing the lighting fixtures into two or more circuits allows for independent control of light levels, which provides the option to operate only a portion of the fixtures when maximum lighting levels are not necessary.
Skylights and Solar Tubes. Providing daylighting through skylights and solar tubes, when paired with daylight controls, reduces the need for electric lighting during daytime hours.
Encouraging and influencing the adoption of sustainable occupant behaviors and operational procedures, such as conserving power by turning off lights, will have an even greater impact on decarbonization.
5.1.1.2 Lighting Controls building electrical demand when occupancy/task variations and daymatic controls via occupancy, motion sensors, photosensors, and daylighting sensors. Advanced fits. The General Services Administration (GSA), in a study conducted by Pacific Northwest
National Laboratory (PNNL), found that after conversion to LED, light level tuning and occupancy sensing reduced lighting energy by an additional 43% (GSA 2018).
A Guide to Green Lighting Solutions
This guide to retrofitting lighting for ers technologies for interior and exterior also provides details on conducting lightanalyses (Benya and Leban 2011).
FGIA Skylight Selection and
Daylighting Design Guide
This guide provides design criteria and daylighting design (FGIA 2020). It provides features and performance characteristics.
Occupancy Sensors. Turn on/off lights or reduce light levels based on the occupancy status of the space.
Timers. Turn lights on/off based on a specific schedule, which can be controlled either manually or electronically through a BAS.
Photosensors. Sense ambient during daylight hours. Commonly used for exterior lighting.
Daylighting Sensors. Adjust artificial lighting levels based on available natural light while maintaining desired illumination levels.
Daylighting systems can be programmed to maximize daylighting at times when grid emissions are dirtiest and can scale back to allow more electric lighting when grid emissions are cleaner to reduce electrical load and contribute to overall decarbonAdditionally, integrating lighting systems (BAS) allows further demand reduction. This integration enables coordinated control strategies, such as turning off lights in unoccupied areas when the HVAC system enters an energy-saving mode or adjusting lighting levels based on real-time occupancy data.
### 5.1.2 Multifamily Kitchen
Appliances and
ENERGY STAR–rated appliances are recommended when replacing existing appliances. ENERGY STAR–certified kitchen appliances, such as refrigerators, dishwashers, and microwaves, are designed to use less energy while maintaining good performance.
Decarbonizing cooking kitchen appliances and cooking systems is an important aspect of retrofitting existing multifamily buildings. While it will not reduce electrical load, switching from gas stoves to electric induction cooktops, which use magnetic fields to directly heat the cookware, ment determined the aging heat pump units to be oversized. This case provides an opportunity to rightsize the HVAC system for the new building cooling loads.
ANSI/IES LP-3-20+E1 Lighting Practice:
Designing and Specifying Daylighting for Buildings
This standard offers guidelines and disof daylighting systems (IES 2020c).
The guide includes topics related to fenestrations and glazing, lighting systems, and lighting controls for daylightDOE Grid-Interactive Efficient Buildings
Technical Report Series: Lighting and Electronics
This technical report is part of a larger series produced by the DOE exploring different building systems’ capabilities for grid interactivity. This report focuses on building lighting systems and other consumer electronics, including the current state and evaluation of technologies for grid interactivity (Nubbe and Yamada
2019).
Grid-interactive Efficient BuildingsTechnical Report Series
December 2019
replacing gas ovens with electric convection ovens further reduces GHG emissions from cooking
### 5.1.3 Other Systems and Plug Loads
Other systems for energy efficiency are detailed in Table 5.1:
System Description Considerations Resources
Systems
Heat pump dryers and ENERGY STAR–certified washers provide energy-efficiency improvements for laundry systems. Heat pump clothes dryers operate similarly to ASHPs, extracting heat from the surrounding air to dry clothes.
• Higher up-front cost
• Longer drying cycles
• Generally larger due to additional components for heat pump technology
• Increased electrical load if switching from natural gas dryer
• No vent required for dryer,
• ENERGY STAR:
Heat Pump Dryer
(EPA n.d.-a)
Pools, Spas, and Hot Tubs
Solar pool heaters are a clean energy solution that energy from the sun to heat circulating pool or hot tub water.
Heat pump pool heaters are another efficient solution for heating pools and hot tubs.
• Good for maintaining pool temperature
• Heat pump pool heater will switching from natural gas heater
• Energy Saver:
Solar Swimming
Pool Heaters
(DOE 2023m)
Machines operating hours for ice and vending machines when not needed can reduce electrical demand.
demand periods without affecting the products’ quality or service.
Upgrading to energy-efficient ice and vending machines that are ENERGY STAR certified also
• Simple retrofit options
• May represent significant electrical load reduction depending on number of machines/systems
Electronics electronics by scheduling updates, data backups, and resource-intensive tasks to occur during offpeak hours.
Power management software can automatically or usage patterns. Occupancy sensors and timers when spaces are unoccupied for a certain period.
• Simple retrofit options
• May represent significant electric load reduction depending on number of machines/systems
• Grid-Interactive
Efficient Buildings
Technical Report
Series: Lighting and Electronics
(Nubbe and
Yamada 2019)
## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems
Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits. Strategies for reducing building heating and cooling loads contribute to reducing the needed capacity of heat pump and HVAC electrification equipment. These reductions in required heat pump capacOther Plug and
Process Loads
Strategies for plug load reduction involve the use of power-saving modes, sleep settings, and smart power management technologies. Integrating occupancy sensors and advanced controls allows for automatic power-down or reduced energy
An emerging opportunity with appliances and plug loads lies with grid-interactive controls.
Because many plug loads are often sitting idle, they are prime candidates for adjusting to control a building’s electric demand in response to the
• Stand-alone controllers are typically a simple retrofit
• Grid-interactive smart controls may have high first cost and are best applied to a to be most effective (not just plug loads)
• Available electric load reduction depends upon number of systems
• Assessing and
Reducing Plug and
Process Loads in
Office Buildings
(NREL 2020a)
• Assessing and
Reducing Plug and
Process Loads in
Retail Buildings
(NREL 2020b)
• NREL/TP-5500-
74080, Integratand Process Load
Energy Management Information
System Platforms:
A Landscaping
Study (Langer and
Trenbath 2019)
Devices uses on a given circuit so that the circuit is not overloaded. These devices are installed after the
• Effectively expand electri-
• Best to connect loads that do not operate on the same schedule or that can be quence
• Current products most suitable for multifamily appliSmart Panels Smart panels provide similar operation at the panel level, shedding loads to manage the panel’s overall electrical load. For example, a panel with
HVAC equipment and EV charging may be programmed to shed EV charging during peak heating or cooling to serve the HVAC loads.
• Performed as an electrical panel upgrade
• Higher first cost than con-
• Expand electrical capacity for end uses that may avoid other electrical service upgrades
### 5.2.1 Building Envelope
For buildings whose heating and cooling loads are driven by outdoor conditions, the building envelope is one of the first lines of defense against reducing the size and operation of the HVAC systems. Equally important are reducing ventilation loads, which is covered in Section 5.2.3.4.
However, envelope measures typically have longer payback periods due to relatively higher implementation costs and lower energy cost savings.
Through the lens of decarbonization, existing buildings with low-performing envelopes should evaluate improving the envelope not just as an energy efficiency component, but as a component to lower heating and cooling loads that contribute to the ability to downsize heat pump equipment as part of a decarbonization retrofit package. Contributing to smaller sized heat pump equipment also reduces electrical load where existing electrical capacity may be a concern. Reducing the size, and weight, of heat pump equipment can be a critical strategy where space and weight constraints are a concern.
measures for existing buildings roof insulation, adding window shades, minimizing the impact of thermal bridging, weatherization, upgrading windows, adding a reflective roof, and potentially incorporatshading) upgrades.
As building envelopes become more airtight, particulates and contaminants are sealed within the building, resulting in unsatisfactory indoor air quality. Ventilation systems should be matched to occupant sealing and envelope improvements. Ventilation strategies are discussed further in Section 5.2.3.4.
5.2.1.1 Insulation and Thermal Bridging
Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling. Minimizing or eliminating thermal bridges through techniques like installing thermal breaks or continuous insulation helps maintain a more efficient building envelope. A challenge for existing building retrofits can be addrior and exterior).
BE-Ex Solution Package: Building Envelope
The Building Energy Exchange (Be-Ex), a building decarbonization hub for New York City, has published a short guide to efficient building envelope solutions. The building envelope guide is part of a larger group of six documents being compiled from the Anatomy of an
Energy Efficient Building exhibition at the BE-Ex resource center in New York City (BE-Ex 2023c).
Exterior insulation and finish system (EIFS) panels can be a good retrofit option for adding installation and addressing thermal bridgname implies, EIFS are installed from the exterior of the building and avoid removing interior fintion makes EIFS less disruptive to building occupants and can be more cost effective than altering for the Heritage below provides an example where two multifamily towers are retrofitted with EIFS panels as part of a larger decarbonreduce heating and cooling loads for the towers as a key step toward future heat pump upgrades for the units’ electric baseboard heaters and sleeve AC systems.
Prefabricated panels are another option for insulating existing buildings. Similar to EIFS, prefabricated panels can be installed on the exterior of the building, reducing the disruption to buildmechanical equipment cutouts, and electrical systems with an exterior cladding and weatherproof seals.
5.2.1.2 Air Sealing
Sealing air leaks through gaps or cracks in the building envelope and at fenestration seals is another key strategy for reducing the building’s heat loss or gain and enhances the operation of
HVAC systems.
A comprehensive building air leakage assessment, such as a blower door test, can help pinpoint areas of air leakage and guide air-sealing efforts. Sealing air leaks can be achieved through
Air sealing the HVAC ducting also improves the heating and cooling performance for HVAC systems. Sealing leaks in ductwork contained in ceilings and walls ensures that the conditioned air
The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more effifit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.
NORESCO)
be used for retrofit projects and provides a unique method for sealing ducts and envelopes.
Depending on the age of the building and ductwork, sealing leaks may represent a significant reduction in heat loss that can contribute to reducing the required size of heat pumps to condition spaces. At minimum, a visual inspection should be performed to estimate how well (or poorly) the supply air system has been sealed. It is not uncommon for older fans to have significant leakage at their flexible canvas connections. If significant leakage is suspected anywhere in the system, hir-
5.2.1.3 Window Replacement, Shading, and Films
Upgrading windows to high-performance, energy-efficient models with a thermal insulation, reducing heat transfer through glazing and better maintaining consistent indoor temperatures, thereby reducing heating and cooling emissivity (low-e) coatings, and gas fills between panes enhance insulation properties while still allowing for natural light transmission. Where full window replacement is challenging or effective options for retrofits:
•Adding secondary glazing to the interior or exterior of existing windows
• Insulated glass unit replacements require replacing only the glazing and not the window frame.
• Low-e films reflect infrared heat back into the building during the heating season and reduce heat gain in the cooling season. When applying low-e films, the solar heat gain coefficient
(SHGC) needs to be selected properly based on the climate zone specifics to reduce the cooling or heating loads, respectively.
pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building
The case study for Ken Soble Tower provides an example of a retrofit that includes EIFS along with triplepane window upgrades. These upgrades were made as first steps in a larger retrofit that includes upgrades to space heating and cooling systems.
Resources: Energy-Efficient Windows
Some available resources for understanding and evaluating options for energy-efficient windows include:
Window Performance and Selection. Washington, D.C.: U.S. Department of Energy’s Building Technologies Program. https:// www.nrel.gov/docs/fy13osti/55444.pdf.
DOE. 2010. Guide to Energy-Efficient Windows. Washington, D.C.: U.S.
Department of Energy. https://www.energy.gov/sites/prod/files/ guide_to_energy_efficient_windows.pdf.
EWC. 2011. Energy-Efficient Windows for Mid- & High-Rise Residential
Buildings. Efficient Windows Collaborative. Greenbelt, MD: Efficient
Windows Collaborative. https://efficientwindows.org/wp-content/ uploads/2020/10/MidHighRiseResidential.pdf.
Shading devices such as awnings, overhangs, fins, and exterior blinds help block direct sunthroughout the year for the project site and positioned correctly on windows, these devices can provide shade during peak solar exposure (i.e., when the sun is high in the sky), thus reducing appreciative solar gains and reduce the heating load (for climates with higher heating degree days).
5.2.1.4 Cool and Green Roofs
For cooling-dominated climates, implementing cool roofs can help to reduce solar absorption through the roof and contributes to cooling load reduction. However, implementing a cool roof will increase the heating load in winter months. In climates with moderate to high heating seasons, the impact of a cool roof on heating load will increase the size of heat pump needed and likely negate any benefit during cooling season. Hourly analyses of heating and cooling loads with a cool roof will offer data to determine whether there are benefits to installing a cool roof or whether the negative impacts to heating are prohibitive.
Green roofs, or rooftop gardens, are another option but are likely difficult to implement in a retrofit. The vegetative and soil layer grown on the building roof provides a form of insulation that structure. When accounting for the carbon life cycle of materials for a green roof system, an extensive green roof can provide a carbon payback between 5.8 and 15.9 years (Kuronuma et al. 2018).
While green roof systems reduce heating and cooling loads, they typically require a significant rooftop surface area to provide effective reductions in heating and cooling loads. They will sacrifice space for rooftop mechanical equipment and renewable energy systems, like PV arrays. As a note, there are integrated solar green roof technologies available that demonstrate enhanced coolstill, the trade-off between required roof space and benefits from green roofs typically makes them a lower priority compared to other aspects of a decarbonization retrofit.
water, and other green roof system structural load on the roof that may require structural upgrades that are the loads of a green roof for evaluatture can support the installation.
### 5.2.2 Passive Strategies
Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems. Table 5.2 lists some potential passive strategies that may be incorporated into a decarbonization retrofit. While these and other passive systems can be applied to retrofitting existing commercial and multifamily buildings, the feasibility and effectiveness of each system may vary depending on the specific building characteristics and requirements.
Green Roof Energy Calculator
The Green Roof Energy Calculator developed by researchers at Portland
State University, University of Toronto, and Green Roofs for Healthy Cities roof against one with either a dark or white roof. It incorporates building estimate the amount of energy savings (Green Roofs for Health Cities n.d.).
System Description Considerations Resources
Passive Solar There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces and greenhouses, wall night insulation.
• Difficult to incorporate into existing building without changes to facade
• Dependent upon building orientation
• Best used in cold climates with high number of clear, sunny days
• Long payback
• Whole Building
Design Guide: Passive Solar Heating
(Fosdick 2016)
Phase-Change
Materials
Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical particularly in walls and ceilings.
• Best suited for dry climates with diurnal temperature swings for heat storage and release
• Some require careful installation to avoid rupturing PCM packaging
• Storage times and operating temperatures vary by manufacturer
• May be incorporated into insulation, drywall panels, etc., for retrofit
• U.S. Army Corps of
Engineers: TechNote 27 Phase-
(USACE 2016)
Earth Tubes Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating.
• Require excavation for installation, resulting in high first cost
• Need careful planning and design adjustments to accommodate the underground pipe network and connect it to the existing ventilation system
• Best suited for drier climates
• Long payback
• Natural Resources
Thermal Exchanger
(EATEX): Design
Principles and Con-
(NRC 2021)
Wind
Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling.
• Require suitable wind patterns for effective ventilation
• Design should consider factors such as structural stability, wind direction, and obstruction-free airflow
• Best for cooling applications in drier climates
• “Windcatchers and their Applications in tecture” (Sangdeh and Nasrollahi 2022)
Natural
Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings.
• Depends on building design, fenestrations, climate, and occupant preferences, which might be difficult/
• Natural Ventilation
Review and Plan for
Design and Analysis
Tools (Emmerich et al. 2001)
• Whole Building
Design Guide: Natural Ventilation
(Walker 2016a)
Solar
A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical
• Most effective in sunny climates with significant temperature variations and are beneficial for buildings with high
• Difficult retrofit because of the dependency upon building internal layout to allow sufficient airflow through spaces and out the chimney.
• Solar Chimney
Applications in
Buildings for Engineers and Scientists
(Shi and Zhang
2023)
### 5.2.3 HVAC Optimization
Optimizing HVAC system operation includes various methods to reduce electrical and thermal future electrification of HVAC systems. Optimization strategies include:
• Existing building commissioning (EBCx)
• Increased efficiency of fan and pump motors
• HVAC energy recovery
• Ventilation methods that provide good IAQ and reduce ventilation loads
• Controls retrofits, including optimized sequences of operation
5.2.3.1 Existing Building Commissioning (EBCx)
The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their spe-
(CFR) and meet applicable jurisdictional requirements. The process establishes facility operation baseoperations to post-implementation goals, including decarbonization.
EBCx can provide significant mance, resulting in improved performance of energy consuming systems and lower GHG emissions. EBCx also consistently provides a quick return on investment. By adjusting/improving current operating control strategies, EBCx is a good early move for decarbonANSI/ASHRAE Standard 230, Commissioning Process for Existing Systems and Assemblies, blies to meet defined operational requirements and criteria. ASHRAE Standard 230 establishes the minimum requirements for commissioning an existing building while allowing the owner to define the specific scope of work and project budget (ASHRAE 2022b). Supporting technical guidelines for the existing building commissioning process include:
• ASHRAE Guideline 0.2, Commissioning Process for Existing Systems and Assemblies, details the commissioning process for generic existing systems and assemblies;
• ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Exist-
• ASHRAE Guideline 1.3, Application of the Commissions Process to Building Operation and Maintenance Training, provides information on training of O&M personnel; and
• ASHRAE Guideline 1.4, Preparing Systems Manuals for Facilities, provides advice on development that applies to all building systems.
ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for
Existing HVAC&R Systems and Assemblies
This guideline outlines requirements for the application of the commissionGuideline 0.2 to existing heating, ventilating, air-conditioning, and refrigerating (HVAC&R) systems and assemblies (ASHRAE 2019b).
ASHRAE Guideline 1.2-2019
Technical Requirements forthe Commissioning Process for Existing HVAC&RSystems and Assemblies
Approved by ASHRAE on January 7, 2019.ASHRAE ® Guidelines are scheduled to be updated on a five-year cycle; the date following the Guideline number is the yearof ASHRAE approval. The latest edition of an ASHRAE Guideline may be purchased on the ASHRAE website
(www.ashrae.org) or from ASHRAE Customer Service, 1791 Tullie Circle, NE, Atlanta, GA 30329-2305. E-mail:orders@ashrae.org. Fax: 678-539-2129. Telephone: 404-636-8400 (worldwide) or toll free 1-800-527-4723 (for orders inUS and Canada). For reprint permission, go to www.ashrae.org/permissions.
These supporting guidelines are closely coordinated with process requirements in both Standard 230 and Guideline 0.2, which can be used together or in any combination to accommodate porting technical guidelines.
5.2.3.2 Fan and Pump Motor Efficiency
Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors that have been designed to meet maximum system demand, retrofitting with more efficient motor and drive systems reduces electrical demand.
Direct-drive motors, in which fan wheels are connected directly to the motor shaft, are an efficient replacement to traditional belt-driven fans. Belt-driven fans can have between 10% and 30% effi-
2023).
Replacing less efficient single-speed motor applications with integrated motor and control systems (IMACS) and other power-drive systems (PDS) can reduce electric demand for HVAC motors. Another option is electronically commutated motors (ECM), which combine a brushless motor with on-board electronics that convert AC power to DC for synchronous operation in a compact package. ECMs offer higher efficiency and more precise control over a wide range of speeds than typical AC motors paired with variable-frequency drives. These systems all improve HVAC motor efficiency by better matching motor output to heating and cooling demand. Improved effiand can contribute to electrical load availability for installing central heat pump equipment serving air-distribution systems.
5.2.3.3 HVAC Airside Energy Recovery
HVAC airside energy recovery refers to the air to reduce space cooling or heating loads.
Airside energy recovery is common for varrequire large ventilation loads. Heat can be recovered from exhaust air streams as shown in Figure 5.2, from the heat rejected by the refrigeration cycle, or from waste or process heat. All these systems contribute to electrification, as they reduce heating loads, which can also reduce heating system nated climate, heat may be rejected from supply air streams to exhaust air streams,
“recovering” cooling for the supply air and reducing the HVAC equipment cooling such as exhaust air energy recovery, are more effective at reducing peak loads than active heat recovery options, such as refrigeration and process heat rejection, which require mechanical system operation and demand.
recovery. (Image credit: Transom [ASHRAE
2024a])
Energy recovery in WSHP systems is covered in Chapter 6, Section 1.1.3.5, and energy recovery with simultaneous and non-simultaneous heating and cooling using TES is covered in Section
7.5 in Chapter 7.
Heat Recovery Ventilators (HRVs)
HRVs recover sensible heat and are characterized by their ability to effectively transfer heat from the exhaust air stream to the supply air stream. Best-practice systems have sensible heat recovery effectiveness levels of 70%–75% or greater and enthalpy recovery effectiveness of over
60% (ASHRAE 2020b). HRVs can use wasted heat from data centers, commercial refrigeration systems, and other constant heat sources within the building to provide an uninterrupted heat source throughout the year. These systems can allow a bypass of the heat recovery device when outdoor air conditions call for free cooling, thereby reducing fan pressure drop losses.
Energy-Recovery Ventilators (ERVs)
ERVs recover both sensible and latent heat by transferring heat and moisture between incomeffective in climates with extreme temperatures. ERV systems exchange the energy contained in air that would normally be exhausted out of a building or conditioned space and recover it to preheat or precool the incoming outdoor air. During cooling season, an ERV system precools and dehumidifies the incoming air; during heating season, the system humidifies and preheats the tion and energy standards, improve indoor air quality, and reduce HVAC loads, all of which contribute to reduced HVAC capacity. ERV systems help to maintain a 40%–50% indoor relative humidity in a variety of conditions (ASHRAE 2020b).
Run-Around Coils
Although they are not as common as HRVs or ERVs, run-around coils are another method for energy recovery in HVAC airside systems. Run-around coils allow for energy recovery between air streams that are completely separated from each other. Run-around coil systems can also integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild. Another design option to improve heat recovery in run-around coil potential through increased ΔT and also potentially latent energy through freezing coils.
Heat Recovery in a Retrofit Project
HRVs and ERVs can be installed on existing air handlers during a retrofit, incorporated into replacement units, or installed as stand-alone HRV/ERV units. ERVs are also commonly incorporated into dedicated outdoor air systems (DOAS), whether existing or installed as part of a decarbonization retrofit package such as one employing VRF systems without ventilation. It is also
Energy-recovery retrofits have many benefits, but they also come with the penalty of cost, increased pressure drop, and increased embodmodeled for energy recovery potential and associated energy cost and
GHG emissions payback. Modeling of ERV retrofits also should evaluate configurations with and without bypasses to determine whether they should be added to the system.
Solar Preheating for Ventilation
Distinct from mechanical HVAC airside heat recovery, solar preheatstrategy that captures solar energy to preheat the supply air for building ventilation systems. Solar thermal collectors capture the sun’s heat energy to warm the incoming fresh air before it enters the building’s ventilation system. Solar preheating is a much less common strategy for retrofits and is most applicable in climates that receive significant amounts of direct sunlight during the heating season.
5.2.3.4 Ventilation Methods building positively pressurized to minimize infiltration. Compliance with ASHRAE Standards
62.1 and 62.2 is crucial to ensuring that ventilation methods meet the necessary requirements for tion requirements of Standards 62.1 and 62.2, ASHRAE introduced Standard 241, Control of standard introduced the concept of equivalent clean airflow (ECA) to determine the necessary amount of clean air needed to reduce the risk of long-range airborne transmission. ECA is a new and powerful concept in indoor air standards because it provides users flexibility to embrace approaches that are less energy intensive, such as layered strategies to improve IAQ through ventithe levels required for normal operation may be a poor solution because of the cost of conditioning more outdoor air or if outdoor air quality is poor where the building is located.
BE-Ex Tech Primer: Dedicated Outdoor Air Systems
(DOAS) and Energy Recovery Ventilators (ERV)
This tech primer gives an overview for upgrading commercial buildings with a
DOAS and ERV system (BE-Ex 2021).
These systems can improve ventilation system efficiency and reduce the size of associated heating and cooling equipment. They can be paired with electrified HVAC solutions, such as split systems and VRF systems, that condition spaces independent of ventilation.1JUNE 2021Tech Primer: DOAS and ERV system
*ratings are basedon system end use,see back cover fordetails.
tech primerDedicated Outdoor
Air Systems (DOAS)and Energy Recovery enhanced comfort andsavings .
To get help today: call (212) 656-9202 or visit nyc.gov/Accelerator tech overviewapplicablebuilding typescommercial emissions• improves airquality• reduces heatingand cooling loads
• reducesmaintenancecosts• reduces utilitycosts
GHG SavingsTenant ExperienceImprovements
MaintenanceRequirementsCapital Costs
Utility Savings
New York Botanical Garden, Marlon Co. Photography
HVAC heating and cooling loads and meet occupant ventilation requirements include:
Demand-Controlled Ventilation (DCV)
Demand-controlled ventilation
(DCV) facilitates the adjustment of outdoor airflow when the number of occupants falls below the design occupancy level. This adjustment is made possible through real-time monitoring of occupancy, often utinote that, while DCV optimizes ventilation and leads to decreased energy consumption, it does not diminish the design load. DCV proves most beneficial in densely populated areas and in large spaces with sporadic occupancy, such as
Performance-Based Ventilation Design
Standard 62.1 includes two methods for calculating minimum outdoor air to maintain acceptable indoor air quality: the Ventilation Rate Procedure (VRP) and the Indoor Air Quality Procedure (IAQP). When decarbonization is the goal, there are many advantages to using the IAQP air requirement under the VRP with cleaned, recirculated indoor air without compromising indoor air quality. This approach is usually more energy efficient than a dilution-only strategy using the benefits of using the IAQP include reducing HVAC design loads, which allows for equipment downsizing and associated cost reductions for new HVAC equipment, including heat pumps and associated electrical infrastructure, and for improved building resilience to polluted outdoor air, such as industrial pollution and wildfires. In 2022 and 2023, ASHRAE made a number of updates to the IAQP to make it more prescriptive and therefore easier and less risky to apply. These updates include the publication of Standard 62.1 Calculators, an IAQP calculator that can be downloaded from ASHRAE’s website (ASHRAE 2024).
Standard 62.2 allows for variable mechanical ventilation rates based on various methods of ensuring that the average ventilation rate over a given period of time meets the standard. This strategy allows the ventilation system to potentially be used as a load that can be shifted. For example, a system could control to reduce the ventilation rate during peak GHG emissions periods and
5.2.3.5 Controls Retrofit and Optimized Sequences of Operation
Many older buildings have pneumatic controls or older direct digital controls (DDC) with limoptimized sequences of operation. More details about sequences of operation are provided in SecASHRAE Standards 62.1, 62.2, and
ANSI/ASHRAE Standards 62.1 and 62.2
are the recognized standards for ventilation system design and acceptable indoor air quality (IAQ). Expanded and revised for
2022, both standards specify minimum minimize adverse health effects for occupants (ASHRAE 2022c, 2022d).
ASHRAE Standard 241, Control of Infectious Aerosols, establishes minimum requirements aimed at reducing the risk of disease transmission through exposure to numerous benefits to occupants and promotes healthier environments (ASHRAE 2023f).
ANSI/ASHRAE Standard 62.1-2022(Supersedes ANSI/ASHRAE Standard 62.1-2019)Includes ANSI/ASHRAE addenda listed in Appendix Q
See Appendix Q for approval dates by ASHRAE and the American National Standards Institute.This Standard is under continuous maintenance by a Standing Standard Project Committee (SSPC) for which the StandardsCommittee has established a documented program for regular publication of addenda or revisions, including procedures fortimely, documented, consensus action on requests for change to any part of the Standard. Instructions for how to submit achange can be found on the ASHRAE ® website (www.ashrae.org/continuous-maintenance).
PDF includes hyperlinks for convenient navigation. Click on a reference to a section,table, figure, or equation to jump to its location. Return to the previous page via thebookmark menu.
ANSI/ASHRAE Standard 62.2-2022(Supersedes ANSI/ASHRAE Standard 62.2-2019)Includes ANSI/ASHRAE addenda listed in Appendix E
See Appendix E for approval dates by ASHRAE and by the American National Standards Institute.This Standard is under continuous maintenance by a Standing Standard Project Committee (SSPC) for which the StandardsCommittee has established a documented program for regular publication of addenda or revisions, including procedures fortimely, documented, consensus action on requests for change to any part of the Standard. Instructions for how to submit achange can be found on the ASHRAE ® website (www.ashrae.org/continuous-maintenance).
PDF includes hyperlinks for convenient navigation. Click on a reference to a section,table, figure, or equation to jump to its location. Return to the previous page via thebookmark menu.
ASHRAE Standard 241-2023Control of InfectiousAerosols
Approved by the ASHRAE Standards Committee on June 24, 2023.This Standard is under continuous maintenance by a Standing Standard Project Committee (SSPC) for which the StandardsCommittee has established a documented program for regular publication of addenda or revisions, including procedures fortimely, documented, consensus action on requests for change to any part of the Standard. Instructions for how to submit achange can be found on the ASHRAE ® website (www.ashrae.org/continuous-maintenance).
This standard includes links to online supporting files.
tion 1.2 in Chapter 6. Both upgrading the controls and adjusting operation sequences can reduce peak load and building energy use. A California Energy Commission-funded study indicated dramatic heating savings through controls retrofits (CEC 2022).
The case study for the East Palo Alto Government Center in California performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline sequences. These measures, along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHPs to replace the chiller/boiler plant.
This chapter discusses approaches and options for partial and full electrification of common
HVAC systems in existing buildings and provides several case studies to demonstrate the approach to decarbonizing these systems. Retrofitting fossil-fuel-based HVAC systems with heat pumps poses several challenges, such as higher operating temperatures, conduit and electrispace and accessibility constraints, among others.
Because most building coolexpansion (DX) air conditioners or chillers, are electric, building heating systems are the primary focus for buildthe 2018 Commercial BuildSurvey (CBECS), the majorheating systems are packaged units with either gas furnaces or electric resistance heating units and packaged rooftop units (RTUs). Furnaces and boilers make up another significant portion of heating equipment types. Details from the 2018 CBECS data are outlined below and shown in Figure 6.1.
• Packaged heating units (including PTACs and packaged RTUs) were used in 37% of buildings, or
50% of total floor space.
• Furnaces were used in 27% of buildings, but these buildings only accounted for 18% of total floor space.
• Although boilers were used in only 12% of buildings, these buildings accounted for 30% of total floor space.
equipment, 2018 percentage. (Image credit: EIA [2018]
Decarbonization Strategies and Technologies:
HVAC Systems
6.1
HVAC System Retrofits
Building Type
##### Retrofit Options
Key Considerations
Gas Furnace Retrofits
Small CommercialMedium CommercialMultifamilyHotel/Lodging
Packaged terminal airconditioner (PTAC)units
Full Electrification:Packaged terminal heat pump (PTHP)units
•
Review manufacturer’s designed performance forcold climates (temperatures <10°F [–12°C])
•
Account for unit defrost cycle during heating opera-tion
•
Small CommercialMedium CommercialMultifamilyHotel/Lodging
Split-system AC withfurnace
Single-zone or single-ductterminal units
Partial Electrification:
•
Retain furnace for supplemen-tal heating or
•
Dual-fuel heat pumps
Full Electrification:
•
Ductless or ducted split heatpump with complete removalof furnace
Small CommercialMedium CommercialLarge Commercial
Packaged rooftop unit(RTU) with furnace
Single zone
Partial Electrification:
•
Full Electrification:
•
Heat pump RTU or
•
•
Review manufacturer’s designed performance forcold climates (temperatures <10°F (–12°C)); mayconsider using the existing furnace or installingdual-fuel heat pumps for these applications
•
Account for unit defrost cycle during heating opera-tion
•
•
Evaluate GHG emissions from estimated refrigerantleaks for system, particularly for VRF systems
•
For RTUs with zone reheat, evaluate sizing of RTUfor heating with heat pump vs. zone reheat to opti-mize:•
Efficiency• GHG emissions• Energy cost• RTU size for roof space and weight capacity
•
Single-duct termi-nal units withzone reheat
•
Dual-duct termi-nal units
Small CommercialMedium CommercialLarge Commercial
Single-duct terminal unitswith zone reheat
Partial Electrification:
•
Packaged rooftop heat pumpsor centralized heat pumpspaired with condensing boilerfor peak heating days, or
•
Heat recovery chiller(optional TES)
Full Electrification:
•
Air-to-water heat pump toreplace boiler (optional TES),or
•
Ground-source heat pump(GSHP), or
•
Partial Electrification:Evaluate sizing of heat pump vs. condensing boiler tooptimize:
•
Efficiency
•
GHG emissions
•
Energy cost
•
RTU size for roof space and weight capacity
•
Electrical capacity
Full Electrification:
•
Perform heating system temperature stress test todetermine minimum HHW operating temperature tomeet loads
•
•
For air-to-water heat pumps, review manufacturer’sdesigned performance for cold climates (tempera-tures <10°F [–12°C]) to determine need for supple-mental heating
•
Account for unit defrost cycle during heating opera-tion
•
Evaluate GHG emissions from estimated refrigerantleaks for system, particularly for VRF systems
•
TES used to shift peak load using heat recovery(morning warm-up) can be paired with AWHP and/or heat recovery chillers
•
Evaluate HHW reheat or four-pipe systems for heatrecovery between zones
Dual-duct distribution
Same as single-duct AHU but mayconsider retaining AC unit for colddeck and grouping heat pumps to servehot deck (and cold deck)
Medium CommercialLarge CommercialMultifamilyHotel/Lodging
Two-pipe or four-pipefan coil units (FCU)with boiler
##### Local FCU
Partial Electrification:
•
Heat pumps paired with con-densing boiler or other high-efficiency boiler for peak heat-ing days or
•
Heat recovery chiller(optional TES)
Full Electrification:
•
Air-to-water heat pump toreplace boiler (optional TES),or
•
GSHP, or
•
Medium CommercialLarge CommercialMultifamilyHotel/Lodging
Water-source heatpumps (WSHPs) withboiler
Partial Electrification:
•
Full Electrification:
•
Air-to-water heat pump (TES)or
•
GSHP
•
•
TES used to shift peak load using heat recovery(morning warm-up) can be paired with AWHP and/or heat recovery chillers
Building Type
##### Retrofit Options
Key Considerations
### 6.1.1 Gas Furnace Retrofits
There are many types of HVAC equipment that have a gas-fired furnace section. This section fication of those systems.
6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits
Packaged terminal air conditioner
(PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building. These are most applicable to multifamily and hotel/lodging, such as shown in Figure 6.2, where they represent a relatively inexpensive HVAC package that provides ease of maintenance and replacement. PTAC units also may be used in some small and medium office buildings. Many PTAC units use electric heating coils to profired PTAC units are available. Whether using electric resistance or gas-fired heating, there is an opportunity to reduce facility GHG emissions through retrofitting PTAC units with PTHP units.
tenance and replacement, simple individualized comfort control for the occupants, and less intensive installation requirements where no ductwork or piping is needed for installation and operation. While installations are less intensive, a PTHP retrofit is not simply a like-for-like replacement. The design must consider the higher load between cooling and heating and the design temperatures for sizing the PTHP. For climates that are heating dominant, a decision point is whether to include supplemental electric resistance heating to meet the heating load. This decision
• Climate and design heating requirements
• Available electrical capacity
• Electric demand utility costs
• Marginal emissions when electric resistance heating would be used
• PTHP system size relative to wall cavity
Where gas-fired PTAC units are in place for a heating-dominant climate, evaluate the new electrical load profile for PTHP heating (and supplemental electric resistance heating, if necessary) and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner.
Electrical system upgrades may be cost prohibitive, or may be schedule prohibitive, and partial electrification options provide an alternative solution.
Full Electrification: Packaged Terminal Heat Pump (PTHP) Units
Where a suitable PTHP is available that satisfies the project’s key performance indicators
(KPIs; see Chapter 3, Table 3.7)—such as GHG emissions reductions, occupant comfort, or potential utility cost reductions—it provides a great solution for full electrification of the HVAC system.
For cold climates with design heating temperatures below 10°F (–12.2°C), a key KPI will be the heating performance of the PTHP at cold temperatures.
6.1.1.2 Split-System AC Retrofits
The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. These combine a split-system AC, with the evaporator coil and fan indoors and condenser and compressor outdoors, for cooling along with a natural-gas-fired furnace for heating. Depending upon the application, these systems may be ducteasy to maintain and allows for the replacement of portions as needed rather than entire units. Figure 6.3 shows images of split-system heat pump installations at the Vera Cruz Village Apartments
.
Split-system heat pumps can offer straightforward replacements for existing split systems, whether ductless or ducted configurations. With the split nature of these systems, and the location of outdoor units, the physical size of a replacement split heat pump is typically not a significant the higher of the cooling or heating load and the design temperatures for sizing the split heat pump.
An example of a PTAC-to-PTHP retrofit in a multifamily building is included in the case study for the Herthe upgrades to support PTHP units and provide the electrical system infrastructure for future upgrades.
winter conditions. To address this, supplemental heating systems such as electric resistance or gas furnaces can be integrated to provide additional heat during extreme conditions. A primary decision point for a split system with furnace retrofit is what to do with the existing system furnace.
The furnace may be retained for supplemental heat or replaced entirely with a heat pump solution.
This decision is influenced by:
• Climate and design heating requirements
• Available electrical capacity
• Age and remaining effective useful life of furnace
• GHG emissions targets
Evaluate the new electrical load profile for the split heat pump heating and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to the electrical demand during heating. This evaluation applies for designs where the heat pump would serve the full heating load by itself, or where supplemental electric resistance heat may be employed for peak heating periods. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost or schedule prohibitive, and partial electrification options provide an alternative solution.
Partial Electrification: Retain Furnace for Supplemental Heating
For HVAC electrification retrofits for split-AC systems with furnaces where a suitable split heat pump may not be available to meet the full heating load, or where required electrical system upgrades are prohibitive, one option might be to retain the existing furnace for supplemental heatsufficient years of effective useful life (EUL). The amount of EUL that is acceptable will depend on the building owner and capital plan. In many cases, this will be at least five years’ remaining
EUL.
the heating load. The portion of load met by the heat pump should be determined based on the spegoal is to serve as much of the heating load as possible with the heat pump and limit the periods of supplemental heat from the furnace.
An example of a split-system AC with furnace partial electrification retrofit in a multifamily building is electrification solution, installing ASHPs for cooling and heating needs along with gas furnaces for supplemental heating. In this project, the existing gas-fired furnaces had exceeded their EUL and were replaced with new gas-fired furnaces rather than being retained for the project.
Partial Electrification: Dual-Fuel Heat Pumps
Another option when there are limitations on a split heat pump to meet the full heating
These allow for supplemental heating, typiheating load when the outdoor temperatures fall below the operating range of the heat pump. Figure 6.4 provides an example diagram of a split-system heat pump paired with a natural gas furnace. A dual-fuel heat pump application may be a good solution when supplemental heating is needed but the existing furnace does not have sufficient
EUL remaining to be an acceptable solution.
Dual-fuel heat pumps also provide an alternative when electrical capacity is limited and the full heating load cannot be met with a heat pump alone. For this scenario, the heat pump can be sized to match the available electrical capacity and then the gas furnace sized to meet the balance of the heating be programmed to operate the auxiliary furnace in response to the current electrical demand relative to the building’s electrical capacity.
Finally, in cold climates with design temperatures well below freezing, a dual-fuel heat pump heat. In cold-climate scenarios, a dual-fuel split-system may not meet
Finally, in certain cold-climate scenarios, a dual-fuel split-system may not meet the full heatpump to efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat.
Full Electrification: Ductless or Ducted Split Heat Pump with Complete Removal of Furnace
Full electrification with a split heat pump can take two forms: a split heat pump with supplemental electric resistance heat and a split heat pump with no supplemental heating.
A split heat pump with electric resistance supplemental heating represents a full electrification option but is less efficient than a split heat pump only. Electric resistance supplemental heat is often used during defrost cycles (see Section 6.1.4.1) to melt freezing coils during heating operation. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load.
Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.
Split heat pumps that can be sized to meet the full heating load without need for supplemental heating constitute a straightforward replacement. The split heat pump will be sized based on the peak heating load identified from hourly load analyses and should account for defrost cycle operation as discussed in Section 6.1.4.1.
6.1.1.3 Packaged Rooftop Unit (RTU) Retrofits
As shown in Figure 6.1, packaged HVAC units are the most common type found in commertion. Of these packaged systems, single-zone RTUs are very common and found on the rooftops of many small and medium commercial buildings. Packaged multiple-zone RTUs that are single duct to terminal units with zone reheat are more commonly found on medium commercial buildings and some large commercial buildings. This section will consider packaged multiple-zone RTUs with variable volume and temperature (VVT) control or electric zone reheat. Section 6.1.3.2 will
Packaged RTU systems, whether single zone or multiple zones, can be replaced with packaged heat pump RTUs. Packaged systems make for seemingly straightforward replacements. However, two used for sizing the packaged heat pump RTU. Where heating is the larger load, the retrofit will not be a simple like-for-like replacement of packaged units. Sizing the heat pump to meet the heatuated to ensure that the unit meets the existing roof’s structural capacity and will fit in the available space, with sufficient clearance for ease of maintenance and repair.
A variety of strategies can be used to address packaged heat pump RTU size and weight:
• Following the methodology discussed in Section 3.4 and illustrated in Figure 3.7 in Chapter 3, building heating and cooling loads may allow for reduced sizing of the packaged heat pump
RTU that will not exceed roof space constraints or roof structural capacity.
• Install dual-fuel heat pumps to meet the full heating load as discussed under partial electrifi-
• Install a packaged unit (typically semi-custom) with a DX coil and electronic expansion packaged heat pump RTU.
• Include electric resistance heating or make use of existing electric resistance heating where already in use for zone reheat. Local grid emission factors and electricity costs must be considered when evaluating supplemental electric resistance heat, as this can represent a signifPartial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates
Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace. The packaged dual-fuel heat pump RTU typically uses the heat pump first to meet the heating load and then operates the gas furnace to provide heat below a specified temperature. Dual-fuel heat pumps provide an option where heating capacity drives peak equipment sizing. It can be a challenge to accommodate a large enough packaged heat pump RTU within the existing roof space and structural capacity for peak heating, but a smaller unit will serve for peak cooling. This option also proFull Electrification: Heat Pump RTU
Single Zone
A packaged single-zone heat pump RTU that can be sized to meet the full heating load without triggering the concerns noted earlier in this section makes a straightforward replacement. Even when electrical service, size, and weight are issues, they can often be addressed in ways that still make this type of retrofit financially feasible. Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode, as discussed in Section 6.1.4.1.
Multiple Zone: Variable Volume and Temperature (VVT)
Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling systems, the packaged heat pump RTU provides hot or cold air to all zones. Zone dampers control the amount of airflow in order to control room temperature, but there is no zone-level control over supply air temperature. These systems only work for zones that have similar load profiles—i.e., similar exposure and loads. This retrofit approach can be used on existing VVT systems or as a potential solution for larger renovations where zones are being reconfigured or redone.
Multiple Zone: Electric Variable Air Volume (VAV) Reheat
Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrifishould maximize the number of hours that the more efficient heat pump is used to satisfy the heattem to maximize heat pump heating results in lower GHG emissions and energy costs.
Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems
Dual-fan, dual-duct (DFDD) systems use a cooling air handler and a heating air handler to prohot-water heating at the zone terminal units, while still providing full zonal temperature control.
Packaged heat pump RTUs can be used to create a non-custom DFDD setup, which combines two or more heat pump RTUs and traditional packaged cooling-only RTUs, depending on the load requirements. This retrofit approach is valid for existing DFDD buildings but also for major retrofits where a majority of ductwork and terminal units are being replaced due to age or layout replacements. The majority of buildings replaced existing packaged RTUs with packaged heat pump
RTUs. Retrofits also included split-system heat pump installation and packaged heat pump energy recovery units.
The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit in a small office building. VAV RTUs were replaced with packaged heat pump VAV RTUs.
Full Electrification: Variable Refrigerant Flow (VRF) Systems
(VRF) systems offer a potential full electrification option for buildings with existing mixed-fuel RTUs. VRF heat pump systems offer flexible zoning capabilities and variable speed compressors that tend to be higher efficiency than similar-sized DX equipment. They include an outdoor unit (or units) serving multiple zone to be heated or cooled also typically paired with a
DOAS to meet ventilation needs for the building, rather than attempting to ventilate with the VRF terminal units. Heat recovery VRF systems allow for heating and cooling different zones at the same time, capturing heat from zones in cooling and moving it to zones in heating, though in practice there are many internal control rules that often taneous heating and cooling occurs. An hourly analysis of building heating and cooling loads will
3.3.1.2 in Chapter 3 for reference on load analysis.
heat. These refrigerant lines often require complex field installation and commissioning that may pose challenges, particularly for refrigerant leakage. The refrigerant distribution systems for VRF are frequently fabricated and installed in the field, and the quality of installation can have significant effects on system performance and, most importantly for GHG emissions, on refrigerant leakage rates. For VRF systems with a large amount of field-installed refrigerant pipFor large buildings with large VRF systems, the GHG emissions attributed to refrigerant leakage should be accounted for in determining the GHG impacts for the retrofit project when evaluating options. See Section 3.3.1.6.1 in Chapter 3 for a discussion of refrigerant impacts and
ASHRAE’s Whole-Life Carbon Guide for Building Systems for details on calculating the lifeations for exposed refrigerant line sets, but they should be considered in all situations for cost and leakage reasons.
### 6.1.2 Steam System Retrofits may be future technology to fill that gap. Electric-resistance steam boilers may be an appropriate solution to replace gas-fired steam boilers depending on the source of electricity and the emission profile, though these are often untenable from electrical service sizing and operational cost perspectives. Some district/city steam providers may provide “low-carbon” or “carbon-free” steam generated with renewable electricity either now or in the future, which may be evaluated as an option. While there may be situations when it makes sense to keep an existing steam distribution system, it is often advisable to convert from steam distribution to hot-water distribution for heatrepresent a safety concern due to pipe age and corrosion coupled with the potential for dangerous distribution if the piping is in good condition, but special attention should be paid to the increased static pressure from hot-water systems, as steam piping is often not designed for these pressures
(particularly in a high-rise application). Pipe thicknesses should be tested, particularly at low points where corrosive condensate tends to collect. For single-pipe steam systems, the distribution piping will require replacement, increasing the cost for retrofit.
### 6.1.3 Central Boiler Retrofits
There are many types of HVAC systems that use a central hot-water system served by a natural gas boiler or steam-to-hot-water heat exchanger. This section covers the primary retrofit options for a central hot-water boiler plant. The subsections cover specific considerations for the different
HVAC systems that use central hot water.
Partial Electrification: Air-to-Water Heat Pumps Paired with Condensing Boiler or
Other High-Efficiency Boiler for Peak Heating Days
A hybrid solution for a central heating hot-water system is to pair air-to-water heat pumps
(AWHPs) with a high-efficiency boiler, such as a condensing boiler, to meet the heating load.
Hybrid systems can meet the heating load when there are challenges to meeting the full heating densing boilers, and the division of heating between the heat pump and high-efficiency boiler will discussion regarding rightsizing a combination AWHP and boiler plant. Some scenarios include:
• Electrical System Capacity Limiting Heat Pump Size. The heat pump can be sized for the existing electrical capacity. The high-efficiency boiler will be used to meet the heating
• Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads.
Multi-stage or modulating heat pumps can allow for a wider range of operation to meet both sized for the heating load, and a high-efficiency boiler can be used to supplement for peak heating days.
• Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides. When heating hot-water supply temperatures exceed the used to meet peak heating loads. The hot-water supply temperature can be reset to match the outdoor air temperature, while the heat pump used to meet heating loads is set at or below the maximum hot-water supply temperature. The high-efficiency boiler will be sequenced to meet the heating load at hot-water supply temperatures above the capacity of the heat pump.
Special attention must be paid to the operating temperatures of the AWHPs and boilers. The water temperature will also be higher. This can result in the HHW loop return temperature exceeders are operating simultaneously, they need to be operating at a similar hot-water supply temperature set point to ensure appropriate return-water temperatures. This is generally only possible with condensing boilers given the low return-water temperature of a typical AWHP system.
Alternatively, the AWHPs and boilers can operate independently. This approach works well when you have an existing boiler plant that is sized for the full capacity and can be controlled to run only during periods above the peak capacity of the AWHP system, during which the AWHP system would be disabled until the load drops to a level the AWHP system can pick back up. This type of transition between boiler and AWHP operation is not always simple and requires transitioning the boiler hot-water supply water temperature down prior to switching back to the AWHP system.
Partial Electrification: Heat Recovery Chiller (Optional TES)
Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications, such as space heating or domestic hot water. They transfer heat from the design and operation, heat recovery chillers are a good retrofit solution when simultaneous heating and cooling are needed. However, heat recovery chillers typically do not consistently provide sufficient heating to satisfy the heating hot-water load at peak times, when many buildings do not have high cooling requirements. Some exceptions are buildings with high and constant heating recovery chiller.
Heat recovery chillers may provide a full electrification solution when paired with a TES system. The TES can provide a cooling sink for the chiller that allows it to serve as a sufficient heat source for the heating hot-water load. Hourly analysis of building heating and cooling loads is necessary to determine sizing for a heat recovery chiller and TES tank and whether they can be operated effectively to meet building loads and reduce GHG emissions. TES systems are discussed further in Section 7.5 in Chapter 7.
Both air-cooled and water-cooled chillers are offered with heat recovery capabilities that produce hot water. Water-cooled chillers incorporate a heat exchanger to recover heat from the condenser water loop. Excess heat that is not recovered is still released through a cooling tower or other heat-rejection device. Air-cooled chillers will include either an in-line, water-cooled heat exchanger prior to the air-cooled condenser or may have parallel circuits that allow for switching between the air-cooled condenser and a water-cooled heat exchanger.
Heat recovery chillers typically provide a maximum hot-water supply temperature between
120°F and 140°F (48.9°C and 60°C). Water-cooled heat recovery chillers can provide higher hotwater supply temperatures than AWHPs, depending on the refrigerant that is used. Like the
AWHPs discussed above, these are lower operating temperatures than systems designed for fossilfuel-fired boilers. If a building stress test indicates that temperatures above the heat recovery plished by adding high-temperature or cascading heat pumps or with a hybrid system that incorporates a high-efficiency boiler for peak heating periods.
The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding the costly electrical service upgrades required for full electrification of the central plant.
Sizing a heat recovery chiller will depend on the heating and cooling loads for the building and the primary goals for the system. Factors such as building size, load profiles, energy-efficiency goals, and available heat sources will determine the most suitable option for a particular retrofit project. See Sections 3.3.1.2 and 3.4.1 in Chapter 3 for details on load profile analysis and rightsizonly one of the leaving water temperatures, either chilled water or hot water, but not both. This aspect of heat recovery chiller control often leads to TES and other strategies to stabilize hot-water and chilled-water temperatures.
Partial Electrification: Heat Recovery from Sewer Water
Sewer wastewater can act as a heat source/sink for building heating and cooling needs. While there are different methods for using wastewater heat recovery, typical systems collect wastewater heat exchanger to transfer heat with the building systems. The system acts as a heat source during heating months to supplement other heating sources for the building. During cooling season, the system can also act as a heat sink, allowing the building to reject heat to the holding tank where it
Sewer heat recovery similarly can be used as a source for domestic hot-water (DHW) heating as described in Section 8.7 in Chapter 8.
Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)
Full electrification of the heating hot-water system can be achieved using AWHPs. As disfor fossil-fuel-fired boilers. As discussed in Section 3.3.1.5 in Chapter 3, a building temperature stress test should be done to evaluate the minimum hot-water temperature required to meet the building heating load. Hot water and steam radiators found in older buildings often present a chalto meet higher hot-water temperatures with heat pumps, if necessary, as described below.
One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a
WSHP to boost the hot-water supply temperature up to a range of
160°F to 180°F (71.1°C to
82.2°C). A buffer tank should be
WSHP to help stabilize and smooth operation of the heat pumps.
High-Temperature Heat Pumps
High-temperature heat pumps provide another option for central heating hot water. These heat pumps may use multiple refrigerant stages to produce water near 180°F (82.2°C) but are often able. Manufacturers in North America are beginning to develop more high-temperature heat pump offerings, though often they are relatively expensive solutions designed for domestic hot-water applications.
Full Electrification: Ground-Source Heat Pump to Replace Boiler
Ground-source heat pumps (GSHPs) can be open-loop or closed-loop systems. They offer a reliable and sustainable energy source for HVAC decarbonization in existing buildings but have higher initial installation costs compared to other heat pump options. GSHPs use the relatively much like a TES system. An important factor in GSHP design is the balance of the annual heating and cooling loads served by the system. If the annual heating and cooling loads are not well balanced, the ground source will slowly deteriorate and become warmer, or cooler, over time dependOpen-Loop Systems
Also known as groundwater systems, open-loop systems pump water directly from a well or water body, use it to transfer heat to or from the building, and then discharge it back into the ground well or water body. Open-loop systems require access to an adequate groundwater source.
These systems circulate a heat transfer fluid, typically a mixture of water and glycol, through a to the building for heating. In summer, the system extracts heat from the building and releases it water body. Vertical loops require drilling boreholes, while horizontal loops are installed in trenches. These systems require sufficient land area for trench or borehole installation, which typithere are technologies using diagonal boreholes that have been used in countries including Sweden, which are being tested in places such as New York City for retrofitting a GSHP in an existing high-rise building.
See the case study for Skokie Courthouse for a central plant retrofit with a GSHP serving AHU systems. A
GSHP was selected to replace the existing central plant for GHG emissions reduction, economic performance, and reliability. The cost for drilling the geothermal well field made it impractical to serve 100% of the building’s heating and cooling loads. A hybrid system design was used with the GSHP sized to meet the majority of the heating and cooling loads aided by supplemental condensing boilers and centrifugal
Geothermal systems can be deployed in a wide range of climates, but they are particularly advantageous in areas with moderate to extreme temperature variations where AWHPs have lower performance. They are highly efficient in both heating and cooling modes and can provide consistent performance year-round.
While geothermal systems can be beneficial in both commercial and multifamily buildings, there are some differences to consider. Commercial buildings may have higher heating and cooling loads, complex zoning requirements, and specific code compliance considerations. Multifamily buildings may need to address tenant and coordination with shared systems. Customizing the geothermal system design and installation protial for optimal performance and efficiency.
GSHPs also may be combined with AWHPs, heat recovery chillers, or conventional chillers to meet heatand the chiller sized to meet the cooling load that exceeds the GSHP’s capacity.
Full Electrification: Variable Refrigerant Flow (VRF) System rofits. See Section 6.1.1.3 for prior discussion of VRF systems, including refrigerant considerations.
See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a waterwhile allowing modular design and installation by floor.
See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.
Geothermal Heating and Cooling: Design of
Ground-Source Heat Pump Systems
Geothermal Heating and Cooling is recognized as the primary reference for nonresidential GSHP installations
(Kavanaugh and Rafferty 2014). This essential guide for HVAC design engineers, design-build contractors, GSHP subcontractors, and energy/construction managers also provides building owners and architects with insights into characteristics of quality engineering firms and the information that should be provided by design firms competing for GSHP projects.
RP-1674
Geothermal Heating and CoolingDesign of Ground-Source
Heat Pump Systems
Steve KavanaughKevin Rafferty
A Complete Guide to Design of Ground-Coupled,Groundwater, and Surface-Water Systems for
6.1.3.1 Optional Thermal Energy Storage (TES)
For any central heating hot-water system retrofit that maintains a hydronic approach, thermal energy storage (TES) systems are a valuable addition. They provide flexibility in meeting a buildThe integration of TES can effectively reduce the heat pump capacity required for the heating hotwater system. When paired with on-site renewable energy production, such as solar PV, heat pumps and TES systems can be designed to produce chilled or hot water using clean energy and store these for use during periods when grid emission factors are high. Renewable energy production is discussed in Section 7.1, and TES systems and strategies are discussed in Section 7.5 in
6.1.3.2 VAV Reheat with Packaged RTUs or Air Handlers
As discussed in Section 6.1.1.3, packaged RTU systems can be replaced with packaged heat pump RTUs, using hourly cooling and heating load analysis to determine the appropriate sizing for the heat pump. These are not simply like-for-like replacements, and heat pump RTU size and weight, along with duct sizing, are important design parameters.
Packaged RTU systems with central boilers will have the bulk of heating energy consumption at the zone level hot-water coils. The heating at the central RTU is typically just preheating, which
As a result, installing packaged heat pump RTUs may provide only minimal benefit, and greater focus should be given to the central boiler and heating hot-water system. A more extensive discussion of central boilers in heating hot-water systems is provided in Section 6.1.3.
AWHPs typically use a lower hot-water supply temperature than the boiler systems they are replacing, which affects the associated heating capacity of the terminal unit heating coils. The revised performance and coil capacity should be modeled using the original terminal unit manufacturer’s catalog data or performance software. Many existing terminal units, especially those used with condensing boilers, will already have this. Boxes with just one row of coils can be retrofitted with a two-row or three-row coil and/or with a larger coil and added duct transitions, if necessary, as determined by the building stress test and coil performance selection software analysis.
Many VAV box and coil manufacturers offer multiple coil options, including high-capacity coils, different circuiting options, and oversized casings, where the inlet size is the same but the coil and existing coils and piping distribution can handle the increased flow rates typical of a central plant heat pump design: the temperature difference at design conditions across the heating coil can be as function of the hot-water supply temperature (HWST) for one-row, two-row, and three-row hotwater coils at a given capacity (same entering and leaving air temperatures at the same airflow rate). Figure 6.8 shows the hot-water flow requirements for the same coils and conditions. The figures show that one-row coils struggle to provide enough capacity (for these given conditions)
below ~145°F (~62.8°C) water as they max out on flow and minimum DT. As additional rows are added, lower hot-water supply temperatures are viable, often with reasonable DTs and flow rates.
A study of VAV boxes and hot-water heating coil performance is provided in “The DecarbonAs an alternative, high-temperature heat pumps, or cascading heat pump systems, described in
Section 6.1.3, provide an electrification design option that can provide higher hot-water supply temperatures near 180°F (82.2°C). These systems have a higher first cost than a typical AWHP but may avoid the need to retrofit coils within the existing system.
6.1.3.3 Hydronic Fan Coil Unit Retrofits
Fan coil units (FCU) generally consist of a filter, small fan, and either a two-pipe coil (single often paired with a dedicated outdoor air system to provide ventilation. FCU systems are often found in multifamily and hotel/lodging buildings and can also be found in medium to large commercial buildings.
As prior sections have discussed, when switching central heating sources for heating hot-water their compatibility with proposed equipment or systems is required. For four-pipe FCUs, installing
6-way valves may allow operation with reduced heating hot-water system temperatures without the need for replacing terminal units.
For retrofits that have existing four-pipe FCUs, analyze hourly heating and cooling data to through peak shaving and shifting strategies.
Two-pipe FCUs on hydronic systems can present electrification retrofit challenges because they operate all in heating or cooling modes, making energy recovery within the system difficult.
Retrofitting with WSHPs in place of FCUs offers a hydronic solution that can operate very effiable for use with a WSHP loop. If substantial alteration of the existing two-pipe system is necessary, that is likely cost prohibitive for the retrofit. However, in buildings where the existing two-pipe system has reached, or passed, its end of EUL and piping replacements are already considered in the building capital plan, that provides an opportunity to evaluate re-piping for a WSHP
6.1.3.4 Radiant Conversions
Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit option to replace existing FCUs, and hot-water radiators can replace steam radiator systems. RadiSee the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs was replaced with a two-pipe AWHP. The system was converted to a low temperature hot-water loop/ building.
The case study for the East Palo Alto Government Center in California includes a retrofit of a central plant serving AHUs with VAV reheat. The VAV terminal units were replaced with new VAV units containing oversized two-row coils to meet the heating load with the lower temperature hot-water from the AWHP. One of the AWHPs was designed with heat recovery to allow for simultaneous heating and cooling.
ant systems do not require as high a hot-water supply temperature as forced-air terminal units, and the lower hot-water supply temperature pairs very well with heat pump systems. Where gut renooption, but in most cases, in-floor or in-ceiling systems are likely not cost-effective. For example, the building’s historic status, were not a feasible retrofit option. Where radiant systems are pursued, ASHRAE’s Active and Passive Beam Application Design Guide provides a resource for system design (Woollett and Rimmer 2014).
Radiant systems will require supplying ventilation air to spaces, typically using a dedicated outdoor air system (DOAS). The DOAS will be sized to meet the ventilation loads for the spaces.
ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition, is a useful reference for retrofits that will include a DOAS to meet ventilation (ASHRAE 2022f).
6.1.3.5 Water-Source Heat Pump Retrofits
For existing buildings that are served by an existing WSHP loop that includes a central boiler to maintain loop temperature during heating and cooling tower during cooling, these systems represent a great opportunity for full electrification. WSHP loops are a very efficient system for heating and cooling medium and large commercial buildings as well as multifamily and hotel/lodging buildings. The heat pumps in each zone exchange heat between the space and the water loop. When different zones are heating and cooling at the same time, the loop effectively allows heat extracted from one zone to be supplied to another. Unlike the VRF systems disout the building, which does not represent a GHG emissions concern like the refrigerants
Model described in Case Study 2, 345 Hudson, New York, which includes WSHPs at each floor serving radiant systems that are all connected to a condenser water TES network for the buildWSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C and 37.8°C), and the low heating temperature can make for very efficient heat pump operation as a replacement for the central boiler. WSHP loops are usually served by a cooling tower to handle excess heat rejection requirements. The loads on the central boiler may be low because of the tradheat between the water temperature and the minimum loop temperature, not the full heating because the majority of the square footage will be cooling only (e.g., large interior zones).
Given the moderate temperatures in WSHP hydronic loops, AWHPs are a good option for boiler retrofits in WSHP loops. The moderate supply water temperatures result in high heat pump requirements for the WSHP loop. If including cost for an AWHP to replace the boiler, using it as a
The 345 Hudson case study highlights a retrofit project that provides an example of conversion from steam radiators and terminal cooling units to a radiant system of hot-water radiators and chilled beams
TES to move heat around the building. The modular retrofit approach allows for conversion of systems by floor based on tenant turnover schedules.
an AWHP does represent an increase in energy use, and cooling towers may still be necessary to meet the load in cooling-dominated climates. However, where an AWHP can serve both the heatating cost savings to account for when evaluating the retrofit.
through the conversion of an existing hydronic heating system, such as a two-pipe FCU system. As noted in Section 6.1.3.3, the existing piping must be evaluated for use with the WSHP loop.
Depending on the age of the central boiler equipment serving the existing system (either existthe heating source for the WSHP loop.
operating cost and GHG emissions. For example, the system can be designed to operate at a lower from the WSHPs at lower operating efficiencies. The alternative would be to operate the central boiler to raise the loop temperature, say to 60°F (15.6°C), where the WSHPs can operate more efficiently. The system can be designed to operate most effectively considering:
• Cost of electricity and fuel for the boiler
• COP of the WSHPs at 50°F (10°C)
• COP of the WSHPs at 60°F (15.6°C)
• Efficiency of the central boiler
• Available heat recovery from other zones in the WSHP loop
• Expected hours of loop operation at minimum temperatures
Thermal Energy Storage (TES)
Thermal energy storage (TES) systems can be integrated with WSHP loops to reduce the need for added heating or cooling to the loop or to stage the periods of loop heating or cooling to coincide with low GHG emissions periods. Case Study 2, 345 Hudson, New York, provides an example of a
TES and WSHP network that maintains a loop temperature for high-temperature cooling and lowtemperature heating. TES systems and strategies are discussed in Section 7.5 in Chapter 7.
Ground-Source Loops
Ground-source loops serve as a heat source/sink for the WSHP loop, reducing or eliminating the need for a boiler and cooling tower. Though expensive, GSHP loops can be a high-efficiency decarbonization option for retrofit projects that have sufficient land space and central boilers and
The case study for Virginia Beach City Public Schools (VBCPS) outlines such projects with ground-source systems with components at, or near, their end of EUL. Through multiple phases of work, ground-source ble for VBCPS because these schools had available land, such as sports fields, adjacent to the buildings that provided easy access for installation of the ground-source loops.
### 6.1.4 Air-Source Heat Pump Considerations
6.1.4.1 Air-Source Heat Pump Defrost Cycle
The defrost cycle is another important design consideration for air-source heat pumps. Defrost outdoor coil. The frequency and rate of frost buildup depend on the outdoor air temperature and humidity because water vapor in the air freezes to the coils. Frost buildup reduces the heat transfer at the outdoor coils, lowers the heat pump capacity and efficiency, and eventually can cause the unit to fail altogether. Defrost demand typically peaks at outdoor temperatures of 30°F to 40°F (–
1.1°C to 4.4°C), when moisture content in the air is higher than at colder temperatures.
There is a variety of methods for defrost, and two common methods are reversing the heat pump cycle or using electric resistance heaters. Additional details of defrost cycles, including other methods (e.g., hot gas bypass defrost), are presented in Decarbonizing Building Thermal
Systems: A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024). The type of airsource heat pump (RTU, AWHP, split, etc.) also affects how defrost may operate and what options are available.
Reverse cycle defrost temporarily operates the heat pump in cooling mode, using heat from depend on multiple factors specific to the building, heat pump, and heat pump controls. The defrost cycles are commonly between 2 and 10 minutes and should not initiate more than every minutes. These defrost cycles should be factored into heat pump sizing for heating loads, because the building will have temporary periods of reduced heating capacity. Most manufacturers will provide a defrost derate factor that can be applied to peak load calculations. Larger equipment will have multiple refrigeration circuits that allow alternating circuits to be in defrost mode, which limSupplemental electric resistance strip heat is often required to address comfort concerns during defrost mode (when the heat pump is running in reverse) and also may be required in colder heating is often an inexpensive add-on for HVAC equipment, it can trigger electrical service upgrades and should be rightsized for the application.
Electric resistance heating can also be used directly at the outdoor coils to prevent the formation of frost. Similar to the use of electric resistance heating for comfort during reverse cycle defrost, the addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.
6.1.4.2 Cold Climate Considerations
ASHP performance depends on outdoor air temperature, and the performance and heating capacity of ASHPs are primary considerations in cold climates with design temperatures well below freezing.
High-performing cold-climate airsource heat pumps are available, and the Northeast Energy Effipublished the Cold Climate Air
Source Heat Pump Specification, as well as the Cold Climate Air
Source Heat Pump List, a nationally recognized product selection tool to help identify products best suited to electrify heating products, with the ability to filter by ENERGY STAR certification, ducting configuration, over 200 brands, AHRI reference number, model information, heating capacity, and zip code.
A filter for federal tax credit eligibility will be available soon. As of July 2023, the list contains nearly 8500 cold climate products.
Other solutions for heat pumps in cold climates
•Supplemental Electric Resistance Heating.
Adding supplemental electric heat for cold climates, while straightforward, should be evaluated carefully. Existing electrical capacity is a projects as discussed in Section 3.5.2 in Chapter
3. See Section 3.3.1.1 in Chapter 3 for GHG evaluation based on timing of peak heating
•Dual-Fuel Heat Pump Systems. Dual-fuel systems, like those in Sections 6.1.1.1–6.1.1.3, offer a solution that does not further aggravate electrical capacity concerns. However, the use of dual-fuel heat pumps will increase site GHG emissions when the natural-gas-fired heating operates.
•Locate ASHPs Indoors. Locating ASHPs peratures that allows the heat pumps to operate more efficiently than if located outdoors.
•WSHPs with Ground-Source Loops.
WSHPs, presented in Section 6.1.3.5, provide an alternative heat pump technology for use in
Heat Pump Specification V4.0
The specification was designed to identify air-source heat pumps that are best suited to heat efficiently in cold for engineers, contractors, and other practitioners who need assurance that the equipment they select will serve the load efficiently throughout the ambient temperature range and to differentiate cold climate performance (NEEP 2023a).
a very efficient and reliable solution that will operate well in very cold temperatures.
• WSHPs with TES. Another WSHP option that has lower first cost than a GSHP is to couple the system with a condenser water TES. This still requires space for siting the TES tank but avoids the required space and cost for drilling a GSHP well field.
Beyond these solutions, the U.S. DOE’s cold climate heat pump initiative is pushing ASHP technology further and recently showed results with 100% heating capacity at 5°F (–15°C) at double the efficiency and 70% to 80% heating at –5°F and –10°F (–20.6°C and –23.3°C) (DOE
2022a). The DOE initiative specifies a COP between 2.1 and 2.4 for 100% heating capacity at 5°F
(–15°C).
## 6.2 HVAC Control Sequences
Building automation systems
(BAS) and other building control systems are essentially the brains of a building’s HVAC system and a key focus for building optimization.
Advanced control sequences for
HVAC energy efficiency can play an rofits after electrification of the
HVAC system. ASHRAE Guideline
36 provides standardized control sequences designed to minimize system energy use and should be used when developing HVAC sequences of operation.
There are some BAS control strategies for HVAC systems that may need to be evaluated differently in the decarbonization context. Some strategies pair well with heat pump systems and other HVAC electrification solutions. For example, hot-water loop supply temperature resets can be very effective with heat pumps that operate at lower supply temperatures. Other strategies may be less effective or could possibly increase GHG emissions. For example, while unoccupied temperature reset may be energy efficient, that strategy may result in higher
GHG emissions than maintaining temperatures in certain circumstances.
HVAC Space Temperature Set Point Optimization and/or Reset Schedules
HVAC systems with unoccupied temperature reset schedules have a long history of successful these strategies should be further examined, particularly when considering HVAC and storage sysThe case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution. Not only did this improve the efficiency of the ASHPs when outdoor temperatures are very cold, it also proASHRAE Guideline 36, High-Performance
Sequences of Operation for HVAC Systems
The guideline includes uniform advanced sequences of operation for HVAC systems, rather than custom control sequences created for each system or building (ASHRAE 2021a). The standardhave been optimized to minimize energy use and maximize comfort and indoor air quality.
ASHRAE Guideline 36-2021(Supersedes ASHRAE Guideline 36-2018)Includes ASHRAE addenda listed in Appendix
High-Performance
Sequences of Operation for HVAC Systems
See Informative Appendix C for approval dates.This Guideline is under continuous maintenance by a Standing Guideline Project Committee (SGPC) for which the Stan-dards Committee has established a documented program for regular publication of addenda or revisions, including procedures for timely, documented, consensus action on requests for change to any part of the Guideline. Instructions for how tosubmit a change can be found on the ASHRAE® website (https://www.ashrae.org/continuous-maintenance).The latest edition of an ASHRAE Guideline may be purchased from the ASHRAE website (www.ashrae.org) or from
ASHRAE Customer Service, 180 Technology Parkway NW, Peachtree Corners, GA 30092. E-mail: orders@ashrae.org. Fax:678-539-2129. Telephone: 404-636-8400 (worldwide), or toll free 1-800-527-4723 (for orders in US and Canada). Forreprint permission, go to www.ashrae.org/permissions.
tems that allow for heat recovery. Evaluate the performance of an unoccupied temperature reset strategy based on an hourly analysis of building energy use overlaid with on-site and grid emission factors. The analysis should be performed for each project/building because the overall GHG emissions will depend on factors such as:
• HVAC system components and design
• HVAC equipment efficiencies
• Building thermal characteristics
• Building heating and cooling load profiles
• Environmental conditions
Two potential scenarios are outlined below where an unoccupied temperature reset cannot be assumed to reduce GHG emissions.
Morning Warm-Up perature set points when buildings are unoccupied at night to minimize energy losses through the building envelope. The HVAC systems then operate in warm-up mode to recover zone temperatures as quickly as possible (called an optimum start) to comfortable levels prior to the start of occupancy. These strategies aim to minimize building envelope losses in cold weather by reducing the amount of time that buildings are maintained at comfortable temperatures and to reduce buildtime. Common airside control strategies then attempt to recover temperatures as fast as possible.
The control sequences described in ASHRAE Guideline 36 include a range of strategies to minimize recovery time (ASHRAE 2021a).
Warming up a building as fast as possible, however, may not be the most energy-efficient or peak during the warm-up period. If warm-up loads can be consistently reduced, designers can be more aggressive in equipment sizing, particularly in retrofits of existing buildings where measured quently selecting the “next-size-up” boiler equipment. By conventional wisdom, there is little obvious to building occupants and operators. However, rightsizing heat pump equipment is key to bly improve annual efficiency and equipment longevity, reducing cycling at loads below the minimum turndown limits. See Section 3.4.1 in Chapter 3 for more discussion of rightsizing. Modified morning warm-up control strategies can reduce peak heating coil loads, reducing equipment cost and potentially the need for costly coil and piping replacements if lower hot-water supply temperatures are proven to work. In the most extreme case, disabling night setback altogether and maintaining a constant heating set point eliminates the warm-up/recovery load. For additional
On-Site Clean Energy and BESS
A building with on-site PV and a BESS to store clean energy and supply the HVAC system may have been restricted in size as a result of limited roof space for PV and/or location of the
BESS. If the system could not be sized to meet the maximum HVAC electrical load, additional power from the grid would be needed in a morning warm-up or cooldown (depending on climate)
period. The GHG emissions attributed to using grid power during warm-up/cooldown should be evaluated against the GHG emissions from leveraging the BESS to operate the HVAC system to maintain temperatures and eliminate or reduce the recovery capacity required.
Airside Economizers
Airside economizers are another hallmark of energy efficiency projects. However, economizer operation may not be optimal for GHG emissions, particularly when considering HVAC and storage systems that allow for heat recovery. Again, an hourly analysis of building energy use overlaid with on-site and grid emission factors will be needed to determine when, or if, airside economizers should be used with a project and how they should be optimally controlled.
For example, a heat recovery chiller is most efficiently used when there are sufficient cooling and heating loads, either simultaneous or within the time window of an associated TES strategy.
During periods or seasons when cooling and heating loads are not balanced, it may be advantageous to reduce or eliminate economizing to provide additional cooling for the heat recovery
This is especially true when a TES allows for storage of heating energy recovered from the chiller.
During periods with large diurnal swings, operating the heat recovery chiller with a higher cooling warm-up. Control of the airside economizer should be optimized based on GHG emissions and operational costs.
Heating Hot-Water Supply Temperature Reset
Heating hot-water supply temperature reset strategies are crucial for AWHP performance.
Reducing the heating hot-water supply temperature to reduce the lift the heat pump must meet
Supply Air Temperature Reset
Supply air temperature reset strategies provide another opportunity to improve the performance of HVAC systems, both electrified and not.
systems, resetting the cooling supply air temperature reduces cooling plant energy and reheat heating also works in concert with hot-water supply temperature reset, where the hot-water supply temperature is more likely to be reset if the reheat and water reset temperatures result tion when following Guideline sequences. There is a trade-off between supply air/water temperature and fan/pump energy, which is best optimized using Guideline
(2021a).
Advanced Building Automation Systems:
Best Practices Guide, Version 1.0
This guide is intended to serve as a resource for best practices in the implementation and operation of building automation systems (BAS) (Taylor Engineers 2022). The document highlights key elements of ASHRAE Guideline
(ASHRAE 2021a) and addresses other key BAS topics, such as some of the knowledge barriers to achieving highperformance BAS.
Advanced
Building Automation
Systems
Authored ByHwakong Cheng - Taylor EngineersBrent Eubanks - Eubanks Engineering Research
Rupam Singla - TRC
Grid-Interactive Response
Finally, grid-interactive controls paired with the BAS can dispatch equipment and adjust temperatures to optimize the GHG emissions for a building attributed to source energy. Custom equipment dispatch plans can be created to detail when lower-carbon energy sources can be utilized before the use of higher-carbon energy sources. These concepts are covered in detail in Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide (ASHRAE 2023h).
This guide reviews pricing signals, carbon signals, and emission factors as well as policy mechanisms that drive the design and operation of such smart building systems.
## 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)
Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emissions reductions for organizational targets. Maintaining performance can be especially important when faced with potential financial penalties from building performance standards for not meeting required emissions targets. Data analytics and monitoring-based commissioning (MBCx), which powerful tools and approaches for sustaining decarbonization retrofit performance.
Data Analytics
Building energy and operations data provide an invaluable source for identifying operational stored, structured, and analyzed in ways that provide insights and lead to actions for improvement.
An example of this is seen in Case Study 2, 345 Hudson, New York. A key part of the strategy from the beginning of the project has been “connect everything.” The team employed a comprehensive data strategy by connecting all current equipment on a common platform for data collection, monitoring and verifying at every step of the project. This is a first step in a data-driven approach like MBCx to drive sustained performance.
MBCx
MBCx is a process that maintains and continuously improves building performance over time. An ongoing place with focus on monitoring and analyzing large amounts of HVAC, project, marginal emissions should be analyzed together with the other data to determine the GHG emissions performance of the building.
Energy management information system (EMIS) tools are used in the
MBCx process to organize, present, the data. These analyses enable building owners to quickly identify operating anomalies and performance deficiencies and then make corrections to operate their buildings more efficiently.
Monitoring-Based Commissioning Plan Template
The MBCx plan template outlines the
MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson
2017).


      


     
 
 


 !" # $ %
&  #
 

    

 !"  ! 
  
 #$%'
As outlined in Chapter 3, Figure 3.7, distributed generation and energy storage systems are best efficiency and/or electrify HVAC and DHW heating equipment. Clean and renewable distributed generation systems constitute a key component for building decarbonization. These systems help reduce carbon emissions but do not provide continuous generation, and their peak generation often does not align with peak building energy use. Combining clean renewable generation systems with energy storage systems, such as batteries, can provide an effective solution for minimizing GHG emissions. Battery energy storage systems (BESS) are a means to store excess electricity generated by clean generation systems and use it for building operation when clean resources are limited or unavailable. Achieving grid-optimal operation requires careful coordination of generation and storage systems with building loads.
When designing for energy generation and storage, it is important to include thermal energy as a resource. HVAC systems can take advantage of periods of high clean energy generation or low electricity
Thermal energy storage (TES) systems can supplement HVAC systems to meet heating and cooling smaller heat pump sizing and lowering first costs of building electrification. Distributed generation and energy storage systems add complexity to existing building systems, and their advanced control requires training for facility staff to ensure successful operation and maintenance. Retrofit projects do not end with completion of the construction but must provide training to building owners, operators, and occupants on the safe operation, maintenance, and benefits of these systems. Projects also must develop a maintenance plan for routine inspections, testing, and preventive maintenance of the system components.
Robust data collection and monitoring are a final component for early identification of potential prob-
## 7.1 Renewable Systems
### 7.1.1 Photovoltaic (PV) Systems
Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source. Adding PV for clean energy generation
Section 3.3.1.1). Where net metering of PV energy production is allowed, pairing PV systems with building electrification strategies can also help offset the difference in utility cost between natural gas
Decarbonization Strategies and Technologies:
Distributed Generation and
Energy Storage and electricity and improve the economics of decarbonization projects. This guide considers PV systems as the primary clean and renewable energy source for decarbonization retrofits.
One consideration for solar PV systems, particularly in multifamily settings, is the distribution of the generated energy from the system. It is not practical to connect the PV system directly to each tenant meter, which presents challenges for how to distribute or allocate generated power to tenants. It is also not practical to install multiple individual systems to service each tenant/meter.
back to the grid via a single net meter at the property and then allocate the solar credits to the tenants and common area. A VNM agreement must be established with the utility and will require designing for installation of a net metering setup per local utility requirements.
System Sizing
The primary goal of PV systems for decarbonization retrofits is to provide a local clean energy source in place of higher GHG emissions energy sources. Sizing PV systems to costeffectively maximize GHG emissions reduction should be a primary goal, and time-varying carbon emission factors should be considered during the sizing exercise. Roof-mounted
PV systems likely will compete for space with HVAC and other rooftop equipment. Determining the optimal
PV system size must include sizing and locating this equipment and not just the total rooftop area and buildAlternatives to rooftop installations, such as ground-mounted systems over parking areas, may provide solutions when evaluating trade-offs between roof-mounted PV systems and other rooftop equipment.
When undertaking decarbonization retrofit programs to comply with local policies, such as
BPS, it is important to understand how PV, and other renewable generation, systems are accounted for in the policy. These local policies become one of the KPIs for determining the best combination of measures as discussed in Section 3.4.8.
For example, in New York City, Local Law 97 allows deductions for certain clean distributed energy generation such as on-site PV systems. This local policy makes PV systems an attractive
ERM to include within a decarbonization retrofit.
The Vera Cruz Village case study includes a rooftop solar PV system with VNM for a multifamily apartment village.
On-Site Commercial Solar PV Decision Guide
The guide helps commercial buildregarding installing solar photovolta-
(DOE 2014). It is intended for anyone investigating the addition of PV to a single or multiple commercial buildings, including building energy managers, facility managers, and property managers in a variety of sectors, including retail, food serand the public sector.
On-Site Commercial
Solar PV Decision Guide
25 SEPTEMBER 2014 accounted for only when following two of three available compliance pathways. Buildings followdemonstrate first that they have implemented all cost-effective EEMs based on an ASHRAE to including PV systems within a decarbonization retrofit.
Additionally, state or utility net energy metering policies will affect PV system economics and should be considered.
Where rooftop PV space is limsuggested above are not feasible, projects provide another solution.
the available space on or near one building to serve buildings with more limited space and thereby systems can take advantage of larger and more diverse loads to provide multiple consumers and reduce reliance on utility power. “To be ‘community-scale’ energy, the generation must be managed or the generation project must at least be instigated by a community: an organized group of residents and/or business owners must be involved in some of the stages of land use planning, acquisition, and installation of renewable equipment, maintenance, and operation of this equipment, and the sale of energy—either electricity or heat—from it” (Wiseman and Bronin 2013).
necting individual meters to the community-scale system.
### 7.1.2 Other Renewable Systems
Other renewable generation systems may be considered for decarbonization retrofits. These systems are considered secondary to PV applications for decarbonization retrofits and are not for more details on the technologies and their applications
.
A Guide to Community Shared Solar: Utility,
Private, and Nonprofit Project Development
This guide is an updated version of the original Guide to Community
Shared Solar, published November
2010, which was developed for the
National Renewable Energy Laboratory by Northwest Sustainable
Energy for Economic Development,
Keyes and Fox, Stoel Rives, and the
Bonneville Environmental Foundation. The guide is a resource to plan, develop, and implement communityshared solar projects. The guide explores the range of incentives and policies for community solar projects while providing examples of operational community-shared solar projects (Coughlin et al. 2010).
A Guide to
Other Renewable Generation Sources
##### Renewable Source
Description
Resources
Wind
Wind turbine generator systems offer opportunities toharness wind energy and contribute clean energygeneration. These systems include:
•
Building-integrated wind turbines mounted tothe building facade or roof
•
Freestanding wind turbine generators at thebuilding site
•
Require sufficient wind resource for consistentyear-round generation
•
Similar to PV systems, the wind-generationprofile likely will not completely align withbuilding energy use
•
•
Typically higher installation cost and mainte-nance costs compared to PV systems
•
Placement to minimize turbulence and allowfor unobstructed wind flow
•
Most effective when paired with energy stor-age systems
•
Accounting of on-site renewable energy forlocal policies
•
Building-integrated systems:•
Wind loads (static and dynamic) mayrequire structural reinforcement or modifi-cation
•
Noise and vibration for occupants
•
Freestanding systems:•
Available land area, may be best for largecommercial, multifamily, or campuses withample land
•
May require setback from occupied spaceas safety precaution
Technical ReportNREL/TP-5000-65622,
Deployment of
Wind Turbines in theBuilt Environment:Risks, Lessons, andRecommendedPractices
(Fields et al.
2016)
##### Hydrogen Fuel Cells
Hydrogen fuel cells convert chemical energy fromhydrogen-based fuels to clean electrical energy withoutcombustion. Most fuel cells also produce thermal energyin the form of hot water or steam that can then berecovered and reused.
•
Electricity and heat generation
•
Quiet operation
•
Easily scalable
•
High installation, operating, and maintenancecosts compared to PV systems
•
Requires reliable transportation and storage ofhydrogen-enriched fuel
Whole Building DesignGuide: Fuel Cells andRenewable Hydrogen(FEMP 2016)
Biomass
Biomass is renewable organic material that comes fromplants and animals and is a cleaner alternative to fossilfuels. Biomass feed stocks can be used as an energysource directly, such as burning wood, or can bechemically or biologically converted into renewableliquid and gaseous fuels, such as biodiesel or renewablenatural gas.
•
Burning biomass fuels produces site GHGemissions (some sources consider biomassfuels net zero GHG emissions due to capture ofCO
2 when growing plants for biomass fuels)
•
Requires a sustainable source for biomass fuelproduction
•
Fossil fuel systems may be converted to burnbiomass fuels
U.S. EnergyInformationAdministration:Biomass Explained(EIA 2023)
Municipal SolidWaste Gas
The breakdown of organic waste materials at landfillsproduces a combination of methane and carbon dioxideknown as landfill gas (LFG).
•
Burning LFG produces site GHG emissions(“CO
2 emissions from MSW landfills are not
•
Removes methane, which is a potent GHG
•
Requires capture, treatment, and delivery ofLFG from local MSW landfills
•
Fossil fuel systems may be converted to burnLFG
U.S. EPA LandfillMethane OutreachProgram
MunicipalWastewater Gas
The conversion of organic waste to biogas at wastewatertreatment plants produces methane that can be capturedand converted into renewable natural gas.
•
Burning renewable natural gas produces siteGHG emissions
•
Similar to LFG, the process removes methane,which is a potent GHG
•
Requires capture, treatment, and delivery ofrenewable natural gas from local wastewatertreatment facilities
•
Fossil fuel systems may be converted to burnrenewable natural gas
Argonne NationalLaboratory:Opportunities forRecovering Resourcesfrom MunicipalWastewater(Ha et al. 2022)
Other Renewable Generation Sources (Continued)
##### Renewable Source
Description
Resources
## 7.2 Battery Energy Storage Systems (BESS)
Battery energy storage systems (BESS) are included as a solution alongside distributed energy sources, reduce GHG emissions, and potentially lower energy costs.
BESS are commonly paired with distributed generation systems, such as solar photovoltaic
(PV) arrays or wind turbines. The batteries store excess electricity generated by the distributed generation system during periods of low demand or high renewable energy production. This stored energy can then be discharged when demand is high or when renewable energy generation is low, enabling load shifting to optimize energy consumption, reduce grid reliance during peak times, and maximize the use of clean renewable energy sources. Incorporating BESS with distributed using stored energy when building loads exceed production. More importantly, the combination of distributed clean energy and storage can be aligned to offset higher-emissions grid source energy and take advantage of cleaner grid generation.
BESS may also be charged directly from the grid, which is a common configuration for systems designed for peak demand reduction to lower or avoid peak demand charges. Grid-charged
BESS should be evaluated for the grid emissions during charging and discharging periods to understand their impact on the building grid emission profile. Due to the round-trip efficiency of
80–85% between charging and discharging cycles, a grid-charged BESS may not reduce the GHG emissions for the building(s) it serves.
Shifting from grid source energy to cleaner generation through renewable resources such as solar and wind will influence grid emission factors throughout the day. The classic example of this the grid. Stand-alone BESS (not paired with on-site generation systems) provide a means to recover the overproduction of clean energy during the midday period and use it to power building
HVAC systems during the afternoon/evening peak and morning warm-up periods. Figure 7.2
demonstrates this concept, showing CAISO’s battery trend for March 15, 2023. The battery spond to the discharge periods in Figure 7.2.
Additionally, BESS can provide other valuable services, including demand charge management, frequency regulation, voltage support, and backup power during grid outages. These functionalities enhance the building’s resilience and contribute to a more sustainable and reliable energy infrastructure, as follows:
• Demand Charge Reduction. BESS can be charged during off-peak periods and discharged during peak demand events to mitigate demand charges, reducing total electricity costs.
With optimized controls, the BESS can effectively shave peak loads with a relatively small energy capacity. For stand-alone BESS, it is important to evaluate grid emission factors during charging and discharging periods to ensure that demand charge savings are co-optimized with emissions savings because grid-charged systems may not reduce GHG emissions. Pairing BESS with clean energy production may be a better option to provide both peak shaving and GHG emissions reduction.
• Load Shifting. For buildings with on-site renewable generation such as solar photovoltaics,
BESS can be charged directly by the renewable system and discharged to offset grid electricity usage during other periods. This load shifting reduces overall dependence on utility power and associated carbon emissions. Similarly, for buildings without on-site renewable
2016])
generation, BESS can be charged during low-carbon/low-cost periods and discharged during high-carbon/high-cost periods.
• Backup Power. BESS can provide emergency backup power for critical systems in the event of utility outage. If tied to renewable generation, the system can continue operating in tial building functions until the outage is resolved or additional generation is deployed. This may require a certain percentage of battery capacity to be held in reserve for emergency power, thereby limiting its ability to be used for other value streams.
• Grid Services. For utility interactive buildings, BESS can participate in demand response programs by dispatching power to the grid during peak events. The building can thereby earn revenue to support its sustainability and decarbonization efforts. BESS control systems must be properly designed to manage these grid interactions.
As the cost of battery technologies continues to decline and their efficiency and capacity watt-hour significantly decreases as storage duration increases, so it is important to determine the necessary duration to develop an accurate system cost (NREL 2023a).
from 2023 Annual Technology Baseline for commercial battery storage. (Image credit: NREL
[2023a])
When implementing BESS, it is system sizing, design integration, with safety standards. Local policies may also influence the design and
System Sizing and Design
BESS sizing is based on numerous factors, including the building’s energy requirements, load profiles, building emission profile, critical
When integrating BESS with on-site sizing focuses on the following factors:
• Peak load met with BESS
• Depth of discharge for batteries
• Duration of power supply from BESS backup power. The peak load will be either during the morning warm-up period or the afternoon peak, when grid emissions are high. The depth of discharge will depend on the battery technology selected and whether the morning warm-up or afternoon peak requires the longer duration of power.
Analyze the building’s hourly energy demand data over the course of the year during these periods to determine the appropriate size and ferent battery technologies—such as teries—considering such factors as energy density, cycle life, efficiency, and cost. Choose a battery technology based on factors including energy capacity, power rating, effithe building’s specific needs and budget.
Design the battery energy storage system and integrate it with the building’s electrical infrastructure. Ensure compatibility with existing equipment, such as inverters, switchgear, and control systems.
Battery System Location
The location of the BESS within a building, or on the property, is an important aspect of the design. BESS tend to have a relatively small footprint, making them easy to accommodate within a
On-Site Energy Storage Decision Guide
The guide helps commercial building owners and managers investigate the addition of energy storage to a single or multiple commercial buildings. This could managers, and property managers in a metering capabilities, and financing options exist for installing energy storage at a facility, all of which can influence the financial feasibility of a storage project.
However, energy storage is not suitable for all business types or all regions due to variations in weather profiles, load profiles, electric rates, and local regulations.
On-Site Energy StorageDecision Guide
APRIL 2017
Handbook on Battery Energy Storage Systems
This handbook outlines the various battery energy storage technologies, their application, and the caveats to system projects and provides examples from around the world (ADB
2018).
DECEMBER 2018
building. However, noise from BESS can be a particular concern for building occupants and, in some cases, local noise ordinances. Evaluate the sound emission profile for the BESS and compare to ambient noise levels for the building. Depending on the BESS sound profile relative to ambient disturbance for occupants.
Temperature is also a factor to consider with BESS siting. Battery performance and storage depend on the battery type used and should be factored into selection and siting. One solution to
BESS facing extreme temperatures in certain climates can be to locate the system within the buildfrom the BESS room, but during cooling season it can represent a significant cooling load for the building. Local fire codes are an additional driver of battery system location, especially for instalA key component of BESS operation includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission factors (marginal factors if available), on-site clean energy production, other site conditions, and tariff structures. For systems that also will be connected to the grid, estabenable bidirectional energy flow between the battery system and the utility grid. See ASHRAE’s GridResource Guide for more details on
BESS controls for grid interactivity to reduce GHG emissions
(ASHRAE 2023d).
The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with BAS to enable seamless communication and coordination with other building systems. When integrating BESS and multiple other systems—such as on-site PV generation, TES, and HVAC equipment—microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions.
## 7.3 EV Charging Systems
The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric
Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications
This guide provides alternative approaches and practices for design, operation, maintenance, integration, and interoperability, nection of stationary or mobile BESS with the electric power system(s) at customer facilities, electricity distribution facilities, or bulk transmission electricity facilities (IEEE
2019).
Storage Systems, both Stationary andMobile, and Applications Integrated with Electric Power Systems
Developed by theIEEE Standards Coordinating Committee 21 onFuel Cells, Photovoltaics, Dispersed Generation, and Energy Storage systems play a major role in building decarbonization efforts. Past studies have indicated different points of analysis for this process: interfacing with existing loads, analyzing existing facility electrical infrastructure, implementation costs and operational savings, and operational changes.
Electric vehicles play a role in decarbonization through reducing vehicle emissions. For many building decarbonization retrofits, the focus for electric vehicles is bidirectional charging. As the name implies, bidirectional EV charging allows EVs to be charged via the building electrical system and to discharge their stored energy back to the building (or grid) as needed. In this way, a fleet of EVs may operate similar to BESS. Leveraging bidirectional EV charging as a form of mobile battery storage is most applicable for campuses, portfolios, or large buildings with a fleet of EVs that have sufficient aggregate capacity and are regularly available for use as a form of
BESS. Electric vehicle-to-grid (V2G) technologies can be incorporated into microgrids to share energy loads from bidirectional charging and discharging of electric vehicle batteries among the grid, on-site generation, and electric vehicles.
Before installing an EV infrastructure, one must analyze the physical space availability, requirements, and existing building electric loads to determine the potential impacts of EV infrastructure installation. ANSI/ASHRAE/ICC/USGBC/IES Standard 189.1 offers guidance for electrical infrastructure for both EV parking and charging. Initially, perform an analysis on what the type of vehicle, total number of vehicles, and the demand profile. Calculate the updated load the new equipment or if additional work needs to be done to upgrade the infrastructure or with the respective utility to increase capacity.
Three main types of charging systems are available on the market today (CSE 2019):
• Level 1. Uses a 120V regular wall-connected outlet to charge the EV. It has the slowest good option for use in residential buildings or as a backup charger.
• Level 2. This is the most common type of charging speed and requires a 208/240V outlet.
Almost 80% of all charging stations have Level 2 chargers. An hour of charging can provide anywhere from 10 to 54 miles (16 to 87 km) of range.
• Level 3 (DC Fast Chargers). DC fast chargers convert the AC voltage from the grid into
DC voltage, typically within a wide range. They require a minimum 480V AC circuit and a dedicated electrical panel within the building.
Before the installation of any charging equipment, a thorough examination of the building’s existing electrical system is necessary. A 2013 EPRI study indicated that 72% of all commercial
Operational changes of EV charging also will affect the electric load for the building.
provide sufficient capacity that electrical service upgrades can be avoided to accommodate EV strategies that may help avoid a panel upgrade include adaptive charging and rotational charging.
Adaptive charging involves managing the power output across a series of chargers so that all connected vehicles obtain a charge, whereas a rotational charger rotates power supply between multiple connected chargers so that the EVs take turns charging. A case study in San Diego indicated that a multifamily apartment building was able to support 60 Level 2 chargers on infrastructure meant for 15 using the above strategies. Find the San Diego case study at https://www.veloz.org/ wp-content/uploads/2017/08/Diamond_Terrace_final.pdf.
The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying strates the benefit and importance of adding battery storage to best harness the PV generation for fleet
## 7.4 Grid-Interactive Systems
Grid-interactive systems can range from a single distributed energy resource (DER) connected at a local load to complicated systems with multiple DERs serving a large grid-interactive systems is to incorporate grid signals into the control of building loads, generation, or storage systems, while maintaining building services and occupant comfort. Grid signals include time-varyresponse calls, and dynamic utility rates. Incorporating data from these signals into the design phase of retrofit projects will help identify control strategies that can reduce emissions and costs and ensure that equipment and system selections are able to achieve the communication and connectivity required for gridstrategies to minimize cost and carbon is recommended, as these signals are often, but not always, owners, building tenants, facility managers, and third-party DER owners or operators to utility providers. Coordination across these stakeholders is critical to ensure that grid-interactive operation is safe, reliable, and comfortable, while reducing emissions and costs. See ASHRAE’s Grid-
2023h) for details on grid-interactive design for different building systems, ranging from standalone devices to integrated systems with central controllers.
## 7.5 Thermal Energy Storage Systems
Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC equipment and distributed renewable sources, such as solar thermal systems or waste heat recovery systems. This stored energy can be used later for space heating/cooling or water heating, allowing for load shifting and reducing the need for other heating or cooling equipment during peak demand periods. TES provide flexibility in meeting the heating and cooling demands of buildings, allowing for energy recovery and supplemental thermal capacity for HVAC systems.
Many traditional energy efficiency projects pursued the elimination of simultaneous heating and cooling, or thermal overlap, as periods of wasted energy. However, this mindset changes when applying TES to decarbonization retrofit projects. The heat recovery potential for TES, combined with heat recovery chillers and the profile of grid emission factors, may make periods of thermal overlap desirable. During different seasons or times of day, when heating and cooling loads are not balanced, increasing cooling loads with adjustments to HVAC control strategies (see Section 6.2 in with the TES to meet future heating loads.
Distributed Generation and Energy Storage
Sizing Tools
Several software tools and methods exist for optimizing the sizing and other trade-offs between various distributed generation and energy storage systems. These tools consider utility tariffs, relative costs, and coordinated dispatch across these resources to optimize system selections, sizes, and
Free tools developed by DOE National Laboratories include:
• Renewable Energy Integration and Optimization Tool
(REopt®). Developed and used by NREL to optimize energy systems for buildings, campuses, communities, microgrids, etc. Find the tool at https://reopt.nrel.gov/ (NREL 2023d).
• Distributed Energy Resources Customer Adoption Model
(DER-CAM). Developed and used by Lawrence Berkeley National Laboratory as a powerful and comprehensive decision support tool that primarily serves the purpose of finding optimal distributed energy resource
(DER) investments in the context of either buildings or multi-energy microgrids. Find the model at https://gridintegration.lbl.gov/der-cam
(LBNL 2023).
By storing excess thermal energy during periods of cleaner grid operation or when on-site renewable energy sources are abundant, TES systems can reduce the emissions from heating or and, therefore, the corresponding grid emission factors for the energy use for heating and cooling ence.
The selection of appropriate storage media and materials, as well as the discharging, are important factors for sizing TES storage tanks and maximizing the effectiveness and effimodeling, equipment selection, and steps. The most effective TES integrations require holistic analysis of hourly building loads, HVAC equipment capacities, building emission profiles, costs, and long-term flexibility. TES storage tank size must be balanced relative to quantity and space requirements of HVAC and electrical equipment on rooftops or in mechanical rooms. The complexity of controls operation for TES systems also must be addressed with building operation and maintenance staff. TES system effectiveness relies on responding to environmental and/or grid conditions, and interventions or equipment disruptions can result in significant impacts to GHG emissions and energy costs. By following these strategies and steps, design teams can proactively address challenges and successfully integrate TES systems into existing commercial and multifamily building retrofits, leading to
### 7.5.1 Sensible Heat Storage (SHS)
Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such as water or rocks. Energy transfer is more efficient in liquids than solids, though the former often firebricks, while examples of liquid storage substances include water, oil, and molten salt. Water storage systems are more common.
Heating Hot-Water Storage
Heating hot-water storage can play a significant role in existing building decarbonization.
Heating hot-water system loads are often less than cooling loads, and these systems typically have a larger temperature differential. As a result, TES hot-water storage tanks can be much smaller within existing buildings and a very good option to combine with HVAC systems.
Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and
71.1°C) and can be paired with a variety of heating sources, whether existing boilers, heat pump
Thermal Energy Storage: Systems and
Applications, Third Edition
Thermal Energy Storage: Systems and
Applications provides engineers with upto-date information on methods, models, and approaches in TES systems and their applications in thermal management and elsewhere. The third edition contains detailed coverage of integrated systems with energy storage options, environmental impact and sustainability, design, analysis, assessment criteria, advanced tools
New and expanded chapters address toptial; sensible and latent TES systems; and numerical modeling, simulation, and analysis of TES systems (Dinçer and Rosen 2021).
systems, or heat recovery chillers. These all represent opportunities for different strategies of heat recovery with TES.
Peak Shaving
Hot-water TES can be used to shave or level the heating load met by heat pumps or even existing boilers. The heating system operates with a relatively constant heat output that is less than the peak building heating load and greater than the minimum heating load. The TES system recovers excess heat produced during periods of lower heating load and discharges it during the peak heating load period
(see Figure 7.5). TES effectively increases the capacity of the heating system. This can be a key strategy for existing building decarbonization retrofits. Including a hot-water TES system allows heat pump equipment to be sized to meet a reduced heating load. Reducing heat pump size can be important when space constraints on rooftops or in mechanical rooms restrict equipment sizes. For rooftop equipment where structural loads are a concern, reducing heat pump size and weight can avoid the need for structural upgrades to the building roof.
Simultaneous Heating and Cooling
Hot-water TES can be used with heat recovery chillers to capture heat during cooling. This strategy is particularly effective in buildings with significant temperature variations throughout the day or seasonal variations in heating and cooling needs. For example, during shoulder seasons or water TES captures heat generated by the heat recovery chiller during afternoon cooling periods for use during morning heating. Depending on the size of the heating and cooling loads, the TES may fully meet the heating load or may add capacity to and optimize the use of HVAC systems and reduce the GHG emissions for meeting a building’s heating and cooling needs.
Hot-water TES tank sizing in these scenarios is based on an hourly heating load analysis. The tank size must balance available space for the tank, a potential reduction in heat pump size or number of heat pumps, and the difference in both capital expense and operating expense for the TES example of a small hot-water TES tank included in a mechanical room design with ASHP and electrical equipment.
used for peak shaving or peak shifting with heat pumps and chillers by storing water at the required chilled-water set point (generally between 40°F and
45°F [4.4°C and 7.2°C]). Because be more efficient than an ice storage system but is commonly much larger
(typically about eight times larger).
Similar to hot-water storage, chilledwater storage systems can be used for peak shifting and peak shaving of coolevaluated based on grid emission factors and for pairing with on-site clean energy production combined with electrical energy storage, such as BESS.
ASHRAE Design Guide for Cool Thermal Storage,
Second Edition
The guide provides design engineers with the latest information in designing, modelmal energy storage systems. With a particular focus on ice and chilled water systems, this guide is a comprehensive, first-level reference that discusses thermal energy storage fundamentals, compares thermal energy storage technologies, and describes an applications-focused procedure for designing cool thermal energy storage systems (Glazer 2019).
ASHRAE Design Guide
Second Edition
RP-1719
To ensure appropriate flow distribution, storage tanks should be designed to maximize the system’s performance through thermal stratification, and internal baffles may be used. ASHRAE’s
Design Guide for Cool Thermal Storage is a resource for chilled-water TES design (Glazer 2019).
Hot-water and chilled-water TES systems store water at the temperatures needed for heating and cooling end uses. These systems can require substantial insulation and must be charged using serve heating and cooling loads directly; instead, it serves as a heat sink for chillers and heat pumps and a heat sink/source for water-cooled heat recovery chillers as seen in Figure 7.7. These systems have good applications in buildings with diurnal temperature swings when heating and the tank (and cooling tower) as needed. During heating periods, the heat recovery chiller supplies heat to the building and rejects chilled water to the TES tank. These systems can be a very effective solution in many existing building retrofits. The ASHRAE Journal article “Solving the Large
Building All-Electric Heating Problem” provides an excellent reference (Gill 2021).
Building-Mass Thermal Storage
Where an existing building has a large thermal mass, such as concrete walls or masonry, buildBuilding thermal storage is the usage of building mass (i.e., the structure and furnishings) as thermal storage materials. This strategy is only applicable to certain existing buildings and would not
The 345 Hudson case study demonstrates a condenser water TES system that serves WSHPs at each floor of the building. The thermal network provides high-temperature cooling water for radiant chilled beams and low-temperature heating water for perimeter radiators. An ASHP provides heating to the thermal network.
be a retrofit strategy. Hourly analysis of building heating and cooling loads will be required to understand whether the building thermal mass can store sufficient energy to appreciably serve
During summertime, the HVAC equipment can be used to overcool or precool the building during nighttime when it is typically unoccupied. This helps save cooling costs during the daytime when the building is occupied. Depending on the weather, precooling can also be done by increasals can absorb solar energy during the day, which can then help reduce heating costs as the outdoor temperature begins to fall during the evening. An important factor to consider when using building mass as a thermal storage material is the effect on human comfort. Precooling a building or storing additional heat in the building mass may be undesirable from a comfort perspective due to the slow nature of heat transfer.
Thermally Activated Building Systems
Thermally activated building systems (TABS) are a combination of hydronic heating/cooling and thermal mass. Hydronic pipework is embedded within materials with high thermal mass and used to charge the material with heat or cold to regulate indoor air temperature. The heavy thermal mass required for many TABS makes them impractical for retrofit projects unless a complete renovation is being performed.
### 7.5.2 Latent Heat Storage (LHS)
energy during melting or solidification. Change in phase typically occurs at a constant temperature and is usually associated with a significantly greater energy transfer than sensible heat transfer.
solid to a liquid, its density decreases.
Thermal
Storage
Medium
Typical
Temperature
Range
Density Specific Heat RelativeCost Key Characteristics
(0°C)
57.2 lb/ft3
(916.3 kg/m 3)
## 0.5 Btu/lb°F
(2.09 kJ/kg°C)
Moderate • Compact.
• Phase change pro-
• Requires careful controls.
Molten
Salts
~1200°F
(~648.9°C)
71–83 lb/ft
(1137–1330 kg/ m 3)
0.5–1.0 Btu/lb°F
(2.09–4.19 kJ/ kg°C)
High • Very high-temperature operation.
• Corrosion concerns.
PhaseMaterials
(400–1602 kg/ m 3)
10–150 Btu/lb
(23.3–348.9 kJ/ kg)
High • High latent heat capac-
• Limited temperature range.
The most common LHS material is ice. Ice is a relatively cheap and compact material that
HVAC Systems and Equipment. These include ice-on-coil internal melt, ice-on-coil external melt, encapsulated ice storage, and ice harvesters (ASHRAE 2020b).
them an attractive option for cooling TES when space is limited. While the tank sizes are smaller, of adoption for building operations and maintenance staff are factors when evaluating ice storage
TES versus chilled-water TES as a decarbonization strategy.
### 7.5.3 Thermochemical Heat Storage
Thermochemical heat storage uses chemical reactions to store and release heat energy. It can be beneficial in scenarios where there is a need for long-duration heat storage because it depends on chemical reactions rather than retaining thermal energy in a medium such as water. However, thermochemical storage systems are a much less common technology and require careful design, retrofits.
### 7.5.4 TES Integration with District Heating and Cooling (DHC) Systems
TES systems also find good applications in district heating and cooling systems, where similar to individual building systems. The TES systems are of greater scale but still serve to prograted systems presents opportunities for other solutions for TES, due in part to the expanded opportunity for heat recovery. When multiple buildings are connected, heat recovery may take place within individual buildings and between the buildings and the district loop.
Ambient Loop Systems
Ambient loop systems operate with loop temperatures around 70°F (21.1°C), much like the buildings and act as a heat sink or source for each building, depending on its heating or cooling needs. Ambient loop systems leverage WSHPs and heat recovery chillers within individual buildple building types with different heating and cooling load profiles to maximize the opportunity for heat recovery.
ters. Data centers generate heat year-round and can serve as a significant source for an ambient plants also present a year-round heat source that may provide heat for an ambient loop.
Ambient loop systems can also have multiple heat sources, including heat recovery from connected buildings or heat input from district heating plants, solar thermal systems, or ground-source to multiple buildings. For district systems serving multiple building types with different heating and cooling load profiles, there can be an increased flexibility to balance heating and cooling source TES may also be economical. Underground aquifer storage offers a seasonal TES system that can store heating or cooling energy for two to three months.
The North Oak Development in Oakville, Ontario, includes multiple buildings connected to a groundsource ambient loop system. The system allows for energy recovery from each building to the loop and between buildings.
Domestic hot-water (DHW) heating is responsible for 32% of the total energy consumption in multifamily buildings (Houssainy et al. 2022) and can be a significant source of energy consumption in commercial buildings as well. Electrification of DHW systems is another key step in building decarbonization retrofits. Similar to HVAC electrification, retrofitting DHW systems with electric heat sources includes several challenges, including water supply temperatures, electrical capacity, cold air exhaust, and space and ventilation requirements. DHW retrofits should first take advantage of opportunities to reduce heating loads through decreased DHW use and energy recovery before pursuing electrifiThe process for decarbonizing existing DHW systems parallels the decarbonization process previously identified in Section 3.4 in Chapter 3, particularly with respect to evaluating the existing system, reducing loads as much as feasible, and rightsizing replacement systems. The content presented in this
## 8.1 Evaluating Existing Conditions and opportunities for electrifying DHW systems. Unlike new systems, DHW systems in existing buildoften provides an opportunity to correct existing operational challenges.
A water audit, modified to focus on DHW systems, is a great first step to better understand the existsystem assessment.
### 8.1.1 System Configuration and Condition and potential constraints and opportunities that will drive the design process.
The configuration of the existing DHW system will drive design considerations for the retrofit. The first step is determining which fuel source the existing system uses. Possible DHW fuel sources include:
• Natural gas
• Electricity
• Steam
• District energy
Decarbonization Strategies and Technologies:
Domestic Hot-Water Systems
The next key step is determining whether the existing configuration has centralized DHW generation or distributed DHW generation. Centralized versus distributed systems will influence the piping configuration, space to accommodate new DHW heating sources, and possibly location of electrical infrastructure. As discussed in Section 4.1 in Chapter 4, these can represent constraints for retrofit design and equipment capacity. During the evaluation, confirm space availability and access routes for moving equipment. Often, nearby storage space can be utilized, with approval of the owner and operations staff.
sures for the existing system. Most commonly available equipment is only rated for 150 psig (1034
kPa), which may limit equipment placement options for high-rise applications. Common considerations for these systems:
• How are recirculation systems controlled for temperature maintenance?
• Do current temperature set points comply with code and hygiene requirements?
• Does the existing recirculation system properly consider different pressure zones within the building?
Some more basic information to gather relates to the condition of the existing DHW-generatreplacing DHW equipment within the project window. If equipment is planned for replacement, assess whether the equipment and systems are in sufficient condition to remain in operation through project phasing when planned for replacement. Existing systems also may serve as backup or peaking systems, so determining whether they are in suitable condition to remain in operation is
Similarly, confirm the materials and the condition of existing distribution systems. This planned upgrades or replacements. Understanding the age and condition of equipment can identify opportunities to leverage existing budgets as part of decarbonization projects. For example, for system to distributed systems rather than spend capital on replacing existing risers.
A final step in surveying the existing system is documenting the fixture types, usage types, and fixture flow rates. In multifamily and office buildings, these are often typical domestic fixtures such as faucets and showers, and laundry facilities for multifamily. In other commercial buildings, process loads may represent significant hot-water end uses and data should be collected to determine the operating load profiles. Understanding usage types and existing flow rates is useful for determining potential low-flow retrofit potential to reduce DHW system loads.
### 8.1.2 DHW Load Profile
Metering is the best source of data for developing DHW load profiles. It is critical that data are implemented to accurately reflect the new peak DHW load. Sub-metering of DHW with a temporary or permanent flow meter is recommended to gather this information. Ideally, three months of metered data should be obtained (but no less than one month). Care should be taken in determining the most suitable location for water meter placement. Often, the best location is at the domestic cold-water makeup to DHW systems, upstream of recirculation systems to avoid false readings from the DHW recirculation system. Metering on distributed DHW systems can be diffibe useful to meter a few representative systems and use corresponding domestic cold-water meterMetering results can be compared against DHW energy use obtained from the DHW component of energy bills, typically the weather-independent component of normalized gas consumption when HVAC reheat systems are not operational (typically July or August).
## 8.2 Load Reduction and Rightsizing
A shortcoming of traditional DHW sizing methodologies is that they are based on outdated assumptions on fixture flow rates and usage patterns, which commonly results in oversizing in new construction projects. Conversely, existing building retrofits provide an opportunity to rightsize replacement systems based on actual peak demands and daily load profiles. Efforts are being made by ASHRAE and other agencies, including the International Association of Plumbing and
Mechanical Officials (IAPMO) and the American Society of Plumbing Engineers (ASPE), to develop sizing methodology and typical usage data that better reflect actual use patterns in different building types. This methodology is reflected in the Uniform Plumbing Code (UPC)
Appendix M—Peak Water Demand Calculator. Existing buildings have the benefit of actual usage history; this can be leveraged to rightsize replacement systems to better meet the system usage patterns without unnecessary oversizing.
Oversizing electrified DHW systems, particularly HPWHs, results not only in performance issues, such as short cycling and reduced equipment life, but also needlessly these factors, trend data collection of
DHW use profiles per Section 8.1.2
The DHW peak and recovery periods are key factors in determining the design of a HPWH system. Data colshould take place after implementing
DHW high-efficiency fixtures and heat recovery measures.
As part of rightsizing, loadreduction strategies should always be unnecessary electrical service upgrades.
DHW thermal loads comprise three main areas of thermal energy use (or loss):
• Hot-water use at fixtures (useful energy)
• Recirculation heat losses due to distribution systems and piping heat loss (parasitic loss)
• Standby losses due to heat loss associated with storing hot water (parasitic loss)
Peak Water Demand Study
The IAPMO and ASPE performed a study in response to the increased use of lowflow plumbing fixtures and reduced water demand in buildings. The study reviewed data for single and multifamily buildings and developed a methodology for determining peak water demand in these buildings. This methodology serves as the basis for the Water Demand Calculator.
Find the calculator at IAMPO (2023).
Find the study at Buchberger et al. (2017).
Understanding the relative proportions of total DHW energy consumption among these three categories is useful for deciding where to focus ration should be modified, and sizing replacement system components such as swing tanks.
• Estimating Hot-Water Use for
Thermal Energy. Thermal energy requirements associated with hotwater use can be estimated readily with DHW usage profiles.
• Estimating Recirculation Losses.
BAS data can be useful in estimating thermal energy losses associated with recirculation systems. With trended temperature data, schedule. For systems with BAS information, losses can be estimated based on pipe length and insulation characteristics.
• Estimating Standby Losses. Standby losses for well-insulated DHW storage tend to be low but can be estimated either through on-site testing using tank temperature trending or through calculations based on the tank dimensions and insulation values.
### 8.2.1 Low-Flow Fixture Retrofit
DHW retrofits in existing buildings should start with reducing the load through efficiency and technological improvements before considering heat pump water heaters (HPWH) or electric resistance DHW systems. Retrofit domestic fixtures with high-efficiency (low-flow) nozzles, aerators, and showerheads. User education and buy-in is very important to the success of a low-flow fixture conversion, particularly in facilities with large shower loads, such as recreation centers. It may be necessary to implement a pilot project first to determine the scale of flow rate reduction that occupants are willing to tolerate. Educating users about the reasons behind flow rate reductions often assists with buy-in for the project.
This ensures that occupants are used to the flow reductions and any unacceptable operations are remedied before proceeding with DHW electrification. This also allows time to meter actual DHW use to generate load profiles to inform sizing of new DHW generation systems.
How water wait times must be considered as part of low-flow fixture retrofits. In some cases, piping reconfigurations may be required to avoid excessive wait times at fixtures. Again, completpart of the electrification project. For high-rise systems with multiple pressure zones, reliable presThe Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to completing a central DHW retrofit. The central DHW system was retrofitted with a CO 2 ASHP and 250-gallon tanks to meet the full DHW load.
Achieving Zero Energy: Advanced Energy Design
Guide for Multifamily Buildings
The guide provides direction on developWhile focused on new construction, it offers useful information for designers evaluating HPWH retrofits. The guide (and all AEDGs) covers a breadth of systems, strategies for rightsizing and minimizing applications (ASHRAE 2022a).
Advanced Energy Design Guidefor Multifamily Buildings
ASHRAEThe American Institute of ArchitectsIlluminating Engineering Society
U.S. Green Building CouncilU.S. Department of Energy sure control also must be considered with flow-rate reductions. Significant flow reductions can
### 8.2.2 Distribution and Storage Losses
Distribution losses, including losses from DHW heating equipment and recirculation system losses, tic hot-water piping, particularly with recirculation systems, can be a major source of load. Based on a with ASHRAE/IES Standard 90.1 or local energy codes. Additionally, recirculation systems often run bution losses (see Section 8.4.1). Strategies for minimizing distribution heat loss in DHW systems are presented in Domestic Hot Water Distribution Heat Loss (Green and Heller 2022).
### 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)
Passive forms of DHW heat recovery can contribute to reducing DHW loads. Drain-water heat recovery (DWHR) passively recovers heat from wastewater sources such as shower drains or laundry water. DWHR systems capture heat from the outgoing hot drain water and transfer it to the incoming cold water, preheating it before it enters the DHW water heaters and/or the entering cold water line to the shower/fixture. Both horizontal and vertitation of this type of heat recovery is highly dependent on the system configuration and is typically more cost-effective when implemented in areas of high DHW use.It is important to consider the DHW heating source when pairing it with DWHR. For example, singlepass HPWH systems require a cold inlet water temperature to operate efficiently. Preheating desirable. In contrast, multi-pass HPWHs may be able to take advantage of this type of heat recovery to reduce the number of cycles required to achieve the DHW set point.
### 8.2.4 Rightsizing
Rightsizing for DHW systems for existing buildings includes understanding the existing DHW usage profiles, accounting for load-reduction implementation, and understanding anticipated future use dependent on the system type and generally can be classified into one of three categories:
• Storage-Based Systems. Central HPWHs or electric resistance DHW tanks
• Distributed Systems. Distributed (and often packaged) HPWHs and electric DHW tanks
• Point-of-Use and Instantaneous Systems. Under-counter and at-fixture point-of-use electric heaters
These three system categories can be represented visually on a system storage/capacity curve—a plot of useful DHW storage vs. DHW-generating capacity—as shown in Figure 8.2. Any combination of useful storage and capacity that falls above the system curve is adequately sized to meet the system demand. The left side of the curve represents instantaneous and point-of-use systems that are sized to meet the system’s instantaneous DHW flow requirements. The left side of the curve represents lowheating, capacity-high storage systems that leverage high volumes of storage and periods of low DHW use to recover and store DHW for periods of peak use. Understanding the trade-off between heating buildings. Often, providing high storage can alleviate the need for electrical service upgrades. High system volume also accommodates load shedding and demand reduction strategies with minimal impact on DHW delivery to fixtures. These concepts are explored further in Section 8.6.
### 8.2.5 Sizing Methodology for Storage-Based Systems
Storage-based systems utilize a combination of stored DHW and heating capacity to meet DHW demands. Consequently, there is a system trade-off between storage volume and heating capacity that should be considered. Larger storage volumes require space and add weight but allow for small heatgenerating equipment, reducing electrical peak load and equipment footprint and costs. When grid operation to align with periods of reduced grid emissions or demand charges.
These sizing considerations are true regardless of the heating source but become particularly forms of heating. Storage is typically less expensive than heat pumps. Sizing systems using larger storage can save first costs on implementation and improve heat pump longevity by reducing short cycling.
The appropriate balance between storage volume and heating capacity is specific to each project and is a function of:
• DHW use profile (peaks, variability, specific end uses)
• Electrical capacity limitations
• Grid emission profile
• Available space for DHW equipment
High storage, lowest input
600 800 1000 1200 1400 1600
Primary Tank Volume (Gallons) at Storage Temperature
Primary Heating Capacity (kBTU/hr)1800 2000 2200
sizer Tool)
Sizing storage-based systems is best accomplished utilizing design daily load profiles and the cumulative volume vs. time interval method outlined in the 2023 ASHRAE
Handbook—HVAC Applications
(Chapter 51) or software such as
Ecosizer. Ecosizer is an online tool available to the public, created spesystems. The tool has default load profiles tailored for multi-unit residential buildings, with the flexibility to adjust the DHW load profiles to match project-specific conditions. Additionally, several HPWH manufacturers provide their own tools for sizing, tailored to their specific products. It is important that consultants be familiar with the sizing processes used by these tools before using them.
The 2023 edition of the ASHRAE Handbook—HVAC Applications provides load shapes for a demand (see Chapter 51). Nonetheless, the most reliable data for sizing comes from specific demand profiles for the site, which are obtained through metering of actual domestic hot-water use profiles.
### 8.2.6 Sizing Methodology for Point-of-Use Systems
Point-of-use systems have little to no volume to assist with meeting DHW loads. The heating the desired usage temperature at the fixture and the incoming cold water temperature.
### 8.2.7 Sizing Considerations for Grid-Demand Response
For emissions reduction and/or demand cost reduction, grid-demand response should be bility to accommodate demand response with minimal impact on the end user. Conversely,
Design and Operation Resource Guide for details on grid-interactive design for DHW systems.
## 8.3 Distributed vs. Central Systems
DHW systems may be centralized, with a single DHW system serving the entire building, or may be distributed, with individual hot-water heaters serving each tenant or floor. The configuration of the existing system can be a driving factor in the design of retrofit systems. There are a number of factors to consider when deciding to modify the existing distribution system configuration. Table 8.1 compares distributed and central systems and analyzes which system type better accommodates considerations for different system factors.
Ecosizer Tool
Ecosizer is a useful free tool that is available to size central water heating systems for commercial and multifamallows the user to input climate data,
DHW demand data, and HPWH operating temperatures to help determine an appropriate size for the HPWH (Ecosizer n.d.).
### 8.3.1 Distributed DHW Systems
Distributed DHW systems involve multiple smaller water heaters, each serving individual dwelling units or commercial spaces. These heaters are typically located closer to the points of use, such as within or near each dwelling unit or space. These are often found in garden-style multifamdistributed systems also include point-of-use water heaters, which can serve specific loads within a building that otherwise has relatively low DHW demand, such us commercial office restroom sinks and breakrooms. In an electrified building, these are usually electric resistance point-of-use water heaters with high peak electrical loads. Point-of-use water heaters can also be set up as source. Further discussion of this approach is provided in Section 8.8.
Distributed DHW systems reduce the amount of circulation piping with water heaters located at each unit, which in turn reduces the circulation heat losses from the DHW system. This can represent a significant amount of heat loss, so distributed systems effectively reduce the DHW heat
DHW use. These systems can also be implemented in a phased approach, retrofitting a set number of units at a time or based on triggers in the decarbonization plan, such as tenant turnover.
Distributed HPWH systems also bring the issues of noise levels and cold exhaust air closer to tenant spaces. The space and ventilation requirements for HPWHs may also be more challenging to accommodate in the in-unit spaces available for the HPWH unit. Adding noise insulation to an already constrained space is challenging and will compete with needs for adequate space and ventilation of the HPWH.
DHW heating systems, it also presents more complex maintenance for the overall system.
### 8.3.2 Central DHW Systems facilities with a high demand for hot water, such as hotels, hospitals, and laboratories. For buildFactor Distributed System Central System
High DHW consumption Low High
Age and condition of existing DHW distribution infrastructure High Low
Space availability for DHW equipment Low High
Retrofit phasing High Low
System losses High Low
Occupant sensitivity to noise levels Low High
Access to ventilation for HPWHs Low High
Desired metering configuration (owner vs. tenant) High Low
Ability to leverage DHW storage for demand/emissions management often perpetually consumed (i.e., independent of occupancy patterns), and the associated heat piping will help reduce heat losses, but these losses must still be accounted for in the design of the should be considered for all central DHW systems.
quantity of equipment to maintain. At the same time, some HPWH central systems incorporate multiple tanks, etc., introducing new equipment and configurations that may be unfamiliar to maintenance staff.
also may incorporate additional tanks to buffer water temperatures, as discussed in Section 8.4.3, which can add complexity and increase the footprint. Central systems are not practical to implement as phased retrofits because adding units requires connecting them into the larger loop.
### 8.3.3 Application Considerations
DHW electrification retrofits often provide an opportunity to enhance the current distribution needs of the building. The decision to modify the existing distribution system includes a large number of factors, identified at the beginning of this section. The following are some specific considerations that may drive the decision-making process.
Analyzing the actual DHW load profile can be useful in determining whether making a change to the distribution systems is warranted. Systems with low peak or frequency of use tend to favor distributed systems to reduce standby and distribution losses. On the other hand, systems that experience high peaks tend to benefit from storage-based systems because DHW storage can lower
HPWH capacity.
Understanding the condition of the existing DHW piping systems can identify opportunities to make cost-effective changes to the current configuration. For example, capital maintenance budgets set aside for DHW and recirculation riser replacement in an office tower may be better spent by converting a central system to a distributed system, eliminating the need for expensive riser replacement and effectively eliminating distribution losses.
When considering a change to the distribution scheme, the existing electrical capacity must be understood very early in the process to avoid later issues in design. For example, the decision to
The case study for Vera Cruz Village in California presents a retrofit of a distributed DHW system with
The case study for the Heritage in New York presents a retrofit of a centralized DHW system from gas boilers to AWHPs, reducing the DHW energy consumption for the 1660 Madison Building.
upgrades that can make an otherwise cost-effective retrofit option impractical.
Unique end uses, such as process loads that require high-use and/or high-temperature DHW, are often best served by a dedicated storage-based DHW system.
## 8.4 Recirculation Systems
Recirculation systems are commonly used in commercial and multifamily buildings to reduce wait times for domestic hot water, and the 2021 International Plumbing Code requires some form of hot-water temperature maintenance for distribution systems with developed piping lengths of more than 50 ft (15.2 m) (ICC 2021). Recirculation systems are designed to maintain hot water at the tap, ensuring quick and convenient access to hot water without waiting for it to reach the desired temperature, reducing water usage. However, these systems often account for a large proportion of DHW energy use due to thermal losses.
### 8.4.1 Reducing Recirculation Energy Losses
Uncontrolled DHW recirculation system energy losses can account for up to half of DHW energy requirements in commercial and multifamily buildings (Dentz et al. 2016), particularly for low-demand, with recirculation wherever possible. Interventions to minimize losses typically involve adding piping from NREL (Dentz et al. 2016) and the California Statewide Codes and Standards Enhancement
(CASE) program (Goyal et al. 2022) offer multiple DHW recirculation control strategies to reduce recirculation energy.
When deciding to implement control changes to recirculation, it is important to consider the appliparticular concern for health-care and extended-care applications that serve occupants with weakened or compromised immune systems. A summary of recirculation control strategies is provided below:
• Scheduled Control. This form of control utilizes the BAS or stand-alone time clocks to disable recirculation pump operation during periods when the building is unoccupied. This form of control is a mandatory requirement in ASHRAE/IES Standard 90.1.
• Temperature Control. This method of pump control utilizes a temperature sensor in the recirculation line. The pump is staged on and off to maintain the recirculation temperature at a set point.
• Demand Control Operation. A flow meter or switch in the domestic cold water makeup piping is used to determine when there is a demand for hot water. Upon detection of flow, the recirculation pump is enabled. This method of flow control is commonly implemented
• Temperature Modulation Control. This form of control can be used with or without other pump-control strategies. Rather than directly controlling the recirculation pump, this control strategy resets the temperature set point based on occupancy patterns. The temperature set point is reset down during expected periods of low use. Prior to anticipated periods of high use, the temperature set point is reset up. This saves energy by reducing the mean temperature difference between the piping and the ambient air. Concerns for legionella growth must be considered as part of implementing any temperature reset strategy.
• Machine-Learning-Based System. Although they are not yet ubiquitous, it is expected that on the control strategies mentioned above.
### 8.4.2 Direct-Return Systems
Gas-fired and electric resistance DHW systems are almost always designed with the recirculation DHW piped to the primary DHW storage where it is reheated. This piping configuration is simple and uses the DHW stored in the tank, and associated heating source, to offset heating losses
DHW systems, it creates issues for single-pass heat pumps (see Section 8.5), which require a low same requirement for low inlet water temperature and generally can be plumbed like conventional
DHW systems with direct return of the recirculation system. However, care must be taken to avoid short cycling of heat pumps during low load conditions.
### 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs
Two piping and storage tank combinations are commonly employed with single-pass HPWHs to ensure the heat pump uses the lowest entering water temperature, required to maximize capacity and efficiency. Both methods involve utilizing a secondary storage tank, downstream or in parallel with the primary storage volume, to separate DHW recirculation from the primary storage volume.
8.4.3.1 Recirculation with Swing Tanks
A swing tank is plumbed in series with the primary storage volume and is equipped with a dedicated heating source, typically a small multi-pass heat pump or electric resistance heater. The
DHW return is piped to this tank rather than the primary storage volume. The temperature set point on the swing tank is typically set lower than that of the primary storage and slightly higher than the distribution temperature set point downstream of the master mixing valve. Refer to Figure 8.3 for an illustration of this system configuration.
During periods of DHW demand, hot water from the primary storage volume enters the swing tank and mixes with the lower-temperature hot water there before delivery to end uses. A benefit of this arrangement is that the heat generated by the primary heating source (HPWH) is used to sattank.
[2020] with permission of the Association for Energy Affordability)
During periods of low DHW demand, the temperature in the swing tank drops due to distribution losses. The dedicated heater operates to maintain the swing tank at temperature while preserv-
8.4.3.2 Recirculation with Parallel Recirculation Tanks
Another configuration for addressing HPWH inlet temperature is a parallel recirculation tank design (see Figure 8.4). In this configuration, the recirculation tank is plumbed in parallel with the primary storage volume. Recirculation heat losses are offset within the parallel tank using a dedipump capacity than the swing tank configuration but can be effective for buildings with high distribution losses and when there are low and relatively intermittent hot-water loads. The multi-pass
HPWH handles the temperature maintenance for the recirculation loop, while the primary HPWH operates to charge the primary tank.
8.4.3.3 Choosing Swing Tank vs. Parallel Tank Configuration based on the chosen heating source for the recirculation loads and the magnitude of the recirculation load. Because parallel tanks more commonly utilize multi-pass heat pumps to offset recirculation losses, parallel tank configurations are recommended for applications with high recirculation
The Kitsilano Pool’s central DHW system was retrofitted with a CO2 ASHP and two 250-gallon tanks to meet the full DHW load. A third 250-gallon tank operates as a swing tank to maintain storage tank temperature stratification.
from Brooks [2020] with permission of the Association for Energy Affordability)
expensive due to reduced heat pump capacity. In addition, existing gas-fired hot-water tanks or electric resistance tanks can be reused as swing tanks. In this configuration, an existing gas-fired system can serve as backup should the heat pump fail, because all DHW flows through the swing tank upstream of the distribution system.
## 8.5 Heat Pump Water Heaters
Heat pump water heaters
(HPWH) include any heat pump that the basis for most DHW electrification projects. They can be specially designed HPWHs dedicated to DHW, or they can be general-purpose air-towater or water-to-water heat pumps with an added double-walled heat exchanger to ensure code-required double-wall separation with potable water. DHW and heating hot water
(HHW) can be served from the same heat pump, though there are many factors to consider when using this approach, which is further detailed in
Section 8.8. As discussed in that section, the need for higher-temperature hot water in DHW applications (often
140°F [60°C] for Legionella control)
separate DHW HPWH product market. This section will introduce the different types of HPWHs and associated typical applications, but other available guides should be consulted for a detailed
### 8.5.1 Heat Pump Types
There are two primary types of HPWHs:
• Single-Pass. As the name implies, single-pass HPWHs heat the DHW from the inlet temperature to the supply temperature in a single pass through the heat pump. The heat pump receives cold incoming water and heats it to the set-point temperature, typically raising the water temperature between 70°F and 100°F (38.9°C and 55.6°C). The hot-water supply to the tank can directly supply the end use fixtures. Because they are designed for a large lift, single-pass HPWH systems rely on colder inlet temperatures for the heat pump and temperature stratification within the storage system.
• Multi-Pass. A multi-pass primary system heats incoming water incrementally, raising the temperature of the water with each pass. Multi-pass water heaters typically raise the water temperature approximately 10°F (5.6°C) with each cycle, operating as many cycles as needed to achieve the set-point temperature. Multi-pass systems also rely on temperature stratification but do not require the large differential that single-pass systems do. Multi-pass systems can also operate more efficiently than single-pass HPWH with higher incoming water temperatures.
Solutions and Tools for Designing
Multifamily and Other Commercial Buildings
The guide provides design engineers with pump water heater systems for multifamily an overview of different systems with the advantages and disadvantages of each
(ETO 2023).
Prepared by:Ecotope for Energy Trust of OregonCover photo:Heritage Square Apartments, Pasadena. Photo by Evan Green, Ecotope.
SOLUTIONS AND TOOLS FOR DESIGNING CENTRAL HEAT PUMP WATER HEATER SYSTEMSIN MULTIFAMILY AND OTHER COMMERCIAL BUILDINGS
SOLUTIONS AND TOOLS FOR DESIGNING CENTRAL HEAT PUMP WATER HEATER SYSTEMSIN MULTIFAMILY AND OTHER COMMERCIAL BUILDINGS
Both types can be used with central water heating systems, with or without recirculation loops, which are discussed in Section 8.4. Single-pass systems generally have a higher operating effireturn water does not disturb stratification in the storage tank.
uted system or a small central system. These have the heat pump heating and storage tank in a selfeasier. While the installation of a 120V integrated HPWH may appear a simple replacement to a water heater was gas fired) must still be evaluated to confirm it is sufficient.
### 8.5.2 Refrigerants
Refrigerants and their ability to reach a given maximum hot-water supply temperature under specific ambient air or source water conditions play a key role in heat pump technology. Refrigerants can be broadly categorized by operating pressure:
• Medium Pressure. R-134a and its corresponding low-GWP replacements R-513A, R-
515B, R-516A, R-1234yf, and R-1234ze can typically generate up to 160°F (71.1°C) hot water, though for air-source applications they are generally limited to ambient temperatures around freezing. These refrigerants can be used in either single-pass or multi-pass HPWHs.
• High Pressure. R-410a and its corresponding low-GWP replacements R-32, R-454B, R-
452B, and R-466A can typically generate up to 140°F (60°C) hot water with vapor compression (130°F [54.4°C] without) and operate at ambient temperatures well below freezing.
These refrigerants are typically used in multi-pass HPWHs.
• Very High Pressure. R-744 (CO2) can typically generate up to 190°F (87.8°C) hot water at
HPWHs. Due to the high operating pressure, the equipment can come at a cost premium, depending on the size of the system. Small systems, or modular systems made up of multiple small units, tend to be the most cost-effective approach.
### 8.5.3 Heat Pump Heat Sources
Heat pump water heaters are either air-to-water heat pumps or water-to-water heat pumps. For
WWHPs, the heat source can be the ground or other large physical body (e.g., ocean), sewer water or other type of heat recovery (e.g., the heat rejection of a chilled-water loop or condenser water
• Air. Air as a source of heat is relatively straightforward when it is outdoor air, which is effectively an infinite source. The considerations of outdoor air temperature and heat pump operation are no different than in any other air-source heat pump application, and those considerations are not repeated here. Air-based heat recovery can improve efficiency and is dis-
• Ground. A ground-source heat pump application for DHW is typically combined with a heat pump for space cooling/heating. As in any ground-coupled application, the heating and mate) so as not to overcool or overheat the ground and destroy the heat source. As a result, a heating-only application like DHW would not work in a purely ground-coupled application unless there were enough groundwater flow to effectively act as the heat source.
• Sewer-Water or Other Water-Based Heat Recovery. See Section 8.7.
• AWHP in Series with WWHP. In many water-source HPWH applications, there is not a would need to supplement with an air-to-water heat pump, effectively using the air as the heat source. In most climates, this type of series/cascaded refrigeration loop setup will be such as recovered heat from a cooling process. An example application would be a condenser water loop system, where space heating and cooling are served by WSHPs and the
DHW is served by a WWHP on the same loop. When the WSHPs are primarily in cooling mode, the DHW has a free source of heat. When the WSHPS are primarily in heating mode, a separate AWHP needs to inject heat into the condenser water loop to satisfy both the space heating and DHW needs.
The type of heat source most appropriate for the retrofit will depend on which sources are available per the existing conditions assessment described in Section 8.1 and the broader existing building considerations covered in Chapter 4.
## 8.6 DHW Storage Systems
### 8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage
While the conversion of gas water heaters to electricity-based HPWHs forms an integral part of the decarbonization strategy for DHW systems, a key component to improving the effectiveness of HPWHs is the hot-water storage tank. DHW storage systems can be viewed as a form of TES system (discussed in Chapter 7), which helps store hot water during periods of low demand for use during periods of high demand. Similar to TES systems, described in Section 7.5 in Chapter 7,
DHW storage facilitates peak load reduction and shifting of DHW production to minimize GHG emissions. Increasing DHW storage volumes provides two simultaneous benefits:
• Reduces First Costs. HPWHs are very expensive compared with traditional DHW heating systems. Increasing storage volumes allows for reduced capacity of installed HPWHs (see
Section 8.2), which reduces capital costs, potentially at the expense of increased space requirements.
• Enables Grid-Interactive Control. Increased storage volumes reduce emissions in a couple ways. First, the installed heat pump capacity can be reduced, reducing peak electrical demand and corresponding emissions when the heat pump operates during periods of high grid emissions. Second, increased storage can facilitate the ability to operate the HPWHs at
### 8.6.2 DHW Storage Considerations for Retrofits
Total DHW storage must take into consideration both the useful storage volume (the result of sizing calculations) and the storage volume required to prevent HPWH short cycling. The total water inlet to the storage tank(s).
existing buildings can be challenging and often necessitates the installation of tank arrays versus a smaller number of large tanks. Multiple tanks provide more flexibility with tank layout but at the expense of overall higher footprint requirements and increased standby losses. However, for smaller systems, tank arrays may provide a first cost advantage if tank sizes are maintained below
120 gallons (454 L) and ASME ratings are not required.
Piping configurations for tank arrays are dependent on the type of heating technology. For electric resistance and multi-pass heat pumps, piping tanks in parallel is a common approach. This arrangement facilitates the use of standard tanks with factory-standard pipe connection sizes, and such piping configurations are commonly understood among installers. In addition, isolating a failed tank is straightforward and does not affect the rest of the system.
For single-pass HPWH applications requiring a high degree of tank stratification, consider piping tanks in series to promote stratification. In this application, care must be taken to ensure that pipe connection sizes are large enough to accommodate full system flow and run at a low enough tom tanks. The piping configuration should also consider tank failure, with additional isolation the entire system.
### 8.6.3 Controls and Automation
DHW controls can be designed to operate a central DHW system on demand based on historiwhen needed to eliminate unnecessary pumping. This strategy reduces energy consumption during periods of low demand.
DHW storage tanks also allow for the use of heat pumps during times of low GHG emissions to charge tanks for distribution during periods of high GHG emissions. These periods may depend on grid marginal emissions or on-site clean energy generation periods. Control strategies for load shaving and shifting using hot-water tanks can have three levels of complexity:
• Simple On/Off. Operation schedule controlled by a simple timer which will block heat pump operation during times of high grid emissions. However, the drawback with this is that if the water demand is high then the storage tank may not be able to satisfy the needs fully. A common way to mitigate this problem is to increase set point temperature but that
• Load-up/Shed. This strategy is slightly more sophisticated than simple on/off in that the during on-peak hours.
• Grid Optimization. This grid-interactive control automatically adjusts HPWH operation based on grid marginal emission factors and the predicted DHW demand based on historical system load data.
## 8.7 Heat Recovery and Renewable Heat Sources
Exploring heat recovery and renewable heat sources for DHW can contribute to reducing
DHW load on heat pumps and associated electrical demand/consumption requirements.
### 8.7.1 Heat Recovery
The applicability of heat recovery options depends on the HPWH system configuration. For example, single-pass HPWH systems rely on a cold inlet water temperature to operate efficiently. Incorporatrather than as a preheat arrangement. In contrast, multi-pass HPWHs can often take advantage of preheat-configured heat recovery to reduce the number of cycles required to achieve the DHW set point.
Potential active heat recovery applications for DHW systems include:
• Heat Recovery from Cooling Systems. Heat produced as part of building cooling can be reclaimed to heat DHW systems rather than being rejected to the atmosphere. Heat can be captured from condenser systems to preheat DHW, or a dedicated WWHP can be utilized to heat
DHW by directly cooling the chilled-water loop or condenser water loop.
• Heat Recovery from Sewer Water. Sewer water can be a great source of heat, particularly for buildings with large DHW loads or campus-level systems. Unlike other heat recovery strategies that store reclaimed heat as DHW, sewer heat recovery systems use a holding tank to capture water, which can be pumped through a heat exchanger for the HPWH. Some HPWH designs allow for sewer water from the holding tank to be pumped directly through the HPWH. Other systems include a macerator system and intermediate heat exchanger, piped for backflushing, to protect the HPWH.
• Heat Recovery from Air. To the extent that air-source HPWHs can be placed near heat-producof this is to place an integrated HPWH in a janitor’s closet next to an IDF closet and duct the air to the IDF closet. On a larger scale, air-source HPWHs can be located in underground garages, which have code minimum exhaust ventilation requirements. This also takes advantage of the tempering effect of the garage being ground-coupled and includes some small heat loads (cars,
• Heat Recovery from Other Processes. Some commercial and industrial buildings produce excess heat as a byproduct of their processes, often at temperatures suitable for direct DHW heatjacket water and/or lube oil coolers. Other examples include process cooling applications, such as glycol systems utilized for breweries. In this application, the heat of fermentation can be recovered to heat DHW.
### 8.7.2 Renewable Heat Sources
Solar thermal collectors are a common renewable energy system used to heat DHW directly.
Solar collectors do have the ability to heat DHW to usable temperatures without additional heatgrated as preheating components for DHW systems. Sizing considerations must include potential solar array temperature stagnation during periods of high solar gain. Often, a supplementary heat rejection source, such as a dry cooler, is required to protect the solar system from overheating during periods of high solar gain and low use.
While solar thermal hot-water heating systems provide a large amount of thermal energy per square foot of collector area, they represent a trade-off with PV systems, which may be a better fit for reducing building GHG emissions overall, whether by powering the HPWH or other HVAC equipment for the building.
## 8.8 Combined Systems and Hybrid Fuel Systems
### 8.8.1 Combined Systems
A combined system, often called a combi system, refers to a configuration where both space heating and DHW heating are met by a single energy source. Combined systems can provide a number of benefits as part of the electrification process:
• First-Cost Efficiency. Combining space heating and DHW heat generation into a single system often has first cost benefits because heat pump equipment provides dual duty to meet both loads. This can reduce first costs associated with heat pumps and associated hotwater storage. For example, hot-water buffer tanks can serve both to prevent heat pump short cycling during low loads and to act as a source of thermal energy storage to meet
DHW loads.
• Space Savings. Combined systems often require less space compared with two separate systems, which can make these systems an attractive choice in existing buildings with lim-
• Integrated Heat Recovery. Heat recovery can be readily integrated with combined systems, with summer cooling loads being used to heat DHW essentially free of cost.
Traditional fossil-fuel-based combined systems typically take a centralized approach to DHW heat generation and storage, with indirect DHW tanks being located near the boilers and DHW being distributed throughout the building with a dedicated distribution system. While this approach is common with modern heat-pump-based combined systems, a distributed approach to
DHW is also possible with combined systems. Unlike distributed DHW systems discussed in Section 8.3, a combined-system approach maintains the ability to leverage large volumes of hot-water storage to facilitate load shifting while providing the benefits of a distributed DHW system.
A distributed approach eliminates central DHW distribution and recirculation by utilizing the heating hot-water system for energy distribution. Hot water to DHW heat exchangers are located nomical solution for buildings with low use and distributed DHW needs. A few benefits of this approach over a stand-alone DHW distributed system are that electrical modifications are largely system can still leverage thermal energy storage back at the plant for load shifting.
The primary challenge when meeting both DHW and heating hot water needs with a single heat pump is the difference in operating temperatures between the systems. As discussed in Chapter 6, a key aspect to efficient HVAC electrification is operating with the lowest heating hot-water temperatures possible to increase heat pump efficiency. By implementing low-temperature terminal unit conversions, or an aggressive demand-based temperature reset, heating hot-water temperatures often may be lower than that required for DHW heating. DHW heating requires stable operating temperatures year-round, which severely limits options to reset hot-water temperatures.
The performance of a combined space heating and DHW system must be evaluated against a
(a) (b)
Shoenbauer et al. [2017], image used with permission from the Center for Energy and Environment [CEE])
decoupled system to understand trade-offs between energy efficiency, first costs, and GHG emissions reduction.
heating. This can be accomplished in a number of configurations. In scenarios with a consistent year-round cooling load, a heat recovery chiller can be integrated into the system to reclaim heat from the cooling loads to service DHW needs. Alternatively, a dedicated high-lift AWHP or
WWHP can be dedicated to DHW loads while also contributing to space heating needs when
DHW is satisfied. Refer to Section 6.1.3 in Chapter 6 for considerations when sizing heat recovery
### 8.8.2 Hybrid Systems
As discussed elsewhere in the guide, particularly in Chapter 6, hybrid systems can be useful as part of a phased decarbonization approach. Hybrid systems combine fossil fuel equipment and electrified equipment within systems, which is different than dual-fuel equipment (described in approach when financial constraints do not allow for required redundancy via additional heat pumps or when electrical service upgrades are being deferred to a later stage in a phased decarbonThe risk with this approach is that the fossil fuel system ends up operating as the default stage for DHW, negating energy and carbon reduction savings. This is common when control systems are not carefully commissioned with approach deadbands and delays and when the operating strategy is not clearly communicated with operations staff.
Note: all definitions are from ASHRAE Terminology (www.ashrae.org/terminology) or contributors’ own unless otherwise specified.
alternating current. Electric current in an electrical circuit that periodically reverses polarity.
boiler. A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications.
building automation system (BAS). An energy management system, usually with additional capabilities, relating to the overall operation of the building in which it is installed, such as equipment monitoring, protection of equipment against power failure, and building security.
building energy model. Model based on first-principles engineering methods that provides information on the energy-using systems in a building (heating, ventilation, and air conditioning; lighting; occupancy; plug loads; building envelope). The model, along with weather data, serves as the input data for a specific computer building energy simulation program. When run, the computer simulation program will estimate the energy use and demand in the described building for a time interval specified in the building energy model. Depending on the kind of simulation program and how it is set up to run, various kinds of output may be produced.
building envelope. (1) Outer elements of a building, including walls, windows, doors, roofs, and floors,
For the purposes of determining building envelope requirements, the classifications are defined as follows: building envelope, exterior: the elements of a building that separate conditioned spaces from the exterior; building envelope, semi-exterior: the elements of a building that separate conditioned space from unconditioned space or that enclose semi-heated spaces through which thermal energy may be transferred to or from the exterior, to or from unconditioned spaces, or to or from gas, and coal), burning biomass, land-use changes (LUC), and certain industrial processes (e.g., radiative balance. It is the reference gas against which other GHGs are measured and therefore has a global warming potential (GWP) of 1.
denser, and evaporator with all operating and safety controls. Compressor types include the followbetween fluids. Chillers are either direct expansion with a compressor or absorption type.
Glossary
Glossary and steam for cooling or heating spaces and processes. These systems may provide direct coolprocess focuses upon verifying and documenting that the facility and all of its systems and assemblies are planned, designed, installed, tested, operated, and maintained to meet the
Owner’s Project Requirements.
(2) Heat that a cooling system must remove from a controlled system over time.
daylighting. Using natural, outdoor light to illuminate the interior spaces of a building evenly by means of proper window placements and orientations, skylights, clerestories, and other methods.
decarbonization. The process of removing or reducing greenhouse gases.
direct current (DC). Electric current in an electrical circuit that does not reverse polarity. Note:
direct current is said to flow from positive to negative, but electrons travel from negative to positive.
distributed energy resource. A small, modular, energy generation or storage device located within the electrical distribution system at or near the end user. Distributed energy resources may be connected to the local electrical power grid (e.g., for voltage support) or isolated from the grid in standalone applications, such as part of a microgrid.
domestic hot-water systems. The systems used to heat and distribute hot water for domestic uses within a building. While these may include end-use devices, this guide will focus on the heatelectric vehicle supply equipment (EVSE). The conductors—including the ungrounded, grounded, and equipment-grounding conductors—and the electric vehicle connectors, attachment plugs, and all other fittings, devices, power outlets, or apparatus installed specifically for the purpose of delivering energy from the premises wiring to the electric vehicle (NFPA
2023a).
embodied carbon emissions. the total greenhouse gas emissions arising from the manufacturing, transportation, installation, maintenance, and disposal of an asset (i.e., building).
energy efficiency. Refers to programs that are aimed at reducing the energy used by whole buildings and specific end-use devices and systems, typically without affecting the services provided.
These programs reduce overall electricity consumption (reported in megawatt-hours [MWh]), often without explicit consideration for the timing of program-induced savings. Such savings are generally achieved by substituting technologically more advanced equipment to produce the same level of end-use services (e.g., lighting, heating, motor drive) with less electricity. Examples include high-efficiency appliances; efficient lighting programs; high-efficiency heating, design; advanced electric motor drives; and heat recovery systems (EIA 2023).
energy storage system. (1) System that has to be operated during on-peak as well as off-peak periods. (2) System wherein the load demand is met by a combination of stored thermal energy and an energy conversion device.
energy usage intensity (EUI). An expression of the annual energy used or calculated to be used by a building or building space per unit of gross floor area. Expressed in MBtu/ft2·yr (Watt-h/m2·yr).
existing building commissioning. Includes both recommissioning and retrocommissioning.
HVAC system. The equipment, distribution systems, and terminals that provide, either collectively or individually, the processes of heating, ventilating, and air conditioning to a building or portion of a building.
flow of energy between them. The physical connection of electric power transmission facilities allows for the sale or exchange of energy (EIA 2023).
alone systems or to supply power to an electricity grid (DOE 2023).
main grid but remains energized by its own distributed generation resource(s). Islanding may occur accidentally or deliberately. Traditionally, islanding has been seen by utility providers as an undesirable condition due to concerns about safety, equipment protection, and system control. Utility providers’ concerns about unintentional islanding have been a major impediment to the widespread adoption of distributed generation. For the most part, these concerns have been addressed through anti-islanding features in grid-interactive inverters and the provisions removal. (2) Energy-absorbing device. (3) Material, force, torque, energy, or power applied to or removed from a system or element.
example, a common load profile on a peak design day for thermal storage designs would show hourly system load requirements for 24 hours.
mechanical ventilation. (1) the active process of supplying or removing air to or from an indoor space by powered equipment such as motor-driven fans and blowers but not by devices such as wind-driven turbine ventilators and mechanically operated windows. (2) Ventilation provided by mechanically powered equipment, such as motor-driven fans and blowers, but not by devices such as wind-driven turbine ventilators and mechanically operated windows.
microgrid. A group of interconnected loads and distributed energy resources within clearly defined electrical boundaries that acts as a single controllable entity with respect to the grid
(Ton and Smith 2012).
natural ventilation. Movement of air into and out of a space primarily through intentionally protion.
net metering. Connecting a customer’s alternative power-generating system to a public utility’s power grid to offset the cost of power drawn by the customer from the grid 1.
operational carbon emissions. the total greenhouse gas emissions associated with the operation of an asset (i.e., building) during the use stage of the asset.
peak load. The maximum amount of power delivered (load) for a given time period.
phase-change material (PCM). Substance that undergoes changes of state while absorbing or rejecting thermal energy at constant temperature.
plug load. A device that is powered by means of an electrical plug and matching socket or receptacle. This excludes devices that are accounted for as part of major building end uses, such as
HVAC, lighting systems, and water heating.
process load. The load on a building resulting from the consumption or release of process energy.
recommissioning (see existing building commissioning). an application of the commissioning process requirements to a project that has been delivered using the commissioning process.
This may be scheduled developed as part of an ongoing commissioning process, or it may be triggered by use change, operations problems, or other needs.
renewable energy systems. Distributed generation systems that convert renewable resources into energy. Examples include solar photovoltaics, solar thermal water and air heaters, wind turbine generators, hydraulic turbines, biomass boilers, and geothermal heat exchangers.
1. Dictionary.com, 2023, s.v. “Net meter.”
Glossary resilience. The ability to prepare for and adapt to changing conditions and withstand and recover rapidly from disruptions. Resilience includes the ability to withstand and recover from deliberate attacks, accidents, or naturally occurring threats or incidents (Sandia 2015).
retrocommissioning (see existing building commissioning). the commissioning process applied to an existing facility that was not previously commissioned. The same process for retrocommissioning needs to be followed from predesign through occupancy and operations to optimize the benefits of implementing the commissioning process philosophy and practice.
retrofit. modification of existing equipment, systems, or buildings to incorporate improved performance, updated operation, improved energy performance, or all three. Derived from retroactive refit.
stranded assets. Assets that have suffered from unanticipated or premature write-downs, devaluation, or conversion to liabilities.
thermal bridge. Low thermal resistance path connecting two surfaces.
thermal energy storage (TES). (1) Thermal energy storage may refer to a number of technologies that stores energy in a thermal reservoir for later reuse. They can be employed to balance energy demand between day time and night time. The thermal reservoir may be maintained at a temperature above (hotter) or below (colder) than that of the ambient environment. The prinwhich is then used to cool environments during the day. (2) thermal energy storage technologies store heat, usually from active solar collectors in an insulated repository for later use in space heating, domestic or process hot water, or to generate electricity. Most practical active solar heating systems have storage for a few hours to a day's worth of heat collected. There are also a small but growing number of seasonal thermal stores used to store summer heat for space heating during winter.
thermal mass. Walls and floors that absorb heat during the day and release it at night in winter (or solid-state electronic motor controllers that efficiently meet varying process requirements by adjusting the frequency and voltage of power supplied to an alternating current (AC) motor to enable it to operate over a wide speed range. External sensors monitor flow, liquid levels, or pressure and then transmit a signal to a controller that adjusts the frequency and speed of the motor to match process requirements (DOE 2012).
of supplying or removing air by natural or mechanical means to or from any space. Such air may or may not have been conditioned.
Phasing Approach
This case study is adapted from the University of California, Santa Cruz 2023 Decarbonization and
Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and
Affiliated Engineers, Inc.
Decarbonizing a large area with multiple buildings, such as an entire college campus, often requires upgrades to be completed over the course of several phases. The University of California, Santa
Engineers, Inc. 2023), which outlines the sequencing of projects needed to reduce emissions by
95% on campus. The plan includes installing centralized decarbonization stations: collections of
ASHPs, TES, and supporting electrical infrastructure piped to nearby buildings to serve their heating and cooling needs. These decarbonization stations will be designed with space to add ASHPs as additional campus buildings are connected to them over time, breaking down the work into phases between 2024 and 2040. This approach allows UCSC to phase the electrification of its campus buildings by constructing decarbonization stations and modularly connecting buildings over time.
One of the major upgrades required to achieve its full electrification goals is additional electrical distribution to the campus. While increasing the electrical supply to UCSC is a major need, some regions of campus can be electrified now using the available power supply. There are multiple colleges on campus with buildings that have aging infrastructures and more immediate replacement needs that would be appropriate candidates for upgrades in the near term, before a decarbonization station is scheduled to be constructed nearby. This requires UCSC to develop a screening and prioritization approach to decarbonization upgrades in campus buildings. The figure shows the decision tree developed to help guide how equipment gets replaced in the near term to align with the long-term decarbonization plan. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography.
These projects can be prioritized appropriately as funds and schedules allow. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography. See the Decarbonization and Electrification Predesign Report (Affiliated
Engineers, Inc. 2023) for a full analysis of all options.
Figure CS1.1 Example decision tree for replacements of fossil fuel heating systems.
This case study is provided courtesy of Hines with adaptations from the Building
Energy Exchange Partner Profile in their High Rise/Low Carbon series, sponsored by
NYSERDA and highlighting NYSERDA's Empire Building Challenge.
Hudson Square Properties (HSP)—comprising Hines, Trinity Church Wall Street, and Norges Bank— owns 12 buildings in New York City, including 345 Hudson. The 345 Hudson building is the most carbon-intensive building in the HSP portfolio that occupies the city block between King and Charlton streets. HSP is taking advantage of tenant turnover at 345 Hudson to upgrade the building and decarbonize building systems with the following goals:
• Net zero by 2030
• Fossil-fuel-free heating
• 30% to 40% reduction in energy use
• Compliance with NYC Local Law
HSP is constructing a new commercial building, 555 Greenwich, that adjoins the existing 345 Hudson.
A key part of the design for 345 Hudson and 555 Greenwich will be a shared thermal network that will allow for thermal energy recovery not only between floors of a building but between the two build-
• a comprehensive data strategy connecting all the current equipment on a common platform for data collection, monitoring, and verification at every step
• floor-by-floor replacement of packaged terminal units by WSHP and DOAS for heating/cooling needs and fresh air supply with minimum 85% heat recovery
• ASHP connected to condenser water loop as part of a master plan to phase out boiler heat by providing heat via a heat pump
• TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer to leverage the varying orientation/occupancy of each building
Key members of the team tackling the decarbonization retrofit for 345 Hudson Square are:
• OWNER: Hudson Square Properties (Hines, Trinity Church Wall Street, Norges Bank)
• SYSTEM DESIGN ENGINEER: URBS
• DESIGN ENGINEER OF RECORD: Jaros Baum and Bolles
• GENERAL CONTRACTOR: Consigli Construction
• MANUFACTURERS
• Water Source Heat Pumps: Energy Machines
• Direct Outdoor Air Handling Unit: Climate Machines
• Air Source Heat Pumps: AERMEC
• Fluid Coolers: GUNTNER
Project Design Approach
The HSP team is a participant in the NYSERDA Empire Building Challenge (EBC) and used a Strategic
Decarbonization Assessment (SDA) tool created by NYSERDA to compare the alternatives for decarbonization upgrade measures for 345 Hudson. The tool relied on user input of building information and assumptions, including but not limited to physical characteristics, regulatory targets, energy use, and existing equipment and infrastructure. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.
Two baseline business-as-usual (BAU) scenarios were evaluated:
• non-compliance and payment of reactive fines for NYC Local Law
• offset-based compliance with emissions mandates
Then three alternatives with different sets of measures were evaluated, including an alternative incorporating all the measures considered for 345 Hudson. The approach to the retrofit options was
Size 856,000 ft 2 Year Built 1931 Budget
Funding
$5 million
Phase
2022–2032 Hudson
Square
Properties
Private
$40 million
Existing Building Properties
• Steel frame with limestone cladding
• Electric water-cooled packaged terminal cooling units
• Central natural gas boiler serving two-pipe steam radiators
Key Retrofit Measures
• A comprehensive data strategy connecting all the current equipment on a common platform. This becomes the backbone for data collection, monitoring, and verification at every step.
• Floor-by-floor replacement of packaged terminal units by DOAS for fresh air supply with minimum
85% heat recovery. This keeps the heat within the building and minimize energy input for heating and
• Floor-by-floor replacement (floors 2, 3, 7, 8, 9) of packaged terminal units by WSHP to meet heating and cooling needs. This provides heating, cooling, and DHW to each floor; allows for the removal of steam radiators; and maximizes simultaneous energy production.
• ASHP connected to CW loop. This uses one hydronic transport system for both heating and cooling and represents a step toward phasing out the boiler by providing heat via a heat pump.
• TES water storage tank. This utilizes simple water tanks for energy storage to avoid wasted energy.
• 555 Greenwich Connection. This connects the adjacent building for waste energy transfer and takes advantage of the varying orientation/occupancy of each building.
• Floor-by-floor replacement (floors 10, 11, 13, 16, 17) of packaged terminal units by WSHP to meet heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to a floor; remove steam radiators; and maximize simultaneous energy production.
• Floor-by-floor replacement (floors 4, 5, 6, 12, 14, 15) of packaged terminal units by WSHP to meet heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to a floor; remove steam radiators; and maximize simultaneous energy production.
devised by dividing the energy system of the building into three distinct “system boundaries,” based on how an investment is generally deployed and how it is operated and maintained. Three alternatives for tenants to choose between a good, better, and best option were provided.
Alternative 1: “Best”—Unlocking the Full Potential
• WSHP loop serving space-conditioning end uses
• Active high-temperature chilled beams + radiant slab
• Active beams that work with high-temperature cooling
• Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input
Alternative 2: “Better”—Activating the Thermal Mass
• Radiant slab + variable airflow ventilation
• Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input
• VAV supplied via DOAS with high heat recovery efficiency to balance the loads and act as a booster to the radiant slab
Alternative 3: “Good”—High Efficiency
• Option: Active beams that work with high-temperature cooling
• Active high-temperature chilled beams + perimeter radiators to work with relatively low temperatures
• Option: DOAS boxes served by high temperature chilled water
• Option: Air handlers with VAV boxes
The alternatives and operation measures were defined, and the implementation of each was modeled based on a defined schedule. These can be seen in the analysis snapshots below showing the NPV of each scenario (Figure CS2.1) and the GHG emissions reduction of each scenario compared to NYC targets set for both 2030 and 2050, with the building set to achieve 2030 targets in 2025 and 2050
targets in 2030. After the complete retrofit, the GHG emissions of the building will reduce in line with the greening of the grid in New York State.
The final option selected was a combination of the alternatives proposed, chosen to adapt to the current New York City mechanical design practices. The design now includes heat pumps on each floor supported by an air-source heat pump on the roof. The energy delivery to the tenant spaces remains flexible for each tenant to choose. This was chosen considering the flexibility to the tenant in the current leasing market conditions.
Thermal Network
A key feature of the 345 Hudson project is the thermal network that will recover heat within the building(s) and circulate to other parts of the building requiring heat. The design strategy, led by Urbs | Urban Systems, a Stockholm, Sweden–based consulting engineer, follows an approach labeled the Nordic Model. This approach takes a whole-building systems perspective
Figure CS2.1 NYSERDA Strategic Decarbonization Assessment tool results—net present
Figure CS2.2 NYSERDA Strategic Decarbonization Assessment tool results— rather than tackling individual equipment and views heat as a resource within the building and not just an input.
First, the design separates ventilation from heating and cooling using a DOAS for fresh air supply to building spaces in order to meet indoor air quality standards. To reduce heating loads, the DOAS employs a heat recovery system that captures a minimum of 85% of heat to temper
The thermal network for heating and cooling then makes use of existing fire protection rooftop water tanks for thermal storage as a repurposed condenser water loop. The network includes a thermal spine that runs vertically throughout the building, with hydronic loops connected to WSHP on each floor. The hydronic loop provides water at a temperature ranging between 57°F and 66°F to the
WSHP, which then provides high-temperature chilled water or low-temperature hot water for conditioning individual floors via chilled beams and hydronic radiators. The system replaces the existing packaged terminal cooling units and steam radiators.
Future Upgrades to Hot Water Systems
While the focus of the project design has been on space heating and cooling, the HSP team is explornected to the thermal network, but that has not yet been addressed.
Project Phasing Plan
To complete such a large project, the HSP team developed a phased approach. The phasing was divided into two parts: on-floor work and core and rooftop infrastructure work. The major base buildminimal phased shutdowns, adding to the logistical challenges of the retrofit. The major infrastructure across both phases is planned for completion by 2025. Fortunately for 345 Hudson, incoming electriuse for the building even though the overall energy required to operate the building will go down. The team is working with their local utility regarding this load differential.
Figure CS2.3 Timeline for project phasing plan
The core and rooftop infrastructure work was planned at the beginning of the retrofit, in consideration of the existing systems and the overall impact it has on the building’s energy consumption. Various modifications to the building structure are required to support the new rooftop equipment, and those were planned into the schedule.
The on-floor work was planned with vacant floors and was phased in accordance with the tenant turnover cycle, as seen in the timeline above. Given that the lease durations are typically ten years, all tenants will change at least once between 2022 and 2032, making the entire building retrofit possible by 2030 (the latest by the close of 2032).
A critical aspect of the phasing plan for the decarbonization retrofit is minimizing disruption to existfits on vacant floors and over time to preserve capital and complete spaces as it makes sense.
Following this plan, currently occupied floors will be retrofitted upon lease termination or floor redesign. At the time of the project design, 50% of the building was vacant, so the team retrofitted four floors in 2023 and planned to retrofit another four floors in late 2024 if there is a need due to leasing.
As seen in the schedule, remaining floors are planned for completion in coming years as leases roll over.
Key Takeaways
345 Hudson is in the midst of implementation and is still tackling challenges for completing a stateof-the-art decarbonization retrofit while keeping the building operational for tenants. Lessons learned by the team during the design and to date in the implementation process include the following:
• Look for ways to create thermal networks within buildings that can continue to utilize vertical building infrastructure
• Go beyond your own borders and explore other markets to find new ideas
• Working with new (and international) equipment suppliers and learning the differences between markets can be an immense challenge
• This has been mitigated with factory visits to review products and detailed preparation for the commissioning and start-up process
• Planning a phased retrofit that takes advantage of lease rollover and floor redesign is an effective way to minimize tenant disruption
• Including modular or networked designs makes phasing more feasible for ease of integrating floors as they are retrofitted
This case study is provided courtesy of P2S Inc. with adaptations from the ASHRAE
Journal, Vol. 65, no. 2, February 2023—Responsible Approach to Decarbonization in an
Existing Building (Del Monaco 2023).
and one key mandate is the elimination of natural gas for hydronic and domestic hot-water heating.
For this project, failing steam infrastructure at a particular section of the distribution was the primary motivation for a centralized heating plant to serve a cluster of three buildings. Two of the buildings were constructed circa 1960, and the third building was constructed within the last five years.
Existing Systems
SDSU has a cogeneration plant with steam-to-hot-water converters at each building providing local heating hot-water (HHW). As part of their plan to achieve carbon neutral status, they are considering transitioning away from the cogeneration plant. The existing building distribution and terminal equipment were designed for a 180°F (82°C) HHW supply temperature.
SDSU had Btu meters installed on the HHW side of the heat exchangers, allowing analysis of the actual operation of the system rather than having to rely on the existing equipment capacity or develop a detailed load calculation to size the new plant. The table shows that assuming the existing
The data analysis also provided an opportunity to understand other potential issues with the current system operation. As an example, Building A showed a peak heating demand of 27 Btu/h·ft2 (85 W/ m 2 ) prior to the plant upgrades. This value was not in line with expectations and data from similar make improvements to correct issues at the load. For example, the design included the replacement
Project Name San Diego StateUniversity Year Built 1960, 1962, 2010
San Diego, CA
Building Size
126,000 ft 2,
93,000 ft 2,
110,000 ft
Project Phase Assessment Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Central hybrid plant with heat recovery chiller and gas-fired boilers
Existing Retrofit water (HHW) plants
Water-cooled heat recovery chiller providing 80% of building heating loads at 110°F
Natural-gas-fired condensing boilers operating at
135°F for peak heating loads of three-way valves with two-way valves, eliminating other bypass means and temperature resets.
The post-construction data show the peak demand to be 10 Btu/h·ft2 (32 W/m2 ).
Analysis of the building reheat coils was performed, and it was determined that 100% of loads could be provided at the one-row heating coils at a reduced HHW supply temperature of 135°F (57°C). The team performed further analysis of the coils at a 110°F (43°C) supply temperature.
Three options for a central plant retrofit were evaluated. The approach to the retrofit options was devised by dividing the energy system of the building into three distinct “system boundaries” based on how an investment is generally deployed and how it is operated and maintained. Three options for tenants to choose between a good, better, and best option were provided.
Option 1: All-Electric Heat Pump
An air-source heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. Although this machine has cooling capabilities, it will be run only in heating mode. Two banks of six modules will operate in a two-pipe configuration in heating-only mode and will not be tied into the campus chilled-water system to reject the cooling water.
will increase if the system can operate at a lower HHW supply temperature; however, the one-row possible without modifying the coils if the site experiences ambient temperatures below 40°F
(4.4°C). In this case, supplemental heating would be required due to limits related to the ambient lift
Option 1 is a fully independent heating system but presents significant challenges related to weight, physical size, electrical requirements, and first costs. The existing facility that would house the new heat pump equipment (Building B) has an 800A electrical service, which would require upsizing.
Table CS3.1 Existing Building Heating Equipment vs. Actual Heating Demand
Bldg Use
Existing Equipment Sizing Analyzed Equipment Sizing
Heating
Mbh
Heating
Btu/h Per ft2
Peak Demand,
Mbh
Peak Demand,
Btu/h per ft2
A Engineering
4600 49.45 2543 27*
B Science Classrooms &
4500 44.9 2041 10.5
Mathematics
4,760 37.0 1,610 12.0
- Upon completion of the system upgrades, including replacement of three-way valves and temperature resets, the measured peak demand was 10 Btu/h·per ft2.
Option 2: All-Electric Heat Recovery Chiller
A water-cooled heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. One bank of six modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. The HHW temperature is set to
135°F (57°C) to ensure existing building coils can meet loads at the lowest possible supply temperature. The equipment COP is approximately 5.0. This option requires pumps on the chilled-water side to ensure that chiller modules maintain the required differential pressure drop across the heat exchanger.
Option 3: Hybrid Plant—Heat Recovery Chiller and Condensing Boilers
Option 3 is a hybrid option, which will include a water-cooled heat recovery chiller (HRC) operating in heating-only mode to provide 80% of the building’s annual HHW therms (roughly 25% of peak capaconly mode that will tie into the campus chilled-water system to reject cooling water. For peak loading, supplemental gas-fired boilers will be provided. The HHW supply temperature is set to 110°F (43°C)
when the HRC is operating at low-load conditions (and higher ambient temperatures) and to 135°F
(57°C) when the gas-fired boilers are operating at peak heating needs. In this case, the HRC equipment COP is approximately 7.0. The HRC requires pumps on the chilled-water side to ensure that the boilers are designed as part of the system for condensing temperatures and will operate during peak
Option 3 did not require upsizing the electrical service to
Building B and demonstrated a 15-
year simple payback.
Options 1 and 2 did not provide any simple payback. To confirm that Option 3 was viable, a meter read of the facility was performed, which determined the actual load
(plus a 25% safety factor) was 343A of the total available
800A.
The evaluation considered first costs and
Figure CS3.1 Operational carbon analysis. (Image credit: Del
Monaco 2023)
and many other considerations should be taken into account when determining the appropriate system type. For simplicity, a more detailed life-cycle cost analysis (LCCA) has not been included here but should be considered for any project.
The baseline system for the carbon analysis was a natural-gas-fired plant using condensing boilers with a peak efficiency of 96%, with an assumed average efficiency of 89%.
Many factors came into consideration to finally determine that a hybrid plant was the most viable solution to move toward electrification. Options 1 and 2 could be achievable but would require HHW thermal storage to downsize the heat pumps to avoid an upgrade to the electrical infrastructure or would require an upgrade to the electrical service. The hybrid plant offered SDSU the opportunity to which SDSU was much more accustomed to maintaining and operating. It also provided resilience to the system, making it not reliant solely on the electrical grid. The hybrid approach is a satisfactory retrofit solution to significantly reduce carbon emissions by operating the HRC for a majority of annual heating therms, while significantly improving the ROI compared to an all-electric plant.
This case study is adapted from the University of California, Santa Cruz’s 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of
The University of California, Santa Cruz (UCSC), is targeting a 95% reduction in fossil fuel emissions and has prepared the Decarbonization and Electrification Predesign Report with four scenarios to achieve this goal by 2030, 2035, 2040, and 2045. This report focuses on emissions directly from uniUCSC’s on-campus energy generation includes a natural gas cogeneration plant—the Fackler Cogeneration Plant—and just over 2 MW of PV solar. The cogeneration plant accounts for approximately 60% of GHG emissions for the entire campus. In 2015 the cogeneration turbine was replaced and financed with a long-term loan that will not be fully amortized until 2045. This plays a key role in determining which of the decarbonization scenarios UCSC will pursue because the cogeneration plant could be seen as a stranded asset that the university would continue to pay for if it is underutilized prior to
2045. Decommissioning the cogeneration plant also largely depends upon the sequencing of electrifiUCSC is reviewing multiple options to reduce dependence on the Fackler Cogeneration Plant to make a final plan for the plant. The final determination for the cogeneration plant weighs first costs, reduction of GHG emissions, and reliability of energy services from the local utility to support campus electrification, all within the context of UCSC’s Long Range Development Plan. Retiring the cogeneration plant without adding electrical capacity to the campus will strain the local utility’s supply and reduce system reliability. The campus also relies on the existing cogeneration plant’s heat output to serve the science and engineering buildings on the central heating loop, and the plan calls for the heat output from the plant to be replaced with commercial-scale air-source heat pumps. UCSC will need to demand associated with decarbonizing both the central plant and other buildings on campus. The the cogeneration plant. Additional electrical supply would enable UCSC to reduce the plant’s operating hours and retrofit it to become a backup source of power that is only utilized when there is a local utility power outage. If the cogeneration plant is a backup source of energy, it could be converted to a reduce emissions from the plant in this scenario.
Find more detail on UCSC’s options for the cogeneration plant and campus electrification in its Decarbonization and Electrification Predesign Report.
This case study is adapted from L+M Development Partners Low Carbon Retrofit Proposal to the Empire Building Challenge for the Heritage, provided courtesy of L+M
Development and Steven Winter Associates.
neutrality (a 0% emissions tion of a carbon neutral build-
• incorporates significant energy conservation measures, building envelope and energyefficient building systems
• electrifies building systems and loads and employs energy storage systems where feasible
• utilizes smart metering and real-time energy management systems to reduce peak demand
• is staffed by proactive operating teams that work with utilities and other stakeholders to institute protocols that respond to grid conditions
• purchases renewable electricity and carbon offsets as a last resort to account for minimal remaining fossil fuel loads that are difficult or costly to electrify.
fossil fuel usage, improve resident comfort, and minimize disruption in occupied multifamily properties through the use of innovative retrofit methods, materials, and technology. The Heritage comprises two 35-story high-rise buildings at 1295 and 1309 Fifth Avenue, which overlook the northeastern corner of Central Park, and an 11-story building at 1660 Madison Avenue that consists of four-to-fivebedroom multifamily units in addition to four stories of commercial space. Built in 1975, the buildings have little to no remaining insulation, costly and inefficient baseboard electric resistance heat systems, and central natural-gas-fired domestic hot-water (DHW) plants. With a proposed investment of
$18 million, the planned electrification measures aim to reduce the energy use intensity (EUI) by 5% and carbon emissions by a total of 352 tons of CO2-eq/year within the first two years. Over a 20-year period, a reduction in EUI by 19% and 2636 tons of CO 2-eq/year is expected.
Figure CS5.1 Exterior view of The Heritage before retrofit.
Site The Heritage Year Built 1975 Budget
1295 and 1309 Fifth
Avenue City
New York NYSERDA
Funding
$5 million
1660 Madison Avenue Implementation
Phase
2021–2024 L+M
Private
$13.7
million
Existing Building Properties
• Little to no insulation in walls and roof
• Electric resistance baseboard heaters in each room with limited controls; no centralized air-conditioning system, only A/C sleeves
• Natural-gas-fired domestic hot-water heaters with storage tanks on rooftop to provide hot water
• Natural-gas-fired hot-water sources for dryers and washers
• 1295 and 1309 Fifth Avenue building lobbies are served by 10-ton horizontal packaged air-cooled split systems
Key Retrofit Measures
• Facade overcladding with exterior insulated facade system (EIFS) at 1295 Fifth Avenue and 1309
Fifth Avenue. Facade upgrades using insulated, prefabricated metal panels with energy-efficient windows at 1660 Madison
• Installation of Packaged Terminal Heat Pumps (PTHPs) at 1660 Madison Avenue
• DHW electrification using heat pump water heaters at 1660 Madison Avenue
• Implementation of centralized controls at 1660 Madison Avenue
• Common area dryer electrification at 1660 Madison Avenue
• Central ventilation upgrades at 1660 Madison Avenue
• Variable refrigerant flow (VRF) installation in first floor common areas at 1295 and 1309 Fifth Avenue
• Submetering apartment electrical use at all three buildings
Figure CS5.2 (Left) Upgrades to Facade, (Right) EIFS installation at The
Heritage nue and floors 1–4 of 1660 Madison Ave. The existing masonry for both buildings will be clad with four- and five-inch-thick prefabricated insulation systems. The roof, which is currently uninsulated for the most part, will be augmented with R-30 insulation at 1660 Madison Ave. Existing residential and a U-value of 0.25.
1660 Madison facade upgrades for floors 5–12 use prefabricated panels in conjunction with window replacements and PTHP installation. Coordinating this construction work allows for efficiencies during the window replacement, as some window sizes will be increased, and while punching wall penetrations to accommodate PTHPs. A coordinated mobilization of these major building improvements minimizes the disruption to residents.
This measure constitutes enabling work that prepares buildings for future decarbonization by permanently reducing heating and cooling loads. This measure allows for smaller-sized HVAC equipment as part of this work and in future upgrades.
Upgrades to HVAC System thereby increasing efficiency of the heating system as well as providing optional air conditioning and eliminating the need for window ACs and sleeve units. The selected units are cold climate models;
units will not be provided with electric resistance heat back up since the units can operate at outdoor temperatures down to -5ºF. The units will be sized taking into consideration the modified loads due to
The lobbies at 1295 and 1309 Fifth Avenue are currently served by 10-ton horizontal packaged airtem is proposed to condition the lobby and amenity spaces, eliminating the need for different heating and cooling systems. Further, installation of a VRF system will also contribute to increasing the available space as the main components of the system can be moved outside.
electric heaters and sleeve AC units. The height of the towers results in significant construction chalUpgrades to Hot-Water Systems
The existing gas-fired hot-water boilers with storage tanks will be replaced at 1660 Madison with an air-to-water heat pump that uses CO 2 as the refrigerant. Not only does this electrify the system, it also uses a refrigerant with a low global warming potential (GWP) in addition to reaching very high effiFull DHW electrification is an aggressive, forward-thinking step in eliminating natural gas usage from multifamily buildings. DHW is the buildings’ largest gas use today. The simple swap of replacing gas-fired water heaters with electric resistance type heaters would put a significant strain on the building’s electrical infrastructure and the utility’s infrastructure. Using heat pump water heaters with CO 2 refrigerant, the building will be able to produce hot water up to 300% more efficiently than with electric resistance. This helps to bring the production cost of hot water closer to that of natural gas. The new refrigerant also allows the ability to produce domestic hot water even when the outdoor temperature goes down to -5ºF. The use of a natural refrigerant with a low global warming potential allows the buildings to stay ahead of mandates as other refrigerants are phased out or banned. This will be the first retrofit application of this technology in the L+M portfolio, and successful implementation of this measure will act as a model for other L+M properties.
The team also investigated phase-change materials (PCM) for DHW storage as a method to reduce physical plant size. A preliminary design was prepared for the DHW plant, which resulted in a 90% reduction in the space needed for storage, but interaction with the AWHP plant required additional mechanical components to function. The cost was too high to justify the benefit, but PCM will be considered for a path forward with the Fifth Avenue tower upgrades in the future.
fuel. The cost of immediate implementation is prohibitive. Beyond equipment costs, this measure will require upgraded panels in each apartment and re-wiring of the entire building for electrical service.
Upgrades to Control System
A centralized control system for each PTHP at 1660 Madison will allow for operator controlling over seasonal set point limits as well as thermostat scheduling for the whole building and the individual units. Cloud-based data storage will be used to monitor the performance of the systems in real time and track building energy performance. The 1295 and 1309 Fifth Avenue towers already host a cloudbased, open-source, central control system that monitors and manages the electric resistance baseboard heaters.
The ventilation system at 1660 Madison will undergo a major overhaul starting with cleaning of ducts, sealing ventilation shafts, and replacing fans with efficient energy recovery units where feasible or with ECM direct-drive rooftop fans. An energy recovery ventilator (ERV) will be installed that will recapture waste heat from the existing ventilation systems to preheat corridor supply air.
Submetering towers to allow for subtraction of heating usage from each unit’s load.
Tenant Engagement Plan residents and inform them about the use and purpose of the buildings’ updated features and explain the reasoning behind these improvements to meet carbon and resilience goals. L+M will conduct sessions for residents prior to and following upgrades to explain the approaches and answer questions.
Key Takeaways
Packaging these measures into one upgrade plan is the most effective path forward, accounting for the interactivity of measures and minimizing resident disruption. The combination of these measures offers a holistic approach for deep carbon reductions, rather than reliance on incremental improvements over time.
• Overcladding the buildings reduces loads even before installing higher-efficiency equipment. Utiraised by punching sleeves for PTHP equipment; this approach will minimize resident disruption.
• Installing high-performance windows is a key component of the holistic improvement to the building’s envelope and a crucial first step prior to upgrading the building’s HVAC systems.
• Installing PTHP equipment at the 1660 Madison building allows for replacement of the existing baseboard heat with high-efficiency cold climate heat pump equipment. This equipment can be better managed and monitored by central controls year-round.
• PTHPs are easy to replace with newer models with higher efficiencies; efficiency improvements will be phased in during equipment replacement on a rolling basis.
• PTHPs have no field-installed refrigerant piping, minimizing the potential for leakage and the attendant global warming impact.
• The addition of cooling to each room provides residents an important amenity and provides protection for resident health during extreme heat events.
• Cold-climate PTHPs integrated into a new facade offer a viable option for leveraging needed facade work. This inflection point provides the opportunity to replace envelope and mechanrisers into the construction. It also invests in increasing electrical capacity in the building for other future efforts.
• Using heat pump water heaters with CO2 refrigerant eliminates the buildings’ largest natural gas use. The building will be able to produce hot water up to 300% more efficiently than simply using electric resistance DHW heaters.
• Installation of electric dryers in common area laundry rooms is another step toward eliminating on-site fossil fuel usage.
• When submetering in an electrically heated building, it is particularly important to address the split between heating and plug loads.
The combination of apartment-level submeters with deduct meters at the heaters, and eventually the
PTHPs, allows for residents to receive owner-provided electric heat while still being responsible for their cooling and plug load usage.
This case study is provided courtesy of FirstLight Energy Solutions.
The Conservatory, located in
Park, is a biodiverse conservatory home to more than exotic plants and over 100 exotic birds. The domed structure was built in 1969. A phased approach to building upgrades has reduced GHG emissions by 87% gas consumption by a further
4200 GJ—a 75% reduction compared to pre-retrofit.
Existing Systems
The Conservatory’s cooling plant had exceeded its expected service life and needed replacement. The original cooling plant consisted of one 210-ton water-cooled chiller and an open cooling tower. The original heating plant consisted of two gas-fired condensing boilers. Hot water and chilled water served nine existing air-handling units to ventilate and condition the conservatory.
Project Name Bloedel Conservatory Year Built 1969
Project Phase Implemented, 2021 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Roof replacement and sealing (2014)
• LED lighting retrofit (2018)
• Central ASHP plant (2021)
• BAS upgrade with ASHRAE Guideline 36 sequences and demand management (ASHRAE 2021a)
Existing Retrofit
Heating: two 3,500 MBH condensing boilers (14
years old)
200-ton AWHP plant
Figure CS6.1 Exterior view of Bloedel Conservatory.
Efficiency upgrades, including replacement of the roof dome in 2014 and the transition to energy-effitively reducing facility cooling loads.
A 210-ton air-to-water heat pump (AWHP) was selected to replace the aging chiller plant. The existThis adaption allows the use of a 2-pipe AWHP to meet the heating and cooling needs of the facility while preserving the existing high-temperature hot-water loop to provide supplemental heat for the
AHUs as needed.
The sizing of the AWHP was aligned with the facility’s current cooling demands and can provide up to
1,500 MBH of heating under design ambient conditions, effectively meeting 85% to 90% of the annual heating load. However, due to constraints in the existing electrical service, an active demand strategy was implemented, limiting the AWHP’s maximum output based on facility demand. A planned future service upgrade will allow the AWHP to operate at its full capacity.
Additionally, the retrofit included replacement of AHU control valves, along with enhancements to
36 (ASHRAE 2021a). Beyond energy and gas savings, this retrofit effectively reduced the facility’s water consumption by eliminating evaporative cooling.
Pre- and Post-Retrofit Performance ures CS6.2 and CS6.3. Gas consumption has been reduced by 75%. The small amount of gas use in the summer months is attributed to the domestic hot-water system. The boilers supplement the
AWHP during defrost and peak heating conditions. Comparison of the electrical increase to gas savFuture Proofing and Adaptation
Anticipating the impact of climate change, the heat pump system was designed to accommodate higher cooling loads in the future. Predictions indicate a 30% increase in cooling load by 2050 due to rising temperatures and humidity, prompting the design to include provisions for future additions of thermal energy storage using phase-change materials to boost capacity.
Figure CS6.2 Natural gas consumption.
Figure CS6.3 Electricity consumption.
This case study is provided courtesy of Taylor Engineers.
StopWaste helps Alameda County waste less, recycle properly, and use resources such as energy and water efficiently. They are a public agency governed by the Alameda County Waste
Management Authority, the Alameda County
Source Reduction and Recycling Board, and the
Energy Council. StopWaste’s HVAC system was nearing the end of its effective useful life, and stakeholders were interested in replacing the equipment with an all-electric solution.
Existing Systems
The existing heating/cooling rooftop units at StopWaste used R-22 in their refrigeration circuits and an 81% efficient gas furnace for heating. The cooling-only rooftop unit used R-410a. All units included an airside economizer, and three out of four units were variable speed VAV packaged units with digital scroll compressors. Two of the three VAV packaged units served VAV diffusers (Thermafusers).
The existing domestic hot-water heater was a condensing gas water heater with integrated storage.
Project Name StopWaste Year Built Major Renovation in2006
Project Phase Bidding, January 2024 Year Last Systems Upgrade 2006
Key EEMs/ERMs
• Conversion to all-electric HVAC
Existing Retrofit
18 years old
3 VAV packaged rooftop units with gas heat
1 cooling-only rooftop unit
Gas hot water heater
3 VAV packaged heat pump rooftop units
1 cooling-only rooftop unit
Heat pump water heater
Figure CS7.1 Exterior view of
StopWaste office.
HVAC Retrofit
Packaged heat pump VAV rooftop units were selected to replace the existing heating/cooling rooftop units, and the cooling-only unit was replaced with a similar cooling-only rooftop unit. The new units
The units have a slightly larger footprint, requiring roof curb adapters, but the increased weights did not trigger structural upgrades. Given the lack of structural drawings, a load assessment had to be performed based on observed conditions and assumed rebar spacing.
Existing electrical load data were pulled to establish the allowed maximum combined power draw of the new units. The electrical service did not require upsizing. Electric resistance heating sections were included only in the packaged units serving VAV diffusers in order to maintain neutral supply air temperature when the units are in defrost and prevent the VAV diffusers from switching modes (heatunder the requirements to keep the existing service size.
Domestic Hot Water
A storage-type heat pump water heater was selected to replace the condensing gas water heater.
This replacement was carried as an add-alternate and has not yet been determined to be included in the project.
This case study is provided courtesy of Martin Roy & Associés with adaptations from the presentation Preserving the Past, Building for the Future: The Montreal City Hall Zero FossilFuel Retrofit at the 2023 Decarbonization Conference for the Built Environment.
Montreal City Hall is a historic building on a historic site that undertook a decarbonization retrofit to reduce GHG emissions. The building was inaugurated in 1878 but suffered a devastating fire in 1922 and was rebuilt in 1924. The top two floors of the building were later completely renovated in the 1980s and, therefore, have no historic status. The remainder of the building is historic, and very limited changes are allowed to be made to the building.
The retrofit was undertaken by Martin Roy
& Associés (MRA) with the following goals:
•LEED O+M Certification
•No combustion for regular operations
• Complete replacement of all mechanical systems (working within historic building context)
Size 220,000 ft 2 Year Built 1924 Budget
275 Notre-Dame St. East City Montreal, Quebec,
$160 million
Phase
2020–2024
Existing Building Properties
• Historic site: very limited changes allowed to the building
• 5 floors, 2 basements, a mechanical penthouse
• Top two floors were renovated in the
• 1980s, completely torn out—no historic status
• Heated with purchased steam (produced with natural gas)
• Hot-water radiators 180°F (80°C)
• No centralized air conditioning, window AC in many spaces (not appropriate for the historic nature of the building)
• Not all spaces are ventilated
• No insulation
• Old, wooden, single-pane windows
Key Retrofit Measures
• Radiant heated ceilings combined with decentralized fan coils: many spaces have historic floors and walls (marble floors and wood paneling on walls) that limit equipment solutions
• DOAS: Outdoor air is distributed independently from heating and cooling, minimizing ducting in an extremely complex building and minimizing fan energy for the many hours when neither heating nor cooling is required
• ASHP with electric boiler backup: ASHP in an indoor space supplied with exhaust air to improve
HP efficiency during very cold winter months
Figure CS8.1 Exterior view of Montreal City
Hall.
Design Challenges
The project design approach considered a variety of options to meet the building’s needs. Decisions for determining the best combination of measures and technologies were driven by the following
KPIs:
• GHG emissions reduction (no combustion)
• Respecting historic finishes and appearance
• Ease of maintenance
• LEED certification
• Occupant comfort
The historic value of the building’s interior was the main factor in many decisions during project design. Historic finishes within the building drove the team toward a solution with a decentralized system that minimized ductwork. MRA evaluated a number of decarbonization strategies and technologies for heating and cooling Montreal City Hall, and many were rejected for reasons either directly or ble included:
• Geothermal: The building grounds include a large front lawn area that MRA considered for restricted, but any excavation within the historic district requires careful verification from archaeologists that no historic artifacts are disturbed. If during excavation anything of historic significance were found, it would have serious impacts on project timelines. As a result of these requirements, installation of a ground-source loop was determined not to be economically feasible and to provide too great a schedule risk to the project.
• Radiant Floors: MRA considered radiant floor loops as an efficient method for heating and coolhave existing historic floor coverings (marble), and this significantly limited the ability to retrofit.
One small space was deemed feasible for radiant floor loops, but the strategy was determined not to be a feasible solution.
• Windows: Because no insulation could be added due to preservation of historic finishes, the team focused on windows to help improve the building envelope. As part of the pursuit of LEED also considered a part of the historic finishes for the building and could not be replaced. As an alternative solution, MRA had windows repaired to improve weatherization and reduce air leakage. To meet the historic status requirements, this required using local artisans to carefully repair windows, including hand sanding and refinishing the window frames to maintain their historic appearance.
• Non-Energy Upgrades: There were many systems that needed updating, such as structural elements and seismic systems. Adding a freight elevator for transporting equipment required major structural modifications as well.
• Tenant Considerations: Because of the extent of this major renovation project, occupants were moved to another building for safety during asbestos abatement and major renovations.
Other design considerations were deemed not feasible because of additional factors in the process:
• ASHP Located on the Roof: Municipal regulations required that equipment not be visible from the street, and very strict noise regulations also presented a challenge. When combined with very
• Heat Production using Existing Purchased Steam System: The team considered retaining the existing steam system as an option that worked within the historic building concept. However, this option was rejected because it did not comply with the goal to eliminate all combustion for regular operations.
HVAC Upgrade
Montreal City Hall was originally heated with purchased steam, produced with natural gas at a maximum 65% efficiency. The building used a steam-to-water heat exchanger to supply hot-water radiators with 180°F (80°C) hot water. The building had no centralized air conditioning, with window AC units in many spaces that were not appropriate for the historic nature of the building. In addition, not all spaces were ventilated. Another factor in the project design was that some systems were at the end of life, but the major issue was that many years of overlapping renovations within the building had rendered the existing systems very complex.
Figure CS8.2 HVAC system schematic.
Working to meet the KPIs and within the historic context of the building, MRA developed an approach for an HVAC system that includes radiant ceilings, a DOAS, and ASHPs located in an interior mechani-
• Radiant Ceilings Combined with Decentralized Fan Coils: Many spaces have historic floors and walls (marble floors and wood paneling on walls). Radiant ceilings improve comfort and produce low noise for a majority of heating hours. Peaks loads are taken on by fan coils, which also supply cooling capacity. Using hydronic heating and cooling increases efficiency and reduces the size of ducts, which was an essential consideration in a building that does not have space for big ducts.
• DOAS: The outdoor air is distributed completely independently from heating and cooling, minimizing ducting in an extremely complex building. Minimizing fan energy, fan coils do not need to work for the many hours a year when the climate demands neither heating nor cooling.
•Electrified Heating: The design includes
ASHPs with electric boiler backup. Due to roof space limitations and municipal restrictions, the
ASHP is located in an indoor mechanical room that is supplied with exhaust air to improve HP efficiency. Having the units indoors also means that when one unit is in heating mode and another in cooling mode, air can be recirculated within the space to improve efficiency. Locating the ASHPs indoors also proved to be a very good solution for Montreal’s cold climate. Due to locatthan outdoors on the roof, the operating temperatures for the units are significantly warmer and expanded the equipment options beyond those designed for cold climate operation.
Key Takeaways
This final solution achieved the KPIs for the project and ultimately led to a significant reduction in
GHG emissions by removing fossil fuel combustion and electrifying HVAC systems. The project’s extremely low GHG emissions are driven by the very low grid emission factor in Quebec, where the main source of electricity is hydropower. This project illustrates how buildings with electrified HVAC systems can achieve extremely low GHG emissions as the electric grid transitions to clean energy production.
• GHG Reduction: removed of all combustion from project operations
Figure CS8.3 Indoor ASHPs.
• Ease of Maintenance, Respecting Historic Appearance: innovative system that recovers heat from DOAS to keep heat pumps that were installed inside the building operating in an optimal COP range even in the coldest temperatures
• LEED Certification: energy savings via window repair and efficient systems
• Occupant Comfort: DOAS to completely ventilate an existing historic building to achieve
ASHRAE Standard 62.1 and construction code requirements and use radiant heat wherever possible, together with CO2 sensors and RH sensors, to achieve ideal comfort conditions throughout building
• Historic Finishes Inside the Building: decentralized HVAC system that requires few ducts and keeps systems out of sight where possible; steps taken, like window repair and refurbishment, to maintain the historic nature of the building
Quebec GHG Emission
Factors
Electricity 0.00205 kg CO 2/yr/kWh
Natural Gas 5,578,963 kg CO 2/yr/kWh
Figure CS8.4 GHG emissions comparison for project alternatives
This case study is provided courtesy of ICAST.
Property Information
•Garden style apartment
•416 units
•Salt Lake City metro area
•Naturally occurring affordable housing complex that area median income
Scope of Work
The project involved upgrading HVAC systems and lighting systems and installing smart thermostats.
The 47 Seventy apartments are owned by Marble Partners, LLC, and the property is managed by
Apartment Management Consultants, LLC. The owner’s initial goal was to replace their old ducted split-system AC units because they used R22 refrigerants, which have high GWP. However, in collabProject Name 47 Seventy Apartments Year Built 1975
Project Phase Implemented, 2022 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• LED lighting upgrades
• Replace central air split AC with split ASHPs
• Gas furnaces for backup heating
• Smart thermostats
HVAC Equipment
Existing Retrofit
25 years old
Heating: gas-fired, forced air furnace
Two-ton ASHPs
45,000 Btu gas-fired furnace for supplemental heating
Figure CS9.1 Exterior view of 47 Seventy apartments.
oration with ICAST, they expanded the scope of work to include replacing their gas-fired, forced-air furnaces (which were ~25 years old). The project considered two options for installation:
• Efficient AC + Furnace: This package included more efficient 16 SEER AC units for cooling paired with 95% AFUE 60,000 Btu gas-fired furnaces for heating.
• ASHP + Furnace: This package included two-ton single-zone ASHPs paired with 80% AFUE
45,000 Btu gas-fired furnaces for supplemental heating to the ASHPs.
units with two-ton single-zone cold climate ASHPs and new gas furnaces for supplemental heating.
The upfront costs of installing the ASHP + furnace option exceeded those of more efficient AC units and gas furnace combinations, and ASHPs are still an unfamiliar technology for most multifamily affordable housing property owners. ICAST demonstrated to the owner that ASHPs are a high-value project enable the lower-income residents to redirect their money toward other necessities, such as groceries and healthcare.
Project Costs, Savings, and Impacts
The total project cost was $1.15M. To offset costs, ICAST leveraged $620,698 in rebates from the
Rocky Mountain Power Multifamily Energy Efficiency Program. The remaining cost for the project was covered by the property owner, Marble Partners, LLC. The project achieved annual utility bill savBeyond providing annual electricity savings of approximately 1,891,281 kWh/yr, the hybrid ASHP and furnace solution will reduce the GHG emissions for the 47 Seventy Apartments by approximately
3M lbs. annually. The project is expected to reduce GHG emissions by approximately 57M lbs. over the
Marble Partners, LLC, will realize an increase in the value of their property based on the project upgrades, and residents receive more comfortable, healthier apartments.
This case study is part of the Preliminary Energy Assessments (PEA) program through the
Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.
A preliminary energy audit (PEA) of the
McMullen County Courthouse in Tilden, TX, was
State Energy Conservation Office (SECO) in
August 2023. Originally built in 1930, the McMulhas undergone many retrofits over the years and fully electrified building with a gross floor area of about 9000 ft 2. As a result of previous lighting and envelope retrofits, the aging heat pump units are oversized and provide an opportunity to rightsize the HVAC system for the new building
Project Name McMullen CountyCourthouse Year Built 1930
Project Phase Assessment Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Insulation upgrades
• Occupancy-based lighting controls
• Replacement of aging heat pumps with rightsized VRF + DOAS unit; demand-controlled ventilation
• Parking deck rooftop PV
Existing Recommended Retrofit
• Poor and deformed insulation for roof and floor
• Double-pane low-e glazing windows
• 8 heat pump units approximately 9 to years old reaching end of life
• LED lighting fixtures under manual switch
• Addition of roof and attic floor insulation
• VRF + DOAS unit
• PV system on the installed parking deck
• Retrofit existing lighting controls with occupancy sensors
Figure CS10.1 Exterior view of McMullen County Courthouse.
Upgrades to Building Envelope
Although the building has undergone a series of retrofits over the years, it does not have any roof attic and the courtroom is left open, resulting in humidity and condensation problems that are addressed by intentional overcooling on hearing days. Adding roof insulation and augmenting the attic floor insulation using spray foam at the underside of the roof sheathing will improve thermal comfort, mitigate condensation issues, and contribute to reducing cooling and heating loads.
Upgrade to Lighting Controls
Although all lighting fixtures are LED based, existing lighting control is through the means of manual switches. Areas of the building that see intermittent traffic, such as corridors and offices, are ideal sensors can reduce lighting operation in courtroom and jury room by 25%, reducing cooling loads.
Upgrades to HVAC System
The courthouse is currently served by eight heat pump units, which are approximately 9 to 13 years old and nearing the end of effective useful life. Due to the age of the building, ceiling height is low, and with the existing ductwork the height is lowered even more. A heat recovery VRF system decoupled with a DOAS for ventilation purposes is recommended to replace the aging heat pumps. The VRF system will not require ductwork except the minimum outdoor air supply by the DOAS unit. Also, removal of the indoor units will provide extra storage space for the building.
A calibrated building energy model indicated that the existing heat pump units are vastly oversized due to the LED lighting and low-e window retrofits performed in recent years (installed total tonnage efficiencies at part load conditions. The proposed VRF system is sized based on this reduced load.
The McMullen County Courthouse recently installed a new parking deck with a metal roof that has no obstructions and will provide the idea location for the installation of a new solar PV energy generation panel. With an area of 6404 ft2 and a tilt of 28%, an 88.3kW system can be installed to provide clean energy production on-site and integrated with the grid.
Key Takeaways
Regular retrofits helped keep the 1930 McMullen County Courthouse fairly up to date with the current standards. The audit in August 2023 indicated that proper lighting and thermostat controls can help maximize energy savings from existing systems. Furthermore, implementation of a good energy management policy as well as good and regular maintenance and operation of existing systems can help the building be more sustainable in the long run. This study also highlights how a well-calibrated building energy model, though not very detailed, can still provide great insights into the appropriate sizes of energy systems required for optimum operation.
This example is provided courtesy of Rocky Mountain Institute.
This high-rise affordable multifamily housing retrofit in Hamilton (greater Toronto area), Canada, was a comprehensive passive house retrofit using a unique mineral wool EIFS approach for envelope healthy affordable housing for seniors (206.1 kBtu/ft2 before retrofit, 49.1 kBtu/ft2 [modeled] post retrofit).
Existing Systems
• Individual apartment heating with hydronic baseboards served by a central boiler plant
• Central OA to pressurize corridors and intermittent exhaust in apartments
• No cooling
• Central DHW boiler plant with recirc
• Poorly performing envelope (mold, asbestos, etc.)
• Fluid-applied air barrier against existing facade
• Field-applied mineral wool EIFS adding R-43 (R-38 effective)
• Triple-pane windows
• Airtightness improved from 5.4 ACH50 to less than 0.3 ACH50
• EnerPHit certified
Project Name Ken Soble Tower Year Built 1967
2 (18
stories, 164 units)
Project Phase Constructed 2020 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Exterior mineral wool EIFS with liquid applied air barrier (R-38, <0.3ACH50)
• Triple-pane windows
• VRF system with VAV boxes
• DOAS with ERVs for ventilation
• Condensing boiler for DHW
HVAC
Existing Retrofit
• Hydronic baseboard heat served by central boiler plant
• Pressurized corridors, exhaust-only ventilation
• No cooling
• Central recirc gas boiler DHW
• VRF heating/cooling with VAV boxes
• DOAS ducted to each unit with central ERVs and tempered outdoor air
• Ceiling fans, shades, low SHGC windows
• Condensing gas boiler plant for DHW
HVAC Retrofits
• Central VRF heat pump provides heating and cooling via VAV boxes in units
• DOAS with tempered air and central ERVs: one ground floor, one roof, and one in annex building
• Ventilation and exhaust ducts to each unit
Domestic Hot Water
• Condensing gas boilers
• Not fully decarbonized (old utility transformer limited peak loads; replacement did not align with project timeline)
East Palo Alto Government Center, California
This case study is provided courtesy of Taylor Engineers.
San Mateo County sures to reduce buildemissions by upgradGovernment Center
(EPA Gov) with an energy-efficient, allelectric heat pump heating system, among other HVAC upgrades. This HVAC retrofit was carefully
Existing Systems
EPA Gov’s HVAC systems were over 30 years old and had exceeded their expected service life. The
HVAC system relied on pneumatic controls, offering limited strategies for control and no capacity to track system data.
Project Name East Palo AltoGovernment Center Year Built 1973
Project Phase Designed in 2021 Year Last Systems Upgrade 1995
Key EEMs/ERMs
• Central air-to-water heat recovery heat pump plant
• BAS upgrade (pneumatic to DDC) with ASHRAE Guideline 36 sequences of operation
• Repairs to penthouse built-up air handling unit
• LED lighting with occupancy-based lighting controls
Existing Retrofit
• Over 30 years old
• 1,800 kBtu/h natural gas boiler
• 180-ton water-cooled CHW plant
• 80-gallon natural gas domestic water heater
• 60-ton two-pipe air-to-water heat pump
• 60-ton four-pipe air-to-water heat recovery heat pump
• 80-gallon hybrid heat pump domestic water heater
Figure CS12.1 Exterior view of East Palo Alto Government
Space conditioning was accomplished via a central built-up air handling unit and variable air volume
(VAV) reheat terminal units.
Several measures were implemented at EPA Gov to improve efficiency and reduce electrical, heating, and cooling loads. The pneumatic HVAC control system was replaced with a direct digital control
(DDC) system down to the zones. The new DDC system includes ASHRAE Guideline 36 best-in-class sequences of operation, including supply air temperature reset, duct static pressure reset, demandHVAC loads were re-evaluated using industry-standard load calculation software rather than matching the existing system capacities.
Rooftop air-to-water heat pumps were selected to replace the chiller and boiler system for GHG emissions reduction, economic performance, and reliability. One of the two heat pumps is designed with heat recovery capability to handle simultaneous heating and cooling loads without significantly
The building’s existing electrical infrastructure was able to support the all-electric central plant, primarily due to the load-reduction retrofits described above.
Repairs to the existing built-up air handling unit included replacing economizer dampers, a variable frequency drive, a chilled-water coil, sensors, and controls.
Terminal Unit Retrofits
The existing VAV reheat terminal units were replaced to accommodate lower temperature hot water and re-zoned to improve thermal comfort. The new terminal units contain two-row oversized hotwater coils, which meet heating loads with low-temperature hot water produced by heat pumps without significant replacement of existing piping infrastructure. Terminal units serving spaces with high heating loads were upgraded to parallel fan-powered boxes to reduce reheat and hot-water demand.
A series fan-powered terminal unit was provided in the double-height entry lobby to provide space occupancy throughout the project.
Domestic Hot-Water Retrofit
The existing gas-fired domestic water heater was also replaced with a hybrid heat pump water heater to eliminate natural gas consumption and help the county meet their sustainability goals.
This multifamily housing project was initiated to rehabilitate existing affordable housing for a low-income population consisting of farmworkers in the town of Richgrove in Central California. It was one of several such affordable housing renovation projects undertaken by the Rocky
Mountain Institute (RMI) and partners as part of a grant to study the feasibility of retrofitting existing housing structures utilizing new building technologies while decarbonizing their energy systems and adding solar photovoltaic systems.
Existing Systems heating and DX cooling. Distributed gas tank water heaters were in exterior closets at each apartment. Exhaust only ventilation through bath and kitchen fans.
Project Name Vera Cruz Village Year Built 1995
Project Phase Constructed 2022 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Window replacement and weatherization
• Prefabricated insulated roof panels + conversion to non-ventilated attics (two buildings)
• Attic air sealing and insulation (non-roof-panelled buildings, one with attic aerosol sealer application)
• Distributed HPWHs (3 Sanden with 80 gal tanks, the rest hybrid HPWHs)
• Carport PV
HVAC
Existing Retrofit
• Packaged rooftop units (ducted gas heating and DX cooling)
• All-in-one Ephoca ducted heat pump + ERV
- through-wall PTHPs (one building)
• Ducted split heat pumps (one building)
• Ducted rooftop packaged heat pumps
(remaining buildings)
Figure CS13.1 Exterior view of Vera Cruz Village apartments.
Several measures were implemented at Vera Cruz to improve efficiency and reduce electrical, heatbuildings 615 and 619, where the originally vented attic was sealed and prefabricated insulated metal panels (IMPs) were installed to replace an aging asphalt roof. Existing original windows were replaced with double-pane vinyl windows (U 0.3, SHGC 0.25). An elastomeric paint was used on the stucco walls to improve durability and reduce infiltration. For non-roof-paneled buildings, attics were manually air sealed (but left vented) and insulated with R-38 blown-in cellulose. One building (four units) received aerosol sealing in the attic. All lighting was upgraded to LEDs.
Figure CS13.2 Envelope improvements, including roof and window replacement.
HVAC Retrofits supplemented with through-wall slim PTHPs serving the living/kitchen space. Kitchen recirculating range hoods were replaced with exhaust versions as well as bath fans with continuous exhaust. In building 615 (panelized roof retrofit), inverter-driven ducted split heat pumps were installed with continuous exhaust-only ventilation (no ERV).
The rest of the site received heat pump rooftop units to replace the existing rooftop units.
Figure CS13.3 Split system heat pump installation.
Figure CS13.4 Ducted heat pump/ERV unit installation.
Domestic Hot Water with a louver on the door for HP supply air and ducted HP exhaust. In three select units, split Sanden
HPWHs were installed utilizing 80-gallon tanks in the existing closets.
Solar PV metering agreement, which shares utility bill benefits with tenants.
Figure CS13.5 Domestic hot water upgrades—(a) before and (b) after.
(a) (b)
Skokie Courthouse, Illinois
This case study is provided courtesy of NORESCO and Cook County, IL.
emissions by 80% by 2050. Upgrades at Skokie Courthouse were part of two project phases that office buildings. These phases combine to reduce GHG emissions for Cook County by 56%, or over
13,400 tons of CO 2 equivalent.
Existing Systems
Skokie Courthouse’s boilers and chillers were over 30 years old and had exceeded their expected serof 4,000. The courthouse’s HVAC was controlled by a pneumatic system with limited control strategies and no ability to trend system data. Building windows were original, and water testing demonstrated significant leakage.
The baseline heating and cooling loads were evaluated using 36 months of 30-minute interval data provided by the electric utility. Figure CS14.1 shows a breakdown of courthouse electricity use by month for 2013.
Several measures were implemented at Skokie Courthouse to improve efficiency and reduce electriwindows, and door sweeps, and weatherization reduced infiltration. LED lighting conversions accompanied with occupancy-based lighting controls reduced electric demand.
Project Name Skokie Courthouse Year Built 1979
Project Phase Implemented 2017 Year Last Systems Upgrade N/A
Key EEMs/ERMs
• Central GSHP plant
• Window replacement and weatherization
• BAS upgrade (pneumatic to DDC) with scheduling and demand-controlled ventilation
• DHW load reduction
• EV Chargers
Existing Retrofit
• Over 30 years old
• Heating: two 2,000 kW electric boilers
• Cooling: two 400-ton electric chillers
• 200-ton GHSP plant
• GS well field: 104 wells, 500 ft deep
The pneumatic HVAC control system was replaced with a direct digital control (DDC) system, while retaining some pneumatic actuators and terminal box controls for cost effectiveness. Demand-controlled ventilation and improved AHU scheduling were implemented with the new DDC system.
A GSHP was selected to replace the existing electric central plant for GHG emissions reduction, economic performance, and reliability. A geothermal well field sized to offset 100% of the building’s heatgeothermal well field as a heat sink and a 200-ton heat recovery chiller.
At 200 tons, the GSHP system carries the cooling load of the building for all but approximately hours during a typical year, when peaking/backup chillers are used to supplement. The backup/peakFor heating, the GSHP system provides 3,466 kBTUh of heat under design conditions and carries the heating load of the building for all but approximately 484 hours a year, when the peaking/backup boilers are used to supplement. The proposed peaking/backup boilers are two high-efficiency gas-fired
Domestic Hot Water
Domestic plumbing fixtures were retrofitted with high-efficiency fixtures, reducing domestic hotwater consumption by approximately 31%. The existing domestic water heaters were two tank-type electric heating units that were original to the building. The team evaluated heating the domestic water via heat recovery from the GSHP system, but the relatively low domestic water load for the domestic water heater replaced one existing unit. The remaining electric domestic water heater was
Figure CS14.1 Electricity consumption.
nology, the existing electric unit may be replaced with a heat pump water heater and used as the primary DHW heating source, with the high-efficiency gas-fired unit retained as the emergency backup.
EV Charging
Two 240V, Level 2 EV chargers were installed at Skokie Courthouse. These are not used for two-way
Stella B. Werner Council Office Building, Maryland
This case study is provided courtesy of NORESCO and Montgomery County, MD.
Montgomery County undertook a project to upgrade the Stella B. Werner Council Office
Building (COB), make progress toward their goals to reduce GHG emissions, and apply for LEED emissions for Montgomery County by over 1600
tons of CO 2 equivalent.
Project Name
Stella B. Werner Council
Office Building Year Built
1952 (Central Core)
1962 (South Wing)
1970s–1980s (further additions)
Project Phase Implemented 2021 Year Last SystemsUpgradeVariable
Key EEMs/ERMs
• LED lighting upgrade
• Window and door replacement
• Water-cooled VRF system with DOAS
Existing Retrofit
• Four-pipe FCUs, WSHPs, AHUs, RTUs
• Heating: central natural gas boilers, dedicated natural gas boilers, packaged gas-fired RTUs
• Cooling: central electric chillers, packaged DX
RTUs, cooling towers (WSHPs)
• 300-ton water-cooled VRF system
• DOAS with energy recovery
• DX AHU/RTU for dining/kitchen and auditorium
• Data center conditioning unchanged
Figure CS15.1 Exterior view of Stella B.
Werner Council Office Building.
Existing Systems
The interior lighting was primarily made up of T8, and some T12, fluorescent lamps. Switch-mounted occupancy sensors were installed in many areas. Exterior lighting was high-intensity discharge (HID)
with high-pressure sodium (HPS) lamps.
Envelope
Due to multiple additions in the 1960s, '70s, and '80s, different parts of the COB have different architectural designs and different construction materials. A majority of windows were single pane and original to each wing's construction. Many of the operable windows throughout the Core and Core
South wings did not close properly and permitted the infiltration of a great deal of unconditioned outdoor air and moisture.
HVAC
The multiple additions and renovations to the COB over the past years had resulted in a mix of heatHVAC renovation projects were serving various sections of the building. The result was that the designs and vintages of HVAC systems, which presented a wide range of issues.
A central boiler plant located on the first floor of the Core building served the majority of the COB. The plant consisted of six 299-MBH, direct-vented, natural gas-fired, hot-water boilers. Cooling for much of the building was supplied by a central chiller plant located in the northwestern corner of the parkeffective useful life. The main chiller plant did not have enough capacity to simultaneously meet building cooling demand and serve as backup for the data center.
The central boiler and chiller plants provided heating and cooling for most systems in the building, with some exceptions.
Health Wing: Four-pipe FCUs located along the perimeter of the space and four-pipe AHUs on each floor providing tempered ventilation air to the center areas. FCUs and AHUs served by central plants.
Auditorium First Floor: Four-pipe AHU served by central plants.
Figure CS15.2 Diagram of office building layout.
dedicated gas-fired boiler. Kitchen served by a two-pipe makeup air unit (MAU), also served from the same small boiler.
(DX) cooling.
by means of a heat exchanger. The loop was also interconnected to the central cooling towers for heat rejection. Due to the age of the WSHP system, many of the compressors were beginning to fail.
densers on the roof serve the AHU.
The South Wing of the building was heated by a separate hot-water loop, served by a 1260-MBH hotwater boiler. This serves a two-pipe hydronic loop distributed throughout the wing's air-handling units and fan coil units. A separate dedicated hot-water boiler serves the first-floor kitchen and cafeteria of the Council Wing.
South Wing Floors 2, 4, 5: Four-pipe perimeter FCUs with a four-pipe AHU in a penthouse mechanhowever, hot water is provided by a dedicated gas-fired boiler located in the penthouse mechanical room.
The sixth floor is served by VAV boxes, similar to the top floor of Core South. The VAV boxes are served by a four-pipe RTU, which in turn is served by the central cooling plant and by the small hot-water boiler in the penthouse.
The third floor of the South Wing houses the County's large data center. This area is primarily served by computer room air-conditioning (CRAC) units and a 120-ton air-cooled chiller located at ground tral chiller plant loop for backup and redundancy.
The window and door replacements, LED lighting upgrades, and DOAS energy recovery measures windows throughout the Health Wing, Core, Core South, and first floor Council Wing. Exterior doors were replaced with insulated doors in the Health Wing and first floor connector wing. LED lighting
HVAC Options
The County desired a comprehensive, long-term solution for the COB, and a number of different HVAC upgrade options were evaluated for occupant comfort, energy savings potential, ease of operation and maintenance, and flexibility in phasing of installation to minimize occupant disruption during construction.
Option 1-New Central Plants and Variable Air Volume (VAV) Systems
This HVAC upgrade option would involve replacing and expanding the central plant boilers and chillers so that these central plants could serve the entire building. Condensing boilers would provide heating, and water-cooled centrifugal chillers would provide cooling. VAV AHUs and terminal boxes would be
Option 2-New Central Plants, Dedicated Outdoor Air Units, and Fan Coil Units
This HVAC upgrade option would again involve replacing and expanding the central boiler and chiller plants with condensing boilers and centrifugal chillers to serve the entire building. Four-pipe FCUs would be installed throughout the building and a DOAS with heat recovery on the roof and/or on each floor to provide ventilation air to the occupied spaces. This option would require electrical system upgrades for the new chiller plant.
Option 3-New Variable Refrigerant Flow (VRF) with Dedicated Outdoor Air (DOAS)
This HVAC upgrade option would involve installing an approximately 300-ton VRF system, together with a DOAS system with heat recovery, to serve the entire building. The only exceptions would be the
Auditorium and Council Wing, which would receive new packaged HVAC systems, and the South Wing data center, which would remain as-is.
A water-cooled VRF system was chosen over an air-cooled VRF system for two primary reasons: lack of available roof space and the need for significant structural reinforcement, which would severely
The water-cooled VRF heat pumps are small indoor units installed in small closets near the center of each floor. The system requires a central condenser water loop, which is maintained between 70°F and 86°F. The loop is served by a cooling tower to reject excess heat and a condensing boiler plant to add heat when required. These were installed in the parking garage (cooling tower on the roof and
A VRF system with dedicated outdoor air units complete with heat recovery was selected. The VRF system provided higher energy savings and comparatively lower installation cost. However, the biggest deciding factor in choosing VRF was the design and installation flexibility to overcome site- and building-specific constraints associated with this retrofit project.
• Because there was no hot-water or chilled-water piping to run, the VRF system helped to over-
• The ability to phase the installation by floor was critical to the success of the project.
• The modular and adaptable design provided greater flexibility in zoning, which fit well with other proposed interior renovations.
• The ability to efficiently provide simultaneous heating and cooling through the same system
• The modular VRF system had the flexibility to provide individual comfort control for each council member without affecting the whole building.
These case studies are provided courtesy of NORESCO and Virginia Beach City Public
Schools.
schools as part of a continuing effort to improve building infrastructure while reducing operating were part of a program with more than 11 project phases across the school district.
Existing Systems
The gym, cafetorium, and library were conditioned by four RTUs with DX cooling and electric resistance heating coils. The office RTU included DX cooling with electric heaters located in the office ductwork to serve the office rooms.
At the time of retrofit, Providence Elementary used a two-pipe water-source heat pump (WSHP) system for the classroom heating and cooling air conditioning as well as ventilation air. Each of the classrooms has two water source heat pumps that range in capacity from 0.6 tons to 2.3 tons. The
GSHP Loop
A GSHP loop was installed and connected to the existing WSHP system at Providence Elementary. The
GSHP loop comprises in-ground boreholes drilled in the football and soccer field on the eastern side of the building. The well field consists of 152 boreholes, drilled at a 300-ft depth and spaced apart on a
20-ft grid, to satisfy the school's heating and cooling requirements.
Project Name Providence ElementarySchool Year Built 1981
Project Phase 1 Year Implemented 2010
Key EEMs/ERMs
• Weatherization
• Demand-controlled ventilation
• Central GSHP plant serving WSHP loop
• Packaged RTUs replaced with GSHP RTUs
Existing Retrofit
• Classroom: two-pipe WSHPs
• DX RTUs
• Heating: 288 kW electric boiler
• Cooling: two-cell closed-circuit cooling tower
• GS well field: 152 wells, 300 ft deep
• Heat pump RTUs
The existing cooling tower was demolished and removed, but the boiler remained in place for emergency backup.
The existing RTUs were replaced with GSHP RTUs. In the office area, four new shut-off VAV boxes
Because the GSHP RTUs do not serve any classrooms, a demand-controlled ventilation sequence was
This project also included replacing the existing PVC condenser water piping from the original WSHP network, which was near end of life. The piping was replaced with new schedule 40 black steel and piped in a reversereturn arrangement to allow for a more balanced flow, reducing the number of balancing valves. The new pipExisting Systems
The gymnasium, library, cafeteria, and administrative areas were served by unitary DX RTUs with electric heating.
The school previously used a two-pipe WSHP system with console-style WSHPs, ranging from 3.5 to tons of cooling each, in the classrooms that were original to the building. During the 1996-1997
school year, outdoor air was sealed to the classroom WSHPs, and dedicated outdoor air units with DX spaces. Once the outdoor air grilles were sealed for these classrooms, the WSHPs became oversized,
The classroom WSHP system included two hot-water boilers rated at 1440 MBH output and two
Project Name Strawbridge ElementarySchool Year Built 1991
Project Phase 5 and 6 Year Implemented 2013
Key EEMs/ERMs
• Weatherization
• Central GSHP plant serving WSHP loop
• Replacement WSHPs and FCUs with GSHP console units
Existing Retrofit
• Classroom two-pipe WSHPs
• Classroom FCUs with DX
• DX RTUs
• Heating: two 1440 MBH natural gas boilers
• Cooling: two closed-circuit cooling towers
• GS well field: 274 wells, 300 ft deep
• GSHP console units
GSHP Loop
A GSHP well field was installed in the large playground space behind the building at Strawbridge Elementary as part of Phase 5 with VBCPS. The GSHP loop well field consists of 274 boreholes, drilled at a 300-ft depth and spaced apart on a 20-ft grid.
The balance of the GSHP system was installed under Phase 6, including:
• Replacement of fan coil units with GSHP system console units
• Connection of the GSHP console units to the ground-source loop
• Connection of GSHP RTUs (replaced under separate roofing project) to the ground-source loop
As at Providence Elementary, the existing cooling towers were demolished and removed, but one of the existing boilers remained in place for emergency backup.
Existing Systems
Packaged DX RTUs and electric heating served the larger non-classroom spaces.
with DX cooling and electric heating were installed to provide conditioned outdoor air to the classroom spaces. As with Strawbridge Elementary, after the outdoor air sections were sealed, the WSHP units were oversized.
Project Name Centerville ElementarySchool Year Built 1983
Project Phase 8 and 10 Year Implemented 2017, 2021
Key EEMs/ERMs
• Weatherization
• Central GSHP plant serving WSHP loop
• Replacement WSHPs and FCUs with GSHP console units
• Packaged RTUs replaced with GSHP RTUs
Existing Retrofit
• Classroom two-pipe WSHPs
• DX RTUs and outdoor air units
• Heating: 510 kwW electric boiler
• Cooling: closed circuit cooling tower
• GS well field: 220 wells, 300 ft deep
• Heat pump RTUs and outdoor air units
GSHP Loop
During Phase 8, a GSHP loop was installed to serve the existing WSHP system. The well field was deep. The GSHP loop was sized based on the calculated building heating load of 245 tons, which is greater than the calculated cooling load of 200 tons. The well field was designed to serve the whole building, which includes the classroom GSHPs, the RTUs, and the OAUs. During Phase 8, the existing
WSHPs were replaced with new GSHPs, but the existing RTUs and outdoor air units remained in place.
Phase 8 also replaced the existing WSHP loop piping within the building with an upsized loop. The water loop included piping stub-outs to the existing locations of the RTUs and outdoor air units for future connections.
Four years later, during Phase 10, the five RTUs and three outdoor air units were replaced, tied into the Phase 8 water loop stub outs, and connected to the GSHP system. Because the GSHP systemaccommodate the additional HVAC loads of these RTUs and outdoor air units, no changes to the GSHP were required.
STAR Transit, Texas
This example is part of the Preliminary Energy Assessments (PEA) program through the
Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.
STAR Transit is a public bus transportation service with a 20,000 ft2
space along with an equally large parking garage for the buses. STAR
Transit is currently in the process of electric vehicles (EVs). The projected building is planned to be offset by the installation of solar PV systems across the facility. STAR Transit had received funding for use in electrifiAugust 2022.
A SECO PEA audit estimated that converting 14 buses to EVs will increase the daily electricity consumption by 1078 kWh and the total annual electricity consumption by 388,080 kWh. STAR Transit was interested in offsetting the demand increase from EV buses with a PV installation. However, EV eration from a PV system (bus operation is 6:00 a.m. to 6:00 p.m., and charging would be scheduled for 6:00 p.m. to 6:00 a.m.). Due to the project funding timeline, lead times for battery storage systems was evaluated in the current assessment. Even grid integration requires STAR Transit to change utility providers for a utility that allows PV grid integration. This is possible due to the deregulated electricity market in Texas.
Analysis showed that there will be only three hours of overlap between PV generation and bus
Transit moved forward with PV system installation to avoid expiration of funds, and the next recommended step for their fleet decarbonization is installation of battery storage to fully harness the clean
PV energy generation to charge the bus fleet overnight.
Figure CS17.1 Exterior view of STAR Transit.
(a) (b)
(c) (d)
Figure CS17.2 Solar generation vs. EV Charging for (a) January, (b) April, (c) July, and (d)
October.
This case study is provided courtesy of Creative Energy.
An example of an ambient temperature district energy system broke ground in Oakville, Ontario, Canada on March 28, 2023. Creative Energy developed and is implementing the ambient loop for the
Minto Communities North Oak development. While this system serves a new construction development, it provides an example for implementing district ambient loops.
The North Oak project interconnects phase-by-phase geothermal fields to provide reliable space heatent water at a temperature between 34°F and 90°F for space heating and cooling. The district system also supplies higher-temperature heating water at 145°F for local DHW production from a central natural gas boiler. As seen in the schematic diagram, each building is connected to the district system distribution network will interconnect three geothermal fields, which will be constructed in tandem with the building development schedule. The geothermal field for the first phase will consist of boreholes drilled 600 feet deep. As each phase comes online, another field will be added to the system, increasing the low-carbon thermal energy capacity.
The combination of the geothermal fields and ambient distribution will allow buildings to share energy with one another and enable in-suite water-source heat pumps within the buildings to operate reliably and efficiently. The district system supplies all space conditioning needs using the geothermal ambient loop, with the boiler plant reserved for domestic hot-water heating and as a backup for the geothermal field. The district system is expected to decrease carbon emissions related to space heating by up to 95 percent and is expected to avoid almost 1000 tons of GHG emissions annually.
Figure CS18.1 Schematic Diagram of North Oak Ambient District Loop (Image credit: Creative Energy [2022])
Kitsilano Pool, Canada
This case study is provided courtesy of FirstLight Energy Solutions.
Kitsilano Pool, one of Vancouver’s seasonal outdoor pools, is a popuAfter upgrading its aged domestic hot-water system, it now utilizes a erant. Selected as the inaugural site for this system, Kitsilano Pool serves as a testing ground before tral HPWHs in other municipal buildings.
Existing Domestic Hot-Water System
The existing domestic hot-water system comprised a single 725 MBH mid-efficiency gas boiler supplying two 120-gallon hot-water storage tanks in the pool’s main mechanical room. The system functioned on stand-alone controls, supplying hot water to the pool deck and changing room showers. All showerheads were rated at 2.5 GPM.
Project Name Kitsilano Pool Year Built 1978
Project Phase Implemented 2021 Year Last SystemsUpgradeN/A
Key EEMs/ERMs
• Low-flow fixture conversion (2022)
• Central Domestic Hot-Water Heat Pumps (2022)
Domestic Hot Plant
Existing Retrofit
• Mid-efficiency 725 MBH atmospheric domestic hotwater boiler with two 120-gallon unfired hot-water tanks
• 210 MBH CO 2 air-source heat pump water heater with 500 galtric resistance swing tank
Figure CS19.1 Exterior view of Kitsilano Pool.
All showerheads were retrofitted with 1.5 GPM showerheads, reducing the peak DHW demand by approximately 40%. The new DHW plant was integrated with the facility BAS, allowing remote monitoring and control, which can also be utilized for demand-response management.
DHW Plant Retrofit
The City of Vancouver chose this site to implement a central heat pump water heater using CO2 refrigerant as a proof-of-concept test project before implementing them on other municipally owned buildings. In addition to eliminating GHG emissions associated with domestic hot water, a secondary goal was to cool the boiler room in summer using the heat pump for maintenance personnel using the workstation located there.
The system was sized to facilitate 100% of the DHW load, eliminating the need for natural gas for DHW heatpromote stratification. To ensure backup functionality, the second primary tank includes a 54-kW electric heater in case of heat pump failure. A third 250-gallon tank, equipped with an 18-kW electric heater, acts as a swing tank, preventing recirculation of DHW from affecting the primary storage tanks’ temperature stratifition, preventing the use of the heat pump from directly heating domestic water. Instead, a small hydronic tic hot-water system.
Figure CS19.2 Schematic diagram of Kitsilano Pool domestic hot-water system (Image
The system is equipped with a large number of temperature sensors to facilitate troubleshooting and characterize system operation. Used as a proof of concept, the city has since implemented similar central HPWH systems in other city-owned buildings. Monitoring of the system operation over the past two summers has system to heat pool makeup water and reduce GHG emissions from the natural gas boilers used to heat the pool.
ADB. 2018. Handbook on Battery Energy Storage System. Manila, Philippines: Asian Development
Bank. https://dx.doi.org/10.22617/TCS189791-2.
Adewale, O., J. Woods, J. Nelson, K. Sumanjeet, K. Gluesenkamp, N. Kumar, S. Mumme, R. Jackson, and
R. Prasher. 2021. Addressing Energy Storage Needs at Lower Cost via On-Site Thermal Energy Storage in Buildings. Energy and Environmental Science 14:5315–5329. https://pubs.rsc.org/en/content/ articlelanding/2021/ee/d1ee01992a.
Affiliated Engineers, Inc. 2023. Decarbonization and Electrification Predesign Report: University of environment/files/ucsc-decarbonization-electrification-pre-design-final-report.pdf.
AIA. 2019. Renovate, Retrofit, Reuse: Uncovering the Hidden Value in America’s Existing Building
Stock. Washington, D.C.: American Institute of Architects. https://content.aia.org/sites/default/files/
2019-07/RES19_227853_Retrofitting_Existing_Buildings_Report_Guide_V3.pdf.
AIA. 2022. Blueprint for Better Resources. Washington, D.C.: American Institute of Architects. https:// blueprintforbetter.org/resources/.
Albers, T., and J. Ellis. 2023. Motor, Drive Selection Key to Future HVAC Fan Efficiency Standards: Six Things the Fan Industry Should Know. The Air Conditioning, Heating, Refrigeration
NEWS. https://www.achrnews.com/articles/147463-motor-drive-selection-key-to-future-hvacfan-efficiency-standards.
AOBA. 2023. Operations and Maintenance Best Practices for Energy Management. Washington, DC:
Apartment and Office Building Association. https://buildinginnovationhub.org/resource/improvebuilding-operations/operations-and-maintenance-guide/?.
Architecture 2030. 2023. Building Sector Intervention Points. https://www.architecture2030.org/interArias, F., R. DiNola, C. Nesler, and K. Peterson. 2022. GSA Green Building Advisory Committee Advice www.gsa.gov/system/files/GBAC%20Decarbonization%20Advice%20Letter%20Final%2011-09-
22%282%29.pdf.
ASHRAE. 2015. ASHRAE Guideline 0.2-2015, Commissioning Process for Existing Buildings and
Assemblies. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2018. ASHRAE/IES Standard 100-2018, Energy Efficiency in Existing Buildings. Peachtree
ASHRAE. 2019a. ASHRAE Guideline 0-2019, The Commissioning Process. Peachtree Corners, GA:
ASHRAE.