# Building Decarbonization

## Retrofits for Commercial

## and Multifamily Buildings

![ASHRAE Logo](https://www.ashrae.org)

![GHG Logo](https://ghg.com)

There are no visible contents on this page image.

This publication was prepared under the auspices of
ASHRAE’s Center of Excellence for Building Decarbonization (CEBD).

For more information from the ASHRAE CEBD, visit [www.ashrae.org/decarb](http://www.ashrae.org/decarb).

---

### WORKING GROUP

**David Heinzerling—Chair**
Taylor Engineers

**Cory Abramowicz**
Arup

**James Del Monaco**
P2S

**David Ellowitz**
AHA Consulting Engineers

**Jamie Kono**
Pacific Northwest National Laboratory

**Daniel Nall**
Daniel Nall Consultant, LLC

**Shona O’Dea**
Skidmore, Owings & Merrill (SOM)

**Mike Reimer**
First Light Energy Solutions

**Ted Tiffany**
Building Decarbonization Coalition

**Brett Webster**
RMI

**Eric Yang**
Vantage Data Centers

---

### NORESCO PRIMARY AUTHORS

**W. Michael Goodrum**
NORESCO

**Sally Blair**
NORESCO

---

### NORESCO CONTRIBUTORS

**John Arent**

**Rahul Athalye**

**John Balfe**

**Scott Emerton**

**Xia Fang**

**Sam Farouz**

**Aaron Hart**

**Mark Haskell**

**Roger Hedrick**

**Michele Hendrick**

**Zalmie (Zee) Hussein**

**Bob Jurovaty**

**Michael Kennedy**

**Jeff Logarzo**

**Afsheen Mashayekhi**

**David Mowery**

**Ian Roth**

**Elvin Ruya Ozel**

**Michelle Scordino**

**Pete Thomson**

**Rachel Truttmann**

**Kyra Weinkle**

**James Zarske**

---

### Literature Review and Research Contribution

**Phani Arvind Vadali**
University of Colorado

**Moncef Krarti**
University of Colorado

---

### ASHRAE CENTER OF EXCELLENCE FOR BUILDING DECARBONIZATION

**Kent Peterson—Chair**
P2S Inc.

**Ghina Annan**
Stantec

**Carrie Brown**
Resource Refocus, LLC

**Luke Leung**
Skidmore, Owings and Merrill

**Bing Liu**
Pacific Northwest National Laboratory

**Clay Nesler**
The Nesler Group

**Blake Ellis—Vice Chair**
Burns & McDonnell

**Rajan Rajendran**

**Stet Sanborn**
SmithGroup

**Ginger Scoggins**
Engineered Designs, Inc.

**Stephanie Reiniche**
Director of Technology, ASHRAE

---

Updates and errata to this publication will be posted on the
ASHRAE website at [www.ashrae.org/publicationupdates](http://www.ashrae.org/publicationupdates).

There are no visible contents on page 4 of the provided image.

ISBN 978-1-955516-75-4 (paperback)
ISBN 978-1-955516-76-1 (PDF)

180 Technology Parkway · Peachtree Corners, GA 30092 · www.ashrae.org


Printed in the United States of America

Cover photograph by PeopleImages.com - Yuri A /Shutterstock.com
Cover design by Rebecca Branta

---

ASHRAE is a registered trademark in the U.S. Patent and Trademark Office, owned by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE has compiled this publication with care, but ASHRAE has not investigated, and ASHRAE expressly disclaims any duty to investigate, any product, service, process, procedure, design, or the like that may be described herein. The appearance of any technical data or editorial material in this publication does not constitute endorsement, warranty, or guarantee by ASHRAE of any product, service, process, procedure, design, or the like. ASHRAE does not warrant that the information in the publication is free of errors, and ASHRAE does not necessarily agree with any statement or opinion in this publication. The entire risk of the use of any information in this publication is assumed by the user.

No part of this book may be reproduced without permission in writing from ASHRAE, except by a reviewer who may quote brief passages or reproduce illustrations in a review with appropriate credit; nor may any part of this book be reproduced, stored in a retrieval system, or transmitted in any way or by any means—electronic, photocopying, recording, or other—without permission in writing from ASHRAE. Requests for permission should be submitted at [www.ashrae.org/permissions](http://www.ashrae.org/permissions).

---

### Library of Congress Cataloging-in-Publication Data

Names: ASHRAE (Firm), author.
Title: Building decarbonization retrofits for commercial and multifamily buildings.
Description: [Peachtree Corners, Georgia] : ASHRAE, [2024] | Includes bibliographical references. | Summary: "Provides design engineers solutions and guidance for decarbonizing existing commercial and multi-family buildings. Covers HVAC electrification options and strategies specific to existing building setups; electrification challenges, barriers, and transition considerations; domestic hot water electrification, integration with other systems, heat recovery, thermal energy storage, control systems, equipment replacement cycle considerations, refrigerant considerations, life-cycle costs and financial incentives, cold-climate strategies, and non-HVAC considerations such as load shifting/reduction, on-site renewables, electrical storage, and EV charging"— Provided by publisher.
Identifiers: LCCN 2024007022 | ISBN 9781955516754 (paperback) | ISBN 9781955516761 (PDF)
Subjects: LCSH: Sustainable buildings. | Buildings—Retrofitting. | Carbon dioxide mitigation.
Classification: LCC TH880 .B877 2024 | DDC 690.028/6—dc23/eng/20240523
LC record available at [https://lccn.loc.gov/2024007022](https://lccn.loc.gov/2024007022)

---

### ASHRAE STAFF

**SPECIAL PUBLICATIONS**

Cindy Sheffield Michaels, Editor
Mary Bolton, Associate Editor
December Byrnes, Assistant Editor
Michshell Phillips, Senior Editorial Coordinator
David Soltis, Group Manager of Electronic Products and Publishing Services
Jayne Jackson, Publication Traffic Administrator

**PUBLISHING SERVICES**

Mark S. Owen
Director of Publications and Education

## Acronyms

| Acronym | Definition |
| --- | --- |
| ASHRAE | American Society of Heating, Refrigerating and Air-Conditioning Engineers |
| BPS | Building Performance Standards |
| Btu | British thermal unit |
| CO₂ | Carbon dioxide |
| CO₂e | Carbon dioxide equivalent |
| DOE | U.S. Department of Energy |
| EUI | Energy Use Intensity |
| GHG | Greenhouse gas |
| HVAC | Heating, ventilation, and air conditioning |
| IECC | International Energy Conservation Code |
| IPMVP | International Performance Measurement and Verification Protocol |
| kWh | Kilowatt-hour |
| LED | Light-emitting diode |
| MMBtu | Million British thermal units |
| MWh | Megawatt-hour |
| PV | Photovoltaic |
| RE | Renewable energy |
| VAV | Variable air volume |

HG | Greenhouse gas
HVAC | Heating, ventilation, and air conditioning
IECC | International Energy Conservation Code
IPMVP | International Performance Measurement and Verification Protocol
kWh | Kilowatt-hour
LED | Light-emitting diode
MMBtu | Million British thermal units
MWh | Megawatt-hour
PV | Photovoltaic
RE | Renewable energy
VAV | Variable air volume

## 8 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DOMESTIC HOT-WATER SYSTEMS

### 8.1 Evaluating Existing Conditions

#### 8.1.1 System Configuration and Condition

#### 8.1.2 DHW Load Profile

### 8.2 Load Reduction and Rightsizing

#### 8.2.1 Low-Flow Fixture Retrofit

#### 8.2.2 Distribution and Storage Losses

#### 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)

#### 8.2.4 Rightsizing

#### 8.2.5 Sizing Methodology for Storage-Based Systems

#### 8.2.6 Sizing Methodology for Point-of-Use Systems

#### 8.2.7 Sizing Considerations for Grid-Demand Response

### 8.3 Distributed vs. Central Systems

#### 8.3.1 Distributed DHW Systems

#### 8.3.2 Central DHW Systems

#### 8.3.3 Application Considerations

### 8.4 Recirculation Systems

#### 8.4.1 Reducing Recirculation Energy Losses

#### 8.4.2 Direct-Return Systems

#### 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs

### 8.5 Heat Pump Water Heaters

#### 8.5.1 Heat Pump Types

8.5.2 Refrigerants ................................................................................................................. 148
8.5.3 Heat Pump Heat Sources ................................................................................................. 148
8.6 DHW Storage Systems .................................................................................................... 149
8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage .............................. 149
8.6.2 DHW Storage Considerations for Retrofits ............................................................ 150
8.6.3 Controls and Automation ............................................................................................ 150
8.7 Heat Recovery and Renewable Heat Sources ............................................................ 150
8.7.1 Heat Recovery ................................................................................................................. 150
8.7.2 Renewable Heat Sources ............................................................................................ 151
8.8 Combined Systems and Hybrid Fuel Systems .............................................................. 151
8.8.1 Combined Systems .................................................................................................... 151
8.8.2 Hybrid Systems .............................................................................................................. 153

### Glossary ................................................................................................................................. 155

### Case Studies

Case Study 1: University of California, Santa Cruz— Phasing Approach............................ 159
Case Study 2: 345 Hudson, New York ................................................................................. 161
Case Study 3: San Diego State University, California....................................................... 167
Case Study 4: University of California, Santa Cruz—Cogeneration Plant ......................... 171
Case Study 5: The Heritage, New York............................................................................... 173
Case Study 6: Bloedel Conservatory, Canada.................................................................. 179
Case Study 7: StopWaste Office, California ..................................................................... 183
Case Study 8: Montreal City Hall, Canada........................................................................ 185
Case Study 9: 47 Seventy Apartments, Utah ................................................................... 191
Case Study 10: McMullen County Courthouse, Texas.................................................... 193
Case Study 11: Ken Soble Tower, Canada .................................................................... 195
Case Study 12: East Palo Alto Government Center, California.................................... 199
Case Study 13: Vera Cruz Village, California.................................................................. 201
Case Study 14: Skokie Courthouse, Illinois..................................................................... 205
Case Study 15: Stella B. Werner Council Office Building, Maryland............................... 209
Case Study 16: Virginia Beach City Public Schools, Virginia.......................................... 213
Case Study 17: STAR Transit, Texas.................................................................................. 217
Case Study 18: North Oak Development, Canada ......................................................... 219
Case Study 19: Kitsilano Pool, Canada............................................................................ 221

### References ............................................................................................................................. 225

# Acknowledgements

The chair of this working group, David Heinzerling, would like to thank this guide’s primary authors, NORESCO, for their perseverance and ability to successfully incorporate extensive feedback from a wide group of individuals.

The working group drafted the original outline for this guide then worked with NORESCO to bring it to completion. We acknowledge support from the working group members’ employers: Taylor Engineers, Pacific Northwest National Laboratory, P2S, FirstLight Energy Solutions, Arup, AHA Consulting Engineers, Skidmore, Owings & Merrill, RMI, Building Decarbonization Coalition, and Vantage Data Centers.

The working group’s efforts were guided by the CEBD Executive Committee under the leadership of ASHRAE Fellow Kent Peterson and the operational guidance of Blake Ellis, CEBD Operational Sub-committee Chair. ASHRAE staff members Thomas Loxley and Stephanie Reiniche were instrumental in managing the process and keeping everyone organized and on track.

In addition to the working group members, authors, and ASHRAE staff who made this guide possible, several individuals played key roles in the guide’s success. Among the working group members, Jamie Kono was a key contributor to the organization and content of Chapter 3, and Mike Reimer was a key contributor to the organization and content of Chapter 8. Significant thanks go to the working group members and TFBD Executive Committee, who dedicated their personal time to thoroughly reviewing the 65% and 90% drafts of the guide and provided feedback, which resulted in a much stronger and more valuable document than would have resulted otherwise. We thank all who provided their experience, insights, and time in the development of this guide, though any errors are the responsibility of the authors.

Decarbonization of our existing building stock is one of the most important challenges of our time. We hope that this book provides practical and timely guidance for a wide range of interested parties. The solutions in this space are evolving rapidly, and no guide of this breadth can cover each topic exhaustively; thus, the authors have highlighted many other excellent references on specific topics throughout the book. While specific technological solutions will change over time, the key insights and planning framework presented in this guide will long be relevant.

NORESCO would like to thank the following people and organizations for their support and assistance:

- Elena Alschuler, LaSalle Investment Management
- Sophie Cardona, NYSERDA—Empire Building Challenge
- Nora Hart, Lawrence Berkeley National Laboratory

- ASHRAE working group members

Special thanks to these working group members for providing a detailed and thoughtful review and additional contributions to the guide:

- David Heinzerling
- Mike Reimer
- Jamie Kono
- Brett Webster

Special thanks to the various case study authors for the significant contribution each case study makes to the guide.

**University of California, Santa Cruz—Phasing Approach (Case Study 1) and Cogeneration Plant (Case Study 4)**

- Phil Boutelle, *University of California, Santa Cruz*
- Brett McQuillan, *Affiliated Engineers, Inc.*

**345 Hudson, New York (Case Study 2)**

- Ben Rodney, *Hines*

**San Diego State University, California (Case Study 3)**

- James Del Monaco, *P2S, Inc.*

**The Heritage, New York (Case Study 5)**

- Joe Weishaar, *L+M Development Partners*
- David Ash, *L+M Development Partners*
- Adam Szlachetka, *Steven Winter Associates*

**Bloedel Conservatory, Canada (Case Study 6) and Kitsilano Pool, Canada (Case Study 19)**

- Mike Reimer, *FirstLight Energy Solutions*

**StopWaste Office, California (Case Study 7) and East Palo Alto Government Center, California (Case Study 12)**

- David Heinzerling, *Taylor Engineers*

**Montreal City Hall, Canada (Case Study 8)**

- Lianne Cockerton, *Martin Roy et Associés*

**47 Seventy Apartments, Utah (Case Study 9)**

- Lillian Gerrity, *iCAST*

**McMullen County Courthouse, Texas (Case Study 10); Skokie Courthouse, Illinois (Case Study 14); Stella B. Werner Council Office Building, Maryland (Case Study 15); Virginia Beach City Public Schools, Virginia (Case Study 16); and STAR Transit, Texas (Case Study 17)**

- NORESCO

**Ken Soble Tower, Canada (Case Study 11) and Vera Cruz Village, California (Case Study 13)**

- Brett Webster, *Rocky Mountain Institute*

**North Oak Development, Canada (Case Study 18)**

- Diego Mandelbaum, *Creative Energy*
- Keith Bate, *Creative Energy*
- Alex Girdner, *Westbank Corp.*

# Acronyms

ASH P
air source heat pump

BESS
battery energy storage system

BPS
building performance standards

CO₂
carbon dioxide

CHW
chilled water

CUI
carbon use intensity

Cx
commissioning

DCV
demand-controlled ventilation

DWHR
drain water heat recovery

EIFS
exterior insulation and finish system

EPC
energy performance contract

EPD
Environmental Product Declaration

ERV
energy recovery ventilation

ESPC
energy savings performance contract

EUI
energy usage intensity

EUL
effective useful life

GHG
greenhouse gas

GWP
global warming potential

Gshp
ground-source heat pump

HFC
hydrofluorocarbon

HPWH
heat pump water heater

IAQ
indoor air quality

ITC
investment tax credit

LCCA
life-cycle cost analysis

LFG
landfill gas

LHS
latent heat storage

LTHW
low-temperature hot water

MBCx
monitoring-based commissioning

MTCO₂
metric tons of carbon dioxide

NPV
net present value

OPR
owner’s project requirements

PCM
phase-change material

PPA
power purchase agreement

Acronyms

| RCx | retrocommissioning |
| --- | --- |
| ReCx | recommissioning |
| ROI | return on investment |
| SHGC | solar heat gain coefficient |
| SHS | sensible heat storage |
| SPB | simple payback |
| VAV | variable air volume |
| VRF | variable refrigerant flow |

# Introduction

## 1.1 Background

In response to the rising awareness of decarbonization’s vital role in confronting climate change, the *ASHRAE Position Document on Building Decarbonization* was published stating ASHRAE’s commitment to pursuing efforts related to building decarbonization. Applied to existing buildings, decarbonization is the reduction of carbon emissions through converting existing equipment and systems powered by fossil fuel combustion processes to highly efficient equipment and systems that use low-carbon or carbon-free fuels. It is the intent of this building decarbonization retrofit guide for existing commercial and multifamily buildings to serve as an educational resource on the processes of planning and implementing decarbonization efforts and to provide high-level technical guidance on available decarbonization technologies and strategies.

### 1.1.1 Why Decarbonization?

In 2020, existing buildings were responsible for nearly 40% of energy-related greenhouse gas (GHG) emissions, quantified as carbon dioxide equivalent (CO2-eq), as shown in Figure 1.1. In *ASHRAE Position Document on Building Decarbonization*, ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan:

- all new buildings are net-zero GHG emissions in operation,
- widespread energy-efficiency retrofits of existing assets are well underway, and
- embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).

### 1.1.2 What Does Decarbonizing Existing Buildings Mean?

![Figure: ASHRAE Public Policy Information Brief on Building Electrification](Image credit: ASHRAE 2023d)

Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Existing buildings’ ability to electrify cost effectively will accelerate with technological improvements and local and national policy incentives. ASHRAE supports the global need to reduce emissions from buildings, including through beneficial electrification. This public policy information brief (PPIB) outlines the issues and considerations for policy makers regarding building electrification (ASHRAE 2023d).

Decarbonizing an existing building is the process of reducing its carbon emissions through the building’s life cycle. Generally, building construction, energy use, methane leakage, and refrigerants are the primary sources of GHG emissions (ASHRAE 2022h). This guide offers mitigation approaches such as building electrification, energy efficiency and demand management, embodied carbon considerations, and more for the various sources of building carbon emissions. Chapter 2 describes what can be found in each chapter and how to use this guide.

#### 1.1.2.1 Types of Carbon in Existing Buildings

There are two types of carbon in existing buildings: operational carbon and embodied carbon. Embodied carbon comes from material extraction, manufacturing processes, transport, refrigerant leakage, and waste processing, while operational carbon is generated as the building uses energy and water during its operations.

### 1.1.2.1 Embodied Carbon

Significant amounts of a building’s emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when considering the “in-use” stage of embodied carbon—including refrigerant leakage, equipment, or building systems replacements (such as windows)—because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1–B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project’s embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in Chapter 3.

### 1.1.2.1.2 Operational Carbon

Operational carbon reductions are accomplished through upgrades to the building envelope, lighting, and building systems and through electrification of HVAC, water heating, and appliances. These types of upgrades reduce fossil fuel consumption during building operations, thereby reducing emissions. This emissions reduction can be monitored through regular benchmarking for energy use and energy audits to compare the building’s operational carbon over time. Chapter 3 lays out the steps to decarbonizing through renovation and outlines procedures to assess and monitor carbon consumption related to building operations.

### 1.1.3 Building Decarbonization Strategies and Benefits

There are many ways to decarbonize buildings, from passive envelope retrofits to implementing demand response controls. These different decarbonization approaches fit into six strategies that contribute to emissions reduction in various ways. The six strategies are shown in Figure 1.3. Strategies that are appropriate for a given existing building depend on that building’s specific char

![Figure: Decarbonization strategies. (Image credit: NORESCO)](image)

Specifying low GWP materials and sourcing local is becoming important as the industry considers whole life carbon instead of only operational. Environmental Product Declarations can be used to review GWP for common materials.

Employing demand responsive technologies increases grid stability contributing to resilience and recovery. It may soon also result in significant utility bill savings as energy pricing moves towards time-of-use.

Transitioning to fuel choices such as solar, wind, water, geothermal, bioenergy and nuclear promotes cleaner energy production and better air quality. Considering distributed generation with storage allows energy needs to be met when demand and generation profiles may not align.

Replace equipment, systems and controls to increase efficiency and reduce peak loads. Peak load reduction results in smaller equipment footprints, sizes and cost. Strategies such as thermal energy storage, scheduling, heat recovery, passive design, etc. can reduce peak loads.

Electrifying building systems replaces fossil-fuel-burning equipment with electric. Utilizing heat pump space and water heaters, thermal networks, and electric appliances reduces emissions as electric grids decarbonize.

HFCs, the most popular refrigerants, have a high GWP and therefore careful consideration should be given to equipment specification and resulting refrigerant selection.

Chapter 3 offers a pathway to identify energy-efficiency measures (EEMs) and emission-reduction measures (ERMs) that employ the strategies summarized here.

Four primary benefits of implementing decarbonization in existing buildings are reduced operating costs, mitigation of climate change impacts, improved occupant health and well-being, and economic benefits for communities.

- **Reduced Operating Costs.** Building operating costs may decrease due to more efficient equipment replacing older equipment, rightsizing building systems, on-site renewable generation, and other conservation measures. Depending on pricing structure, utility costs may also be reduced by limiting consumption during peak hours through peak load-reduction strategies such as passive design, controls, energy storage, and demand response.

- **Mitigation of Climate Change Impacts.** ASHRAE recognizes the need to reduce GHG emissions from existing buildings to mitigate the impacts of climate change including climate-caused disasters and displacements. Extreme heat for prolonged periods, intensifying storms, and unhealthy air quality are some of the impacts we are experiencing; these have outsized consequences for front-line community members. - **Improved Occupant Health and Well-Being.** Well-designed decarbonized building systems promote increased indoor air quality (IAQ) through weatherization, proper ventilation, and the elimination of nitrogen dioxide, carbon monoxide, and other chemical emissions generated on-site. Existing building upgrades are also an

 opportunity to increase occupant comfort through HVAC control strategies, day-lighting and glare mitigation, etc. - **Community Economic Benefits.** Significant investments are being made to grow a workforce skilled in building decarbonization. Design consultants, contractors, building officials, and facility managers are just a few of the roles that will require new skills and increased numbers to meet the demands of emerging decarbonization policy. The need for an upskilled and increased workforce may result in a greater number of higher-quality jobs. Climate-related disasters and mitigation are also a significant cost to communities. Disaster-related recovery costs often result in the displacement of community members.

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS).

ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

![Figure: Building Performance Standards: A Technical Resource Guide](https://example.com/image.png)
*Image content: Cover of the guide titled "Building Performance Standards: A Technical Resource Guide" showing a cityscape with a green overlay and the ASHRAE logo. The subtitle reads "A Technical Resource Guide." The guide is described as providing a technical basis and resources to policymakers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as develo

ped by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

# How to Use This Guide

## 2.1 Purpose and Organization

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

![Figure: Decarbonization Path Diagram](image1.png)
*Image content: A flowchart showing steps from goal setting to implementation and tracking metrics, with icons for each phase.*

Chapter 3 lays out the path for decarbonizing an existing building. It covers the planning process, including goal setting and stakeholder engagement, how to conduct a decarbonization assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing the plan, and tracking metrics.

![Figure: Business Case for Electrifying](image2.png)
*Image content: Cover of a report titled "Business Case for Electrifying Existing Buildings in the U.S." showing a cityscape and a bar chart.*

Chapter 4 addresses constraints such as structural capacity and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordinances, and buildings with district systems.

### 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are categorized into three sizes: small, medium, and large. The three categories group buildings that typically have similar considerations and system types.

Multifamily buildings are treated as distinct from commercial buildings.

## 2.2 Case Studies

The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These case studies represent different building types, systems, and approaches to help illustrate the principles presented within this guide.

### Table 2.1 Case Study Specifications

| Case Study Number and Name | Building Type and Location | Highlights | Sections |
| --- | --- | --- | --- |
| ![1](https://example.com/1.png) University of California, Santa Cruz— Phasing Approach | ![Building](https://example.com/building.png) Santa Cruz, CA | - Phasing approach to decarbonization of portfolio of buildings - Address immediate needs with high-efficiency boilers or local heat pumps - Modular, centralized “decarbonization stations” of ASHPs, TES, and electrical infrastructure piped to nearby buildings | 3.2.1 3.2.2 3.4.3 |
| ![2](https://example.com/2.png) 345 Hudson, New York | ![Building](https://example.com/building.png) New York City, NY | - Comprehensive data strategy by connecting all the current equipment on a common platform - Floor-by-floor replacement of packaged terminal units by WSHP and DOAS phased for tenant turn-over - WSHP loop with minimum 85% heat recovery - ASHP connected to condenser water loop as part of a masterplan to phase out boiler - TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer given the varying orientation/occupancy of each building - Exploring WSHP for DHW production | 3.2.3 3.4.8 3.5.1 6.1.3.4 6.1.3.5 6.3 7.5.1 |
| ![3](https://example.com/3.png) San Diego State University, California | ![Building](https://example.com/building.png) San Diego, CA | - Cogeneration plant evaluated for transition to electrification - Evaluated three options for central plant retrofit: two full electric, one hybrid - Full electric options required upgrading electrical service - Hybrid plant selected to achieve partial electrification within existing electric capacity | 3.3.1.4 6.1.3 |

### Case Study Specifications (Continued)

| ![4](https://example.com/4.png) | ![Santa Cruz](https://example.com/santacruz.png) | University of California, Santa Cruz— Cogeneration Plant | Santa Cruz, CA | - Cogeneration plant evaluated for transition to electrification
- Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant | 3.4.3.2 |
| --- | --- | --- | --- | --- | --- |
| ![5](https://example.com/5.png) | ![New York City](https://example.com/nyc.png) | The Heritage | New York City, NY | - Reduced heating and cooling loads with EIFS at two buildings. Insulated, prefabricated metal panels with energy-efficient windows at building
- Prefabricated panels included electrical infrastructure and punchouts for PTHP upgrades, including capacity for future building electrification
- Installation of PTHPs at one building with central ventilation upgrades and centralized controls
- Common area dryer electrification at one building
- VRF installation in common areas of two buildings
- DHW electrification using centralized heat pump water heaters at one building
- Submetering apartment electrical use at all three buildings for accurate tenant billing
- Tenant engagement and education plan to understand purpose and operation of upgrades | 3.5.2
3.7
5.2.1.1
6.1.1.1
8.3.2 |
| ![6](https://example.com/6.png) | ![Vancouver](https://example.com/vancouver.png) | Bloedel Conservatory | Vancouver, British Columbia, Canada | - LED lighting retrofit and roof replacement reduce cooling load
- Convert CHW loop to low-temp HHW and CHW switchover loop
- Replace chiller/boiler plant with two-pipe AWHP sized for 90% of heating load
- Active demand reduction to operate AWHP within existing electrical capacity
- AWHP sized for increased cooling load to account for future climate change | 4.2
6.1.3.2 |
| ![7](https://example.com/7.png) | ![Oakland](https://example.com/oakland.png) | StopWaste | Oakland, CA | - Load assessment for increased RTU size and weight
- Replaced R-22 VAV RTUs with R-401a VAV Packaged heat pump RTUs | 4.3
6.1.1.3 |
| ![8](https://example.com/8.png) | ![Montreal](https://example.com/montreal.png) | Montreal City Hall | Montreal, Quebec, Canada | - Historic building and site drove many design decisions
- Goal of no combustion on-site
- Cold climate using purchased steam
- Radiant heated ceilings with FCUs
- DOAS minimized ductwork
- ASHPs located indoors improves winter performance | 4.6
4.7
6.1.3.4
6.1.4 |
| ![9](https://example.com/9.png) | ![Salt Lake City](https://example.com/slc.png) | 47 Seventy Apartments | Taylorsville, UT | - Naturally occurring affordable housing retrofit
- LED lighting retrofit reduced electric demand
- Replaced R22 central air split AC and gas furnaces with split ASHPs with gas furnaces for backup heating
- Smart thermostats | 4.9
6.1.1.2 |

### Table 2.1 Case Study Specifications (Continued)

| ![10](https://example.com/10.png) | ![Tilden, TX](https://example.com/tilden.png) | McMullen County Courthouse | Tilden, TX | - LED lighting and window retrofits reduce cooling load, allowing for downsizing of existing heat pumps
- Recommended insulation upgrades will further reduce cooling loads
- Heat recovery and DOAS provide efficient retrofit for reduced load
- Parking roof PV will provide clean on-site energy for VRF+DOAS | 5.1.1.2
5.2.1.3 |
| ![11](https://example.com/11.png) | ![Hamilton, Ontario, Canada](https://example.com/hamilton.png) | Ken Soble Tower | Hamilton, Ontario, Canada | - Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling loads
- Replaced central boiler hydronic baseboards with VRF system with VAV boxes to provide cooling and heating
- DOAS with ERVs for ventilation
- Condensing boiler for DHW due to electric capacity limitations | 5.2.1.3
6.1.3 |
| ![12](https://example.com/12.png) | ![East Palo Alto, CA](https://example.com/eastpaloalto.png) | East Palo Alto Government Center | East Palo Alto, CA | - LED lighting retrofit with occupancy controls reduced electric demand
- Converted pneumatic to DDC with ASHRAE Guideline 36 sequences for HVAC efficiency improvement
- VAV terminal units replaced with 2-row oversized coils and rezoned for lower HHW temp
- Chiller/boiler plant replaced with rooftop AWHPs (1 with heat recovery) | 5.2.3.5
6.1.3.2 |
| ![13](https://example.com/13.png) | ![Richgrove, CA](https://example.com/richgrove.png) | Vera Cruz Village | Richgrove, CA | - Window replacement, weatherization, and prefabricated insulated roof panels for heating and cooling load reductions
- Attic air sealing and insulation or conversion to non-ventilated attics (two buildings)
- Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs
- PTHP (one building) and ducted split heat pump (one building)
- Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs)
- Carport PV with virtual net metering to share between owner and tenants | 6.1.1.3
7.1.1
8.3.1 |
| ![14](https://example.com/14.png) | ![Cook County, IL](https://example.com/cookcounty.png) | Skokie County Courthouse | Cook County, IL | - LED lighting retrofit with controls reduced electric demand
- Window replacements and weatherization reduced heating/cooling loads
- Converted pneumatic to DDC with demand-controlled ventilation and AHU scheduling for HVAC efficiency improvement
- Replaced chiller/boiler plant with 200-ton GSHPs with backup condensing boilers
- GSHPs well field sized for majority of cooling load and all but 484 heating hours per year for project economics | 6.1.3 |

| 6.1.3 |

- LED lighting retrofit reduced electric demand
- Window replacements reduced heating/cooling loads
- Mixed HVAC equipment types due to multiple renovations
- Replaced HVAC systems (chillers/boilers, RTUs, FCUs, WSHPs) with 300-ton VRF with heat recovery and DOAS
- VRF refrigerant lines easier to implement with limited ceiling height

| 6.1.3.5 |

- Phased project across multiple schools
- Weatherization measures
- For each school, installed central GSHP serving WSHP loop
- Replaced packaged RTUs with GSHP RTUs

| 7.3 |

- Bus fleet conversion to electric buses
- Planned installation of PV
- Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet charging

| 7.5.4 |

- District ambient loop for new development
- Ground source loop provides space heating/cooling for buildings
- Modular design allows future buildings to be connected
- DHW loads served by separate boiler

| 8.2.1 |

- 40% DHW load reduction from low-flow fixtures
- After load reduction, central DHW system retrofit with CO₂ ASHP and two 250-gallon storage tanks

### 3.1 Navigating Building Decarbonization

Chapter 3 describes the key steps in creating and implementing a decarbonization plan and monitoring, tracking, and reporting performance toward the plan.

Key steps include:

- **Section 3.2, Decarbonization Planning**
  Establish a framework for decarbonization, which involves obtaining leadership buy-in, setting goals and baselines, establishing timeline and scope, and engaging with stakeholders.

- **Section 3.3, Perform Decarbonization Assessment**
  Assessing the building will identify opportunities and constraints that must be considered specific to the existing building.

- **Section 3.4, Prioritize/Determine Decarbonization Measures**
  Prioritizing and determining decarbonization measures is typically done as a part of the decarbonization assessment. Several aspects must be considered when determining the right package of measures to meet decarbonization goals. The assessment results will inform measure selection.

- **Section 3.5, Develop a Building Decarbonization Plan**
  Once the measures have been identified, an actionable plan should be detailed to create a playbook for the specific building, including considerations such as limiting disruptions to occupants, etc.

- **Section 3.6, Implement the Building Decarbonization Plan**
  Implementing the decarbonization plan moves the building down the path toward meeting its decarbonization goals.

- **Section 3.7, Track and Report Performance**
  Performance metrics must be tracked to demonstrate progress toward goals and eventual goal achievement, and to update the decarbonization plan as needed.

### 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process. This plan-

### 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process. This plan-

**[Figure: Steps to achieving existing building decarbonization (Image credit: NORESCO)]**

*Image content: A circular flowchart with six stages arranged clockwise around a cityscape background. Each stage is a green box with white text and icons. Stages are: Establish Framework (set goals, define timeline, define scope, engage stakeholders), Perform Assessment (decarbonization focus, evaluation tools), Prioritize Measures (evaluate/reduce loads, maximize efficiency, electrify, optimize controls, consider generation and storage, calculate carbon impact, package measures, determine financing), Draft Decarbonization Plan (summarize measures and triggers, project emissions, determine infrastructure impacts), Implement Decarbonization Plan (minimize operational disruptions, monitor systems, communicate with occupants, plan site logistics), Track and Report Performance (measure installed performance, measure ongoing performance, perform O&M procedures). Arrows connect stages in a clockwise loop. Icons include a lightbulb, magnifying glass, checklist, document, gear, and chart.* **Figure 3.1 Steps to achieving existing building decarbonization (Image credit: NORESCO)**


The planning process begins even before a building is assessed or decarbonization measures are identified. The steps involved in the planning process include:
- Set decarbonization goals
- Define timeline
- Define decarbonization scope and level of decarbonization assessment
- Identify and inform stakeholders

### Decarbonization Retrofit Key Takeaways
- **All GHG Emissions Matter.** When developing a decarbonization retrofit project, the goal is to reduce whole-life carbon emissions. This means looking at operational carbon and embodied carbon, including from refrigerants.

- **Partial Decarbonization Strategies Work.** Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment life still provide GHG emissions reductions. A 75% reduction is better than no reduction at all.

- **A Shift in Mindset from Energy-Efficiency Projects.** Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.

- **Start Collecting Data Now.** Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to provide a more accurate representation of the building load profile.

- **Determine the Actual Peak Loads.** Sizing equipment to match the actual peak heating and cooling loads is a critical part of decarbonization retrofits. Equipment is often oversized for the actual building load, and sizing new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit’s GHG emissions and embodied carbon.

- **Perform a Building Stress Test.** When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at lower temperatures than fossil-fuel-fired boilers, which may require upgrades, such as larger heating coils, to satisfy the loads.

- **Alignment with the Capital Plan.** Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans. Assessments should highlight the measures that match up to the capital plan, flag items that are in the plan but on a different timeline and call out items that are not part of the capital plan. This also includes clearly identifying any required studies, such as electrical capacity or structural assessments, needed for assessing measures.

- **Energy Storage.** Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads. Storage allows you to leverage clean energy production for use at times when the grid is “dirtier” and to capture excess generation from on-site clean energy production.

### 3.2.1 Set Decarbonization Goals

![Figure: Building Performance Standards: A Technical Resource Guide](Image: Cover of "Building Performance Standards: A Technical Resource Guide" showing title, subtitle, and a collage of city and nature imagery. The cover also displays the ASHRAE logo and the publication year 2023g.)

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders.

Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See *Building Performance Standards: A Technical Resource Guide* for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015.

Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

---

![Figure: CASE STUDY: University of California, Santa Cruz– Phasing Approach](Image: Case study box with title "CASE STUDY: University of California, Santa Cruz– Phasing Approach" and a blue numbered icon "1" on the left side.)

In pursuit of UC Santa Cruz’s and the broader UC system’s goals, UCSC Chancellor Cindy Larive created a diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC’s Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.

---

### 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building’s decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when.

An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building’s operation and maintenance budget, but buildings that need significant improvements—or whole-building portfolios or campuses—may require more extensive planning and budgeting. As a result, a multiyear process may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds. For facilities that have aging systems approaching the end of their effective useful life (EUL) or requiring persistent maintenance, planning for more efficient and electric replacement options is valuable when establishing a decarbonization timeline. In current practice, equipment is often replaced upon failure and requires immediate replacement. Not having adequate electrical and/or

 structural infrastructure, or a plan to address such failures, can result in extra downtime that makes certain decarbonization measures less attractive or unfeasible. Sections 4.2 and 4.3 in Chapter 4 include more discussion of electrical and structural infrastructure upgrade considerations that should be part of the decarbonization timeline. **[Figure: CASE STUDY: University of California, Santa Cruz— Phasing Approach]** *Image content: Left side shows a blue box with the number "1" and the ASHRAE logo. Right side shows a blue box with the number "2" and the ASHRAE logo. The text reads: "CASE STUDY: University of California, Santa Cruz— Phasing Approach" followed by a description of the University of California Santa Cruz's phased decarbonization approach, including interim solutions when gas boilers were due for replacement and condensing boiler replacements chosen to lower emissions until sufficient electrical capacity was available.*

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later.

Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building’s decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.

### 3.2.3 Define Scope and Level of Decarbonization Assessment

Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility. Additional factors may also play a role, such as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially lease agreements. More on considerations regarding tenant-occupied buildings is included in Section 4.10.

**[Figure: CASE STUDY: 345 Hudson, New York]**
*Image content: Left side shows a green box with the number "2" and the ASHRAE logo. Right side shows a blue box with the ASHRAE logo. The text reads: "CASE STUDY: 345 Hudson, New York" followed by a description of the 345 Hudson case study defining scope and goals early, including net zero by 2030, fossil-fuel-free heating, 30% to 40% reduction in energy use, and compliance with NYC Local Law 97. The goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.*

### 3.3.2 Case Study: 345 Hudson, New York

The 345 Hudson project in New York City is a 1.3 million ft² (120,774 m²) commercial office building built in 1987. The building owner set aggressive decarbonization goals early in the process, including:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

Physical space, electrical capacity, or other limitations may drive decarbonized solutions in specific cases. Additional discussion of existing building limitations is included in Chapter 4. Scope may also be driven by the electric technologies being considered and how they can or cannot be applied based on the existing building’s constraints. Checking its electrical capacity during the assessment may influence the scope or timing of ERMs. Cost-effective efficiency measures can reduce the building’s electrical load and minimize the footprint of its necessary electrical infrastructure.

For example, buildings whose lighting systems have not been upgraded recently could be converted to LED lighting or DC lighting as the first step toward decarbonizing because the whole-life carbon of LED lightbulbs is lower than incandescent. Then, prior to evaluating any all-electric heating options, measure the electrical use of the building to get the actual (new) load and compare it to the design electrical capacity. Having this information can help inform the retrofit scope and all associated costs including updates to other building systems and the electrical infrastructure to achieve a decarbonized building. More details on decision making around emissions reduction measures and scope can be found in Section 3.4.

### 3.2.3.1 Emissions Accounting Scope

Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energy-related emissions, although some stakeholders may choose to include additional GHG emissions sources:

- Embodied emissions of building retrofits and maintenance
- Refrigerant leakage
- Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
- Building occupant transportation emissions

The World Resource Institute’s Greenhouse Gas Protocol is often referenced when doing GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3). The WRI GHG Protocol is not specific to the building industry, however, and ASHRAE has proposed Standards 240P and 242P to address the categorization of building-specific emissions. At the time of publication, this guide recommends categorization based on EN 15978 (CEN 2011), as referenced in Section 1.1.2.1 in Chapter 1, rather than the GHG Protocol.

### 3.2.4 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning. For a decarbonization project, investors/owners and possibly customers will experience its economic impact. While the investors/owners pay for the decarbonization project, they will pass the cost along to the customers. Facilities managers may need special expertise to maintain the new system(s) and should be included in early discussions to ensure that intended savings persist over time. Because there is a financial commitment to decarbonizing the facility, investors are typically the first of the stakeholders to be informed and approve the project, along with any employed facilities support staff. Gathering input from facilities support staff is an important step because they are critical to the project’s long-term success. Ensuring that they understand the project’s goals and the need to change systems or operations will pave the path for efficient building operation afte

r implementation. From there, communicating the environmental benefits of decarbonization to the employees and customers can boost morale by demonstrating a commitment to reducing GHG emissions. Further communication may include assembling and disseminating a case study on the project and/or having a poster in a public corridor of the building showcasing the project scope and GHG emissions savings. ### 3.2.4.1 Equity Considerations During Stakeholder Engagement Decarbonizing existing buildingsay have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs. Listing the stakeholders that are affected by building operations and renovations is a good place to start this process. Conducting stakeholder outreach to understand the circumstances and priorities of each stakeholder group is an important part of the planning process.

When buildings upgrades are required to meet performance targets, such as when there is a local building performance standard ordinance, additional support is often offered to address equity considerations. If the building is in a disadvantaged community or has unique equity circumstances, check with the local jurisdiction for additional resources available and for expectations around stakeholder engagement. Additional discussion and examples on how building renovations might affect equity are included in Section 4.9 in Chapter 4.

For example, the University of California Santa Cruz is creating a Just Transition and Equity Subcommittee to conduct analysis around Diversity, Equity, Inclusion, and Justice while planning its campus decarbonization strategies. The subcommittee plans to use inclusive and community-centered

### 4.9.1 Equity and Decarbonization

The following are examples of how building renovations might affect equity:

- **Displacement risk:** Energy efficiency retrofits can lead to increased rents, property taxes, or other costs that may displace existing tenants, particularly in communities with lower incomes or fixed incomes. For example, a 2019 study by the Energy Efficiency for All initiative found that energy efficiency upgrades in affordable housing can lead to rent increases that are unaffordable for current residents (Energy Efficiency for All 2019).

- **Health and comfort benefits:** Decarbonization measures, such as improved insulation, ventilation, and high-efficiency HVAC systems, can enhance indoor environmental quality and comfort, particularly benefiting occupants in low-income or marginalized communities who may be more vulnerable to poor indoor air quality and extreme temperatures.

- **Job creation and local economic impact:** Decarbonization retrofits can create local jobs in construction, energy auditing, and maintenance, providing economic opportunities for community members. However, if local hiring and training programs are not prioritized, these benefits may not reach the communities most in need.

- **Energy burden reduction:** Energy efficiency and electrification measures can significantly reduce energy bills for building occupants, particularly in low-income households that spend a larger proportion of their income on energy costs. For example, the U.S. Department of Energy’s Weatherization Assistance Program has been shown to reduce energy bills by an average of 20% for participating households (U.S. DOE 2021).

- **Community engagement and decision-making:** Engaging community members in the planning and implementation of decarbonization projects ensures that their needs and priorities are considered. This can include forming community advisory boards, hosting public meetings, and using participatory decision-making tools. For example, the Portland Clean Energy Community Benefits Fund in Oregon allocates a portion of funds generated from a local tax on large retailers to support clean energy projects that benefit low-income communities and communities of color (City of Portland 2020).

- **Cultural and historical preservation:** Decarbonization retrofits should respect and preserve the cultural and historical significance of buildings and communities. For example, historic preservation guidelines may limit the types of insulation or window replacements that can be made, requiring careful consideration of alternative solutions that balance energy efficiency with preservation goals.

To address these equity considerations, building owners and project teams should:

1. Conduct an equity assessment at the beginning of the project to identify potential impacts on vulnerable populations and develop strategies to mitigate negative effects.
2. Engage with community members and stakeholders throughout the project to ensure their voices are heard and incorporated into decision-making.
3. Prioritize energy efficiency and electrification measures that provide the greatest benefits to low-income and marginalized communities, such as those that improve indoor air quality, thermal comfort, and energy affordability.
4. Implement workforce development programs to ensure that local community members have access to job opportunities created by the project.
5. Monitor and evaluate the project’s equity outcomes throughout its implementation and make adjustments as needed.

### 3.3.3 Equity and Environmental Justice

The following strategies can be used to ensure that decarbonization projects provide benefits to low-income and marginalized communities, such as those that improve indoor air quality, thermal comfort, and energy affordability.

1. Implement workforce development programs to ensure that local community members have access to job opportunities created by the project.
2. Monitor and evaluate the project’s equity outcomes throughout its implementation and make adjustments as needed.

GHG emissions end-use balance (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.

![Figure: Example end-use breakdown by energy (inner circle) and GHG emissions (outer circle).](image1.png)

*Image content: Pie chart showing end-use breakdown by energy use (inner circle) and GHG emissions (outer circle). End uses include Heating, Cooling, Lighting, Fans, Pumps, Plug Loads, Elevators, Hot Water, and Heat Rejection.*


Energy and emission profiles are additional elements of a utility analysis that may be used to better understand building operation, time-of-use electrical rate impacts, hourly emissions interactions, and existing electrical service requirements.

These profiles may not be available for a building at the start of the decarbonization planning process, and building owners should consider collecting additional data as soon as possible to better inform future decisions. These data can be collected through utility data, submetering, and building automation system trends.

**Building Energy-Use Profiles.** These are whole-building profiles and can be useful for understanding performance and potential strategies for shifting when married with a grid emission profile. They are also useful for understanding peak energy demand periods. Annual heat maps are a particularly useful representation of this type of profile, as shown in Figure 3.4. This type of heat map indicates time of day, day of year, and illustrates seasonal trends.

![Figure: Example electricity demand annual heat map. (Image credit: SmithGroup)](image2.png)

*Image content: Annual heat map showing electricity demand over time. The x-axis represents days of the year (1 to 365), the y-axis represents hours of the day (0 to 24), and the color scale on the right indicates demand levels in kW, ranging from low (blue) to high (red).*

![Figure: Example overlay of a prototypical office's hourly load profile, marginal carbon rates, and peak TOU energy costs. (Image credit: ASHRAE [2023d])](image1.png)

*Image content: Line graph titled "Average hourly building demand vs. grid emission factors" for January in Washington, using an ASHRAE 90.1-2004 compliant Medium Office prototype with PV. The x-axis shows hours of the day (0 to 24), and the y-axis shows power demand in kW. Three data series are plotted: "Net building demand (with PV)" in blue, "Marginal carbon" in gray, and "High carbon and cost hours" highlighted in yellow. The blue line peaks around 8 AM and 4 PM, while the gray line shows a similar trend with a midday dip. The yellow highlighted areas indicate periods of high carbon and cost.*

**Building Load Profiles.** This profile indicates end-use specific building energy loads (e.g., cooling load, heating load, DHW load, IT load, etc.) and is useful for sizing equipment and understanding opportunities for heat recovery. See Section 3.3.1.2 for additional details on using building load profiles.

**Grid Emission Profiles.** The emission profile of grid power generation is separate from building energy use. Such data may be obtained from an hourly modeled database, such as the NREL Cambium database, or from historical or projected utility-reported data. This type of profile informs how you might approach designing for lower carbon emissions by minimizing grid-supplied energy during peak grid emissions. Refer to Figure 3.5 for an example where the grid emission profile is marked as “marginal carbon.”

**Building Emission Profiles.** This type of profile combines the energy profile and the grid emission profile. It can be either building wide or end-use specific. Generally, the data are aggregated into annual values for the annual pre-retrofit GHG emissions or the end-use breakdowns, as described in the following section.

Any of the above profile types can also be combined on a single chart to provide further insights. For example, Figure 3.5 shows an example of the overlay of a nominal office building (with on-site PV) energy-use profile with the grid emission profile (marked as “marginal carbon”).

The combination of energy-use profile and grid emission profile informs the selection of efficiency reduction measures compared to simply seeking energy efficiency measures. Periods when peak energy use coincides with peak grid emissions are the first targets for decarbonization. In the example building for Figure 3.8, the PV system reduces the energy load profile during mid-day hours, when the marginal emissions are lower. Further efficiencies during this mid-day period will have much less impact to the building’s GHG emissions than addressing the peak areas, such as the morning warm-up period. In this example, one approach may be to incorporate thermal energy storage together with other measures for HVAC electrification to capture and store heat generated during the period of low GHG emissions (assisted by the on-site PV) for use during the morning warm-up period.

See ASHRAE’s *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* for more details on choosing technologies that can maximize emissions savings through strategic load planning or shifting (ASHRAE 2023h).

### 3.3.1.2 Heating and Cooling Load Profile Analysis

Heating and cooling load profile analysis is a key aspect of decarbonization projects and one that is not typically part of a standard energy audit. This type of analysis can identify HVAC or DHW systems that are oversized, presenting an opportunity to downsize, or rightsize, during the retrofit project. Opportunities to rightsize for heating load, in particular, can be critical when electrifying HVAC systems because, for many climates, the heating load will drive the heat pump capacity and sizing. Reducing heat pump capacity and size can be crucial when working within existing building constraints such as electrical capacity, structural capacity, and space. Additional details on rightsizing analysis are provided in Section 3.4.1.

Identifying periods of simultaneous heating and cooling, or thermal overlap, is another important aspect of load profile analysis. Where energy efficiency projects have traditionally focused on eliminating periods of thermal overlap, these periods represent prime opportunities for energy recovery within the building. Figure 3.6 illustrates the annual hourly heating and cooling loads for a building in red and blue, respectively, and then periods of simultaneous heating and cooling in yellow. In this figure, the building has weekday thermal overlap all year round, indicating a great ![Figure: Building heating and cooling loads with thermal overlap. (Image credit: SmithGroup)](image_url) Laboratory Measured Loads | kBtu/hr | | --- | | 22000 | | 18000 | | 14000 | | 10000 | | 6000 | | 2000 | | -2000 | | -6000 | | -8000 |


potential for energy recovery using systems such as heat recovery chillers to simultaneously cool and heat, or water-source heat pump networks to recover and circulate heat between spaces. ### PNNL Energy Charting and Metrics (ECAM) Tool The Energy Charting and Metrics (ECAM) Tool is an add-on for Microsoft Excel® developed by the Pacific Northwest National Laboratory (PNNL) to facilitate the analysis of building and system energy data. ECAM can be used to create various load profiles or scatter charts as well as normalizing data and creating metrics based on consumption or equipment (PNNL n.d.). ECAM can also create schedules and day-type information to time series data and filter data from months, years, days, day-type, day of week, day of month, occupancy, or temperature-binned weather data.

Heating and cooling load data are not always readily available for existing buildings. Additional temporary or permanent sub-metering may be required for breaking down energy use into heating and cooling loads. It is important to identify early in the process the information available, confirm that appropriate trend logs are set up, and identify additional metering needs to capture information not currently available. Ideally, a full heating season’s worth of data should be collected for heating systems. For DHW systems, a minimum of one month of data, but preferable three months, should be collected. Simplified analyses can often capture key aspects of the building’s operation without sub-metering. For example, for buildings with gas heating and electric cooling, the basic gas and electricity use profiles can provide insights into periods of thermal overlap.

#### 3.3.1.3 Identify Emissions Reduction Measures (ERMs)

Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures (ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact within the building. ERMs might include, but are not limited to:

- Improvements to the building’s operational performance and energy use to reduce thermal loads, resulting in the downsizing of the HVAC equipment and reduction in demand and carbon emissions.
- Retrofitting or replacing existing equipment that uses fossil fuels with technologies that can use decarbonized energy, typically electricity.
- Use of on-site renewable energy. While on-site renewable energy resource opportunities are introduced for Level 2 energy audits according to ANSI/ASHRAE/ACCA Standard 211, they should be investigated at all levels, and considerations should also include electric vehicle (EV) charging infrastructure and future parking space ventilation design.

More in-depth discussion on EEMs and ERMs is included in Section 3.4.

### 3.3.1.4 Evaluate Electrical Infrastructure Upgrades

As part of the decarbonization assessment, electrical system integrity and capacity should be documented. An electrical system may require upgrades to add electric heating loads, or partial electrification may be considered if upgrades are not possible or too costly. Using a battery or other type of energy storage system to store power during low usage and dispatch power during high usage might avoid or limit the need for electrical infrastructure upgrades. To properly evaluate fuel switching and other ERMs, it is necessary to document the electrical system’s existing conditions during the assessment. Additional discussion on electrical system capacity implications can be found in Section 3.5.2 of this guide and in *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* (Houssainy et al. 2024).

**[Figure: Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond]**
*Image content: Cover of NREL technical report titled "Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond." The cover shows a modern building with solar panels and greenery, and includes logos for NREL, ASHRAE, and AIA.*

This guide for design engineers and building operators focuses on how heat pumps should be applied and how they should be operated in commercial and multifamily buildings to support decarbonization (Houssainy et al. 2024). It provides guidance to design engineers on various heat-pump-specific design elements, including application and sizing in different climate zones, system configuration and refrigerants, electrical requirements, and control and operation strategies for space and hot-water applications. The guide includes an in-depth discussion about steps for evaluating electrical capacity for the implementation of electrification technologies.

---

### CASE STUDY: San Diego State University, California

![Case Study Icon](https://example.com/icon.png)

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant. For more details on this case study, see the appendix.

---

### 3.3.1.5 Perform Temperature Stress Test

When ERMs include switching central heating sources for heating hot-water loops, such as from natural-gas-fired boilers to heat pumps, another critical evaluation involves assessing the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems. The evaluation of these distribution temperatures should include a building/system stress test, where existing supply temperatures are adjusted to simulate those of a planned ERM to determine whether the system will still satisfy building loads operating with these new temperatures. See *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* for the methodology of a building stress test (Houssainy et al. 2024).

### 3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions

Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, when possible, incremental embodied emissions associated with the retrofit should be calculated and included in a life-cycle carbon assessment.

### 3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions

Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, when possible, incremental embodied emissions associated with the retrofit should be calculated and included in a life-cycle carbon assessment.

Operational carbon savings estimates for EEMs or ERMs should be determined by converting estimated energy savings to carbon savings using the methodology described in Section 3.3.1.1. In addition to operational carbon savings, the embodied carbon impact of the EEMs and ERMs should be considered to minimize their life-cycle emissions. Note that the embodied carbon of the original building construction is not relevant to the decision-making process for EEMs or ERMs; the embodied carbon of the original building construction can be considered zero for purposes of a decarbonization assessment. Only incremental embodied carbon from the new equipment and disposal of old equipment should be considered when calculating the life-cycle emissions of a given EEM or ERM. ASHRAE’s forthcoming Whole-Life Carbon Guide for Building Systems includes additional guidance on life-cycle carbon assessments, calculating embodied emissions, and balancing operational carbon impacts of EEMs and ERMs with embodied carbon impacts.

#### 3.3.1.6.1 Refrigerant Considerations

![Figure: EPA Fact Sheet: Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning](image)

This fact sheet provides current information on low global warming potential (GWP) alternative refrigerants to high-GWP hydrofluorocarbons (HFCs) for use in residential and commercial air conditioning (AC) equipment, including chillers (EPA 2016). HFCs are powerful greenhouse gases (GHGs) with GWPs hundreds to thousands of times more potent per pound than carbon dioxide (CO2); however, more low-GWP alternatives are becoming available.

GHG emissions associated with refrigerant leakage should be included in the life-cycle emissions calculations for measures. Refrigerants used in HVAC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential (GWP) values, meaning that they have a greater potential to contribute to global warming compared to carbon dioxide. In recent years, efforts have been made to phase out the use of high-GWP refrigerants and replace them with lower-GWP alternatives, such as hydrofluoroolefins (HFOs), or natural refrigerants, such as ammonia or carbon dioxide. When considering building decarbonization, it is important to estimate the refrigerant leakage GHG emissions and to select HVAC systems that use low-GWP refrigerants or other options that minimize refrigerant use. For example, when considering a building retrofit for which both air-air heat pumps and a VRF system

 are options, the impact of potential refrigerant leaks and the amount of total refrigerant used in each system should be evaluated as part of the building’s carbon emissions. This can involve retrofitting existing systems, upgrading to more energy-efficient systems, or even redesigning buildings to optimize passive strategies and minimize the use of HVAC systems. There are many resources—including ASHRAE’s Whole-Life Carbon Guide for Building Systems, MEP 2040, the California Air Resources Board, and ANSI/ASHRAE Standard 228—that offer guidance on mitigating refrigerants’ contributions to GHG emissions.

### 3.3.2 Decarbonization Evaluation Tools

Depending on the assessment level, various calculation methods and tools can be utilized. Simple spreadsheet-based calculations are typically used for walk-through survey-level assessments. The BIN method or energy simulation calculations are required for energy survey and analysis or detailed analysis of capital-intensive modification assessments. While there are many tools available, validation needs to be done for energy simulation tool selection in terms of capabilities and credibility. If the assessment is being sponsored by a rebate or incentive program, there may be requirements for the tools used for analysis. Simulation tools such as BEopt™ (residential only), EnergyPlus™, and IESVE are examples of typical tools used to evaluate available measures. Additional tools and resources and their potential uses are described in Table 3.4. ASHRAE’s Whole-Life Carbon Guide for Building Systems also references tools available for calculating emissions.

**Table 3.4 Tools Useful for Decarbonization Assessment**

| Tool/Resource | Intended Use During Assessment |
| --- | --- |
| DOE GHG Emissions Reduction Audit Checklist for Owners (DOE 2023b) | Define scope of audit and deliverables for a building-level GHG emissions reduction audit. |
| DOE Asset Score/Audit Template (DOE n.d.-a) | Create a standard building energy audit report. Could also be used for submission to select jurisdictions to comply with local ordinances. |
| GHG Protocol Emission Inventory Calculation Tools (WRI n.d.) | Develop comprehensive and reliable inventory of GHG emissions. |
| Embodied Carbon Construction Calculator (CLF 2023c) | Benchmark and assess embodied carbon reductions, focused on upfront supply chain emissions of construction materials. |
| Electrification Impact Calculator (ORNL n.d.) | Estimate potential cost and CO₂ emissions savings resulting from changing from fuel-based equipment to electrical equipment. |
| EnergyPlus™ (NREL 2023c) | Model energy and water consumption in buildings and identify EEMs/ERMs and their potential impacts. |
| URBANOpt™ (NREL 2023e) | Investigate energy trade-offs between building locations and geometry, building and district energy storage strategies and locations, aggregated grid services, and district energy system performance characteristics. |
| Energy Charting and Metrics Tool (PNNL n.d.) | Create charts from building energy data to analyze energy use profiles. Filter data from months, years, days, day-type, day of week, day of month, occupancy, temperature binned weather data, and pre/post comparisons. |
| REopt® (NREL 2023d) | Evaluate the optimal mix of renewable energy, conventional generation, and energy storage technologies to meet cost savings, resilience, emissions reductions, and energy performance goals for buildings, campuses, and communities. |
| DER-CAM (LBNL 2023) | Determine the optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. |
| Refrigerant Impact Calculator (MEP2040 n.d.) | Calculate potential refrigerant impact for HVAC systems based on selected data sets for refrigerants and leakage rates. |

### 4.3.3.2 Tools for Assessing Building Decarbonization

| Tool | Description |
| --- | --- |
| DER-CAM (LBNL 2023) | Determine the optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. |
| Refrigerant Impact Calculator (MEP2040 n.d.) | Calculate potential refrigerant impact for HVAC systems based on selected data sets for refrigerants and leakage rates. |

### 4.3.3.2.2 Building Decarbonization Tools

| Tool | Description |
| --- | --- |
| DER-CAM (LBNL 2023) | Determine the optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. |
| Refrigerant Impact Calculator (MEP2040 n.d.) | Calculate potential refrigerant impact for HVAC systems based on selected data sets for refrigerants and leakage rates. |

only be applicable for certain scopes of work or for a set time period. Therefore, advance planning and communication are important when determining the timing and sequencing for assessment of a building portfolio.

### 3.4 Prioritize/Determine Decarbonization Measures

The decarbonization assessment will identify EEMs and ERMs that are feasible within the constraints of the existing building and will identify high-priority measures such as replacing equipment that is already toward the end of EUL. Measures identified as feasible by the assessment should be evaluated and grouped for optimization. The best combination of measures should be based on the framework illustrated in Figure 3.7.

The following subsections introduce and prioritize different EEMs and ERMs and point to detailed sections later in this guide.

#### Table 3.6 Building Systems Discussed in This Guide

| Building System | Chapter/Section |
|----------------|----------------|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2–5.1.3 |
| Building Envelope | Section 5.2.1 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3–5.2.3.4 |

### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

| Building System | Chapter/Section |
|----------------|----------------|
| Building Envelope | Section 5.2.1 |

#### Reducing Building Loads

Reducing building loads can result in increased resilience and comfort, decreased first costs of replacing heating and cooling equipment, as well as long-term energy and emissions benefits. While envelope upgrades are often overlooked in commercial energy audits due to their longer paybacks, decarbonization assessments should give significant consideration to envelope upgrades.

As decarbonization efforts aim to electrify building systems, minimizing loads becomes even more important, as electric heating equipment typically costs more than equivalent capacity gas heating equipment, and there are also potential electrical and structural upgrade costs that are directly tied to equipment sizing (Chapter 5 further discusses capacity considerations and solutions for electrical and structural systems). Particularly for heating hot-water systems, air-to-water heat pumps are currently many times the cost of equivalent capacity condensing boilers. For these reasons, strategies that reduce loads and the associated peak equipment capacity are made significantly more cost effective in decarbonization retrofits compared to typical energy efficiency retrofits. For more information on load-reduction strategies, see Chapter 5.

#### Rightsizing

Oversized equipment can result in higher first costs, embodied carbon, energy consumption, operating costs, and potential operational challenges and emissions, while undersized equipment may struggle to meet the building’s load, resulting in reduced comfort levels. Most engineers err on the side of oversizing equipment to avoid the risk of comfort complaints, but on decarbonization retrofit projects, this conservatism comes at a potentially significant cost as well as posing the serious risk of operational challenges, equipment longevity issues, and comfort complaints resulting from the system’s inability to properly turndown to serve low load conditions, leading to frequent compressor cycling. Thermal energy storage is a great solution for these operational challenges with heat pumps, which is detailed in Section 7.5 in Chapter 7.

Load duration curves can be particularly useful for rightsizing equipment and assessing the potential for keeping existing heating sources to handle a portion of the heating needs or providing a hybrid fuel solution. It is often not feasible to fully electrify building heating or domestic hot-water systems due to infrastructure, heat pump technology, or financial constraints, but it is also often the case in decarbonization retrofits that the existing heating system has additional life and could be used to handle some of the annual heating needs.

![Figure: Framework for building decarbonization assessment. (Image credit: NORESCO)]

60-year-old building
125,000 ft² (11,600 m²)
Mild climate
Design 22 Btu/ft² (250 W/m²) peak
Actual 13 Btu/ft² (148 W/m²) peak

![Figure: Sample building annual heat load profile. Serving Peak Loads. (Image credit: ASHRAE [2024a])]

In Figures 3.8 and 3.9, the orange curve represents the percentage of annual heating energy consumption at a given percentage of design load or less. In this example, 80% of the annual heating energy consumption occurs when the percentage of design load is 25% or less. Figure 3.9 shows a series of four air-to-water heat pump modules that would be required to meet the original design peak load. This load analysis shows that the actual peak is 40% lower than the original design but also that most of the heating consumption happens at much lower loads. Performing this analysis eliminates the cost of at least two modules and highlights the potential for eliminating a third module and handling the peak load with the existing natural gas boiler plant. The increase in operating GHG emissions of using the existing gas boiler plant should be weighed against the embodied carbon and cost of the additional heat pump to cover the remaining 20% of heating energy consumption.

Rightsizing can also include evaluating whether using future climate condition models is appropriate for the given decarbonization retrofit.

### 3.4.2 Maximize Building Systems Efficiency

| Building System | Chapter/Section |
|----------------|----------------|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2–5.1.3 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3–5.2.3.4 |
| Building HVAC Control Sequences | Section 6.2 |

Maximizing efficiency continues to be a priority when renovating to decarbonize. Many of the traditional energy efficiency upgrades found in an energy audit can be justified by cost savings alone and are typically worth making before HVAC or DHW system decarbonization. Energy efficiency projects can also reduce the electrical loads from lighting, plug loads, or other equipment, which may help avoid the need for electrical service upgrades when electrifying space heating and water heating equipment.

Efficiency alterations can be carried out as individual projects or combined to optimize impact, minimize disruption to occupants, etc. Systems can be prioritized based on their energy consumption and emissions intensity or based on other factors identified during the planning process, such as remaining equipment life or financial incentives. The timeline for decarbonizing the local electrical grid is another consideration. Analysis can show whether there is an advantage to implementing efficiency measures earlier than fuel switching to maximize carbon reduction as electrical generation becomes cleaner.

### 3.4.3 Electrify Space Conditioning and Water Heating Systems

| Building System | Chapter/Section |
| --- | --- |
| HVAC Systems | Section 6.1 |
| Building HVAC Control Sequences | Section 6.2 |
| Domestic Hot-Water Systems | Chapter 8 |

There are several key decision points when considering electrification to decarbonize an existing building. Deciding when to electrify equipment should include analysis of the current and future emission factors for the building’s electricity supply (both grid and on-site sources). Buildings whose electricity has a high carbon intensity may require a phased electrification approach depending on the timeline to decarbonize the supply versus equipment life.

As discussed in Section 3.4.1, reducing building loads where possible is an important step in electrifying space conditioning and water heating systems. Implementing efficiency upgrades to reduce electrical loads may also be advantageous to avoid major electrical upgrades. If the load trimming is still not sufficient, an electrical infrastructure upgrade may be the only option to electrify all building systems. Savings from implemented efficiency measures may offset some of the upgrade-related costs.

### CASE STUDY: University of California, Santa Cruz– Phasing Approach

The University of California Santa Cruz decided to utilize interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler was chosen for replacement to lower direct emissions in the interim until sufficient electrical capacity or district heating becomes available to fully decarbonize the heating system. See UCSC Case Study in the appendix for additional details.

If electrical infrastructure is not a constraint, it is recommended to target equipment that is damaged, has capacity or operational issues, or is near or at the end of its EUL for electrification. 5 and 6 provide more detailed discussions of electrification technologies and options for building loads and HVAC systems. Chapter 8 discusses options for water heating systems.

For equipment that is operating well and still has years before expected burnout, the timeline to reach emissions reduction goals should be consulted. If emissions goals cannot be met on time without fuel switching, it may be required to replace equipment prior to EUL. If goals can be met with the fossil fuel equipment operating until the end of its EUL, that may be the best option as long as the equipment is monitored for operational and efficiency issues. In this case, evaluate the embodied carbon for replacement as discussed in Section 3.4.7. Leaving the equipment in place while investing in other measures may make the most sense financially and for emissions goals. Alternatively, there may be opportunities to electrify with primary heat pumps and leave fossil fuel equipment in place and extend effective useful life as backup or supplemental capacity while still experiencing drastic emissions reductions during normal operations.

Even though first cost is paramount in capital upgrades, decarbonization goals may encourage pursuing electrification strategies even when associated costs may be high and payback periods longer. This may become more common as jurisdictions adopt building performance standards that require building upgrades to meet performance levels or incur financial penalties. When this is the case, an analysis may be required to determine the significance of end-use categories for cooking, domestic hot water, and HVAC loads. Looking at which end use is contributing most to emissions may help the building owner prioritize system replacements to meet goals. There are several modeling tools that can be leveraged for these studies; consult those listed in Section 3.3.2. Should the analysis indicate that systems need to be replaced and there are no ideal technology solutions for the specific existing building conditions, hybrid electrification could be a feasible option.

#### 3.4.3.1 Dual-Fuel Technologies

Dual-fuel heat pump technologies utilize electricity and an additional fuel source, such as a heat pump RTU, which has both an air-source heat pump and an auxiliary gas furnace. The system uses the heat pump or the gas furnace depending on various factors that can be programmed into the sequence of operation; e.g., efficiency, emissions, cost, and capacity. In addition to efficiency benefits, life expectancy of these systems can potentially be higher than for traditional heat pumps given their lower compressor run times. Dual-fuel heat pumps may be optimal for climates that experience four seasons and varying temperatures and could also be a good solution to cut emissions when there is existing fossil fuel equipment with remaining EUL. More on heat pump space conditioning can be found in Chapter 6. #### 3.4.3.2 Stranded Asset Considerations Building owners must consider the financial impact of stranded assets—a problem unique to existing building renovations—if equipment is replaced before the end of its EUL. Lloyd’s of London defines stranded assets as “assets that have suffered from unanticipated or premature write-

downs, devaluation or conversion to liabilities. In recent years, the issue of stranded assets caused by environmental factors, such as climate change and society’s attitudes towards it, has become increasingly high profile” (2017, p. 4). As a result of climate action plans and carbon emissions reduction goals for existing buildings, stranded assets within the built environment may become more common. Buildings and systems are evaluated using typical accounting methods, and a variety of accounting tools exist for these analyses. “To determine whether an asset is ‘stranded,’ accountants conduct impairment tests. An impairment test is a common accounting procedure used to determine potential asset devaluations” (Corporate Finance Institute 2023).

Within the context of existing building decarbonization, specifically electrification, stranded assets may take the form of whole buildings or of specific building systems and equipment. In certain situations, adopting phased or hybrid electrification strategies could serve as viable alternatives to prevent assets from becoming obsolete, especially if replacing the equipment entirely would significantly affect the financial standing of the building owner.

The evaluation for an optimal combination of measures for decarbonizing a building should take into account possible stranded assets in the form of equipment that produces emissions directly (e.g., steam boiler) or indirectly (e.g., steam distribution system). It is financially preferable to replace equipment that is at its end of EUL; however, published carbon reduction or carbon neutral goals may require replacing fossil fuel systems with electric alternatives before their EUL. For smaller systems, including gas-fired furnaces and small boilers, the financial impact is likely small. However, for owners who have made large investments in either installing and/or maintaining a district steam system or have a combined heat and power plant, the impact of eventually abandoning such systems might be felt immediately. In cases with large systems or equipment that will be replaced, these may still be retained to provide redundancy to all electrical options in extreme weather events or when primary equipment fails. However, with a large steam system, for example, the ramp-up and -down periods can be significant if the system is used as a backup.

**[Figure: CASE STUDY: University of California, Santa Cruz—Cogeneration Plant]**
*Image content: A blue-bordered box with the number "4.1" in a blue circle on the left side. The right side contains the title "CASE STUDY: University of California, Santa Cruz—Cogeneration Plant" in bold text, followed by a paragraph of text describing the case study.*

A key part of the University of California Santa Cruz decarbonization plan included what to do with their Fackler cogeneration plant, which generates more than half of the campus’s GHG emissions. The cogeneration plant is financed with a long-term loan that has more than 20 years remaining. UCSC evaluated multiple scenarios that explored emissions and financial impacts of either retiring the cogeneration plant early or operating it until full repayment of the loan. See the UCSC cogeneration plant case study in the appendix for more details.

### 3.4.4 Grid Interactivity

| Building System | Chapter/Section |
| --- | --- |
| Building HVAC Control Sequences | Section 6.2 |
| Battery Energy Storage Systems | Section 7.2 |
| EV Charging | Section 7.3 |
| Grid-Interactive Systems | Section 7.4 |
| Thermal Energy Storage Systems | Section 7.5 |

It is important to consider grid interactivity to manage demand on the electricity grid as buildings electrify at scale. Buildings can achieve grid interactivity using demand response and optimization within building automation systems, thermal energy storage, electrical energy storage, and the system controls that interact with the grid. ASHRAE’s *Smart Grid Application Guide* (ASHRAE 2020c) and *Grid-Interactive Buildings for Decarbonization* (ASHRAE 2023h) are helpful resources in understanding, designing, and operating grid-interactive buildings.

**[Figure: Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide]**
*Image content: Cover of the ASHRAE resource guide titled "Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide." The cover features a stylized graphic of a building with a network of connections overlaid on a cityscape, with the subtitle "This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building (ASHRAE 2023d). This guide builds on ASHRAE’s existing Smart Grid Application Guide by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their interaction with the grid. This guide has decarbonization as the primary goal and provides guidance on controls as they shift toward more real-time, automated interaction with the grid."*

### 3.4.5 Distributed Generation and Clean Power Production

| Building System | Chapter/Section |
| --- | --- |
| Renewable Systems | Section 7.1 |

The proliferation of distributed power generation will continue as jurisdictions adopt building energy codes that require the use of on-site and off-site clean power production. Policy and financial incentives continue to grow, making distributed generation more and more attractive. Resilience efforts are spurring interest in microgrids and other regional solutions for reliable power supply. In some instances, such as for existing campus buildings, microgrid projects may be included in the list of ERMs. Chapter 7 goes into depth on distributed generation systems and technologies.

Additionally, many utilities are making efforts to clean up their electricity grids to provide clean power to customers. Understanding the local grid emission factor and the timeline for local clean power should be a consideration when evaluating ERMs and planning the timing of their implementation. As utilities incorporate more variable renewable generation and buildings incorporate more behind-the-meter generation assets, buildings are changing from being perceived as distributed loads to distributed energy resources.

### 3.4.6 Energy Storage

| Building System | Chapter/Section |
| --- | --- |
| Battery Energy Storage Systems | Section 7.2 |
| Thermal Energy Storage Systems | Section 7.5 |

---

**Tools and Guidance for Estimating Utility Rates**

Energy savings performance contracts (ESPCs) have long been a key project-financing mechanism for building energy retrofits. These contracts may extend for decades and must establish utility rates to forecast future project savings as part of measure evaluations. The National Institute of Standards and Technology (NIST) provides an energy escalation rate calculator for estimating future energy rates:

- NIST Energy Escalation Rate Calculator

The Federal ESPC program offers guidance on establishing future utility rates, including with the use of the NIST calculator.

- Guidance on Utility Rate Estimations and Weather Normalization in Performance Contracts
- Recommended vs. Actual Escalation Rates for ESPCs: Is the Guidance Good?

---

**Resilience in the Face of Climate Events**

Buildings that are decarbonized today must be resilient to current and future climate change impacts. This may involve upgrading building systems and installing energy storage to withstand extreme weather events such as floods, hurricanes, high winds, heat waves, or other climate-related hazards. Buildings in particular play a key role in resilience initiatives and policy. Keeping buildings habitable through extreme heat or freeze events and through heavy precipitation and extreme wind or smoke can limit displacement and provide community shelter when required. In addition to providing shelter, commercial building operation directly affects local economies by enabling businesses to stay open or reopen quickly after climate events. Many decarbonization retrofits, such as weatherization improvements, structural enhancements, window replacements, and HVAC system upgrades, provide opportunities to improve an existing building’s resilience.

![U.S. Climate Resilience Toolkit](https://toolkit.climate.gov)

The U.S. Climate Resilience Toolkit includes a five-step framework to document climate hazards and produce solutions to reduce climate-related risks (U.S. Climate Resilience Toolkit n.d.). More than 50 case studies are offered showing how resilience is being addressed throughout the U.S. and territories.

The compilation of digital tools ranging from templates to interactive analyses can help individuals and communities understand and manage their climate-related risks and opportunities.

The use of energy storage technologies such as batteries and thermal storage are important components to building decarbonization as the share of renewable energy in the grid continues to grow. In addition to enabling downsizing of heat pump capacity as discussed in Chapter 7, the increasing importance of these energy storage technologies is due to several reasons. They capture excess clean energy produced during low emissions periods and then use this energy during periods when grid emissions are higher. Second, they provide resilience to changing conditions in the energy market. Third, they can add stability to the rapidly changing grid supply/load balance due to the “duck curve” attributed to changes in PV generation.

Buildings that start the decarbonization process today must be able to integrate with future energy storage systems and technologies. Because of this, measures considered for the decarbonization plan should both account for the building’s current setting and position it to be responsive to future circumstances.

An example of changing settings is the global energy market. The cost and availability of energy are likely to change over time as the market shifts toward renewables and away from fossil fuels. Changing time-of-use rates and demand pricing structures play a role in future operating costs. Building owners and managers should consider the potential impacts of these changes on building energy consumption and plan accordingly. Changes in energy markets may affect the financial feasibility of decarbonization strategies.

Though such changes are hard to predict, it is important to consider the potential for changes in the energy market and to ensure that building systems and equipment are adaptable and can operate efficiently with a variety of energy sources. Including on-site energy storage is one way to manage risk against changing markets. Chapter 7 includes more details on energy storage solutions.

### 3.4.7 Embodied Carbon

*Whole-Life Carbon Guide for Building Systems* encompasses both the embodied and operational carbon emissions associated with a building (ASHRAE Forthcoming). The process of maintaining and refurbishing existing buildings, in and of itself, constitutes an emissions reduction measure when accounting for embodied carbon. Embodied carbon can be much higher for new construction than for existing building refurbishment because some of the highest embodied emissions are associated with the building’s structural elements, including foundation and framing. Steel typically has high embodied carbon, so replacing HVAC and water heating equipment and distribution systems does have an impact. However, upgrading to more efficient equipment that uses clean electricity will result in lower operational carbon. Therefore, it is useful to consider both embodied and operational carbon impacts when determining whether to replace equipment prior to the end of its EUL. Sections 1.1.2, 3.3.1, and 3.2.3 in this guide offer guidance and tools for limiting embodied carbon during renovation; ASHRAE’s forthcoming *Whole-Life Carbon Guide for Building Systems* also offers guidance.

### 3.4.8 Select the Best Combination of Measures

After gathering data on possible decarbonization measures and laying out their relevant considerations individually during the decarbonization assessment, the project team can evaluate multiple scenarios consisting of different combinations of measures to help select the best combination. The criteria for determining the best combination of measures for a decarbonization project will vary. During the scenario evaluation, the project team should evaluate the expected emissions reduction, system life evaluations (repair/replace/refurbish), cost of carbon, future changes in energy markets, occupant considerations, implementation time and cost (including available funding and payback period), and how each scenario fits into the facility’s short- and long-term goals. Table 3.7, adapted from the California State University Decarbonization Framework (CSU 2023b), outlines criteria for evaluating measures based on broad criteria groups.

The various measures considered for the project should be grouped and compared for the highest priority criteria. For example, Figure 3.11 illustrates two packages of ERMs compared for their GHG emissions reductions. As noted in the figure, these packages include:

- Package 1: Lighting upgrades, HVAC upgrades, GSHPs
- Package 2: Envelope improvements, lighting upgrades, HVAC upgrades, ASHPs

### 3.5.3.2.2 Prioritization

The various measures considered for the project should be grouped and compared for the highest priority criteria. For example, Figure 3.11 illustrates two packages of ERMs compared for their GHG emissions reductions. As noted in the figure, these packages include:

- Package 1: Lighting upgrades, HVAC upgrades, GSHPs
- Package 2: Envelope improvements, lighting upgrades, HVAC upgrades, ASHPs

### 3.4.9 Financial Considerations

There are numerous drivers behind the economics of existing building decarbonization measures. The easiest, most common way of justifying a measure is by prioritizing the shortest simple payback (SPB) or best return on investment (ROI), especially if the SPB/ROI falls within the time left on a current lease or, for an owner-occupied building, within the owner’s financial criteria. Bundling measures with a range of SPBs is another way to justify implementing numerous measures, especially those with longer SPBs that can be harder to justify as stand-alone projects. Other variables to consider with the SPB approach include incentives, grants, tax credits, etc., that are

## CASE STUDY: 345 Hudson, New York

The case study for 345 Hudson provides a real-world example of determining the best combination of measures for a specific project. The project is located in New York City, where NYC Local Law 97 sets targets for GHG emissions for buildings that must be achieved by certain dates or building owners will face monetary penalties. Local Law 97 was a primary factor in project decisions, beginning with analysis of noncompliance compared to implementing ERMs to comply. After determining to implement a decarbonization project, three alternative packages with different sets of ERMs were evaluated using the NYSERDA Strategic Decarbonization Assessment (SDA) tool. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.

available to reduce capital costs. If the project qualifies, usually these are estimated and deducted from the first cost, and then the net SPB is calculated.

Building owners may also identify a dollar value per ton of carbon based on their organizational goals or operations. As an example, ASHRAE/IES Standard 100-2024’s cost-effectiveness criteria for buildings without performance targets require owners to compute the cost savings using a carbon cost value. Another way of financially prioritizing a list of decarbonization measures is by evaluating them based on the first cost of the measure divided by the estimated carbon emissions savings (lower is better). The most comprehensive method is performing a life-cycle cost analysis (LCCA), which factors in the first cost, discount factor, annual energy costs, and annual maintenance costs over the EUL of the equipment. Calculating the net present values (NPV) of each measure allows one to evaluate the true cost of the measure in present dollars over its entire life. It may make sense to compare measures using both LCCA and whole-life carbon analysis. Some measures that are prioritized based on their decarbonization potential may be more costly to implement, and vice versa. The big picture is to evaluate a package of decarbonization measures that meets the building’s performance targets, aligns with the owner’s financial objectives, and accommodates the timeline priorities established during the planning phase.

### 3.4.9.1 Funding Sources

Funding sources include owner funding, bank loans, incentives, grants, tax credits, and energy service performance contracts (ESPCs). Even if the owner can self-fund the project, taking advantage of other funding sources can help expand the project’s scope. Examples of funding sources are provided in Table 3.8.

Incentives typically are available from utilities and/or municipalities, depending on the energy provider; sometimes there can be incentives from both (e.g., utility incentive plus one offered by the city or county in which the project is being undertaken). Incentives from utilities and/or municipalities typically have a customer and program cap, which further supports researching their availability and, if there is an application process, starting that as soon as possible. Many incentive programs ask for projects to be registered in the planning phase, so researching available incentives early is important.

Grants and tax credits usually originate from the state or federal level and involve an application process with requisites tied to the technology being considered. ESPCs, while not a funding source on their own, are a mechanism for funding a project that helps reduce up-front capital for the owner and leverages the energy savings (from the energy efficiency upgrades) to pay off the bank loan over time. With carbon savings becoming a goal of many customers, the ESPC model, traditionally based on energy savings, likely will evolve to carbon savings with a potential guarantee.

### Table 3.8 Funding Source Examples

| **Funding Source** | **Description** |
|--------------------|-----------------|
| Government Grants and Subsidies | Financial incentives provided by governments to support decarbonization efforts, such as grants and subsidies for energy-efficient projects and renewable energy installations. |
| Low-Interest Loans and Financing | Financial institutions and green financing entities offering low-interest loans and financing options for decarbonization projects. These loans help cover up-front costs and are repaid over time. |
| Energy Efficiency and Renewable Energy Rebates | Utility- or energy-provider-sponsored rebates and incentives for customers who undertake energy efficiency improvements or invest in renewable energy systems. |
| Power Purchase Agreements (PPAs) | Contracts between a renewable energy facility and a buyer where the buyer purchases electricity from the facility over an extended period, providing funding for the project while offering stable revenue to the buyer. |
| Green Bonds | Financial instruments specifically designed to fund environmentally sustainable projects, including decarbonization measures. Investors purchase green bonds, and the returns finance qualifying projects. |
| Corporate Sustainability Initiatives | Businesses and corporations allocate funds as part of their sustainability efforts to invest in decarbonization projects and support their environmental and social responsibility goals. |
| Public-Private Partnerships (PPPs) | Funding through partnerships between public and private entities, leveraging both public funding and private sector expertise to implement large-scale decarbonization measures. |
| Energy Performance Contracts (EPCs) | Energy service companies (ESCOs) finance and implement energy efficiency measures for a building or facility, with the cost savings used to repay the ESCO over time. |
| Community-Based Funding | Crowdfunding or investment platforms where communities raise funds for smaller-scale decarbonization projects, allowing local residents to invest in and support clean energy initiatives. |
| Tax Credits and Incentives | Financial benefits provided by governments to renewable energy project developers, such as investment tax credits (ITC) and production tax credits (PTC). |

Decarbonization funding sources from banks come in different forms. Because it is privatized funding, there are different requirements to qualify for financing opportunities and loans on a case-by-case basis. Some tools to investigate are listed below: - **Better Buildings Financial Allies.** Put together by the U.S. DOE, the Financial Allies are “market-leading financing companies that have committed to funding energy efficiency and renewable energy projects” (DOE 2023f). - **Below Market or Philanthropic Loan Programs.** Also from the Better Buildings Initiative at the U.S. DOE, its Loan and Debt Financing page aggregates loan and financing

resource options for decarbonization and energy efficiency projects, with specific attention to options for below-market and philanthropic loan programs (DOE 2023g). - **PACE Financing.** The U.S. DOE’s Office of State and Community Energy Programs developed a property assessed clean energy (PACE) model specific to commercial properties (C-PACE) that offers options for financing energy efficiency and renewable energy improvements. While developed by the federal government, the program is authorized by state legislation (DOE 2023i).

Energy efficiency and decarbonization incentives are usually in the form of rebates and tax credits. For entities such as non-profit 501c3s, direct payments may be available. These incentives can come from federal, state, and local governments. Therefore, a primary tool for accessing incentives is to assess the resources that are available on the respective federal, state, and local websites. For example, on a federal level, commercial buildings are offered tax deductions up to $1.88/ft² for implementing qualifying energy and power efficiency measures under tax deduction 179D. This deduction is being updated as part of the Inflation Reduction Act passed in 2022. Additional incentive money is available from the Inflation Reduction Act and is being distributed through the DOE’s various offices through formula grants or funding opportunity announcements. On a state-wide level, the Database of State Incentives for Renewables and Energy Efficiency (DSIRE) gathers state incentives and policies related to renewable and energy efficiency measures and allows searching by building zip code.

Additionally, utility providers often have incentives for energy efficiency and renewable energy. The respective websites for applicable Investor-Owned Utilities, Community Choice Aggregators, and Regional Energy Networks house lists of local rebates and incentives that could be applicable to the project. Similarly, the ENERGY STAR Rebate program lists available rebates and special offers for ENERGY STAR certified products by zip code. These products are often used in decarbonization retrofits because they meet stringent energy efficiency specifications set by the U.S. EPA.

### 3.5 Develop a Building Decarbonization Plan

Once the planning framework, assessment, and measure prioritization steps have been conducted, a decarbonization plan should be developed to guide the owner and facility management to reach the building’s decarbonization goals. The plan should use the baseline, goals, scope, timeline, measures, and financing mechanisms from the previous steps to lay out a “playbook” for each building. Where decarbonization efforts include a portfolio of buildings, there should be individual building decarbonization plans and an overall portfolio decarbonization plan.

Decarbonization plans should include the following content at a minimum and additional content as relevant to each building’s individual circumstances:

- A summary of EEMs and ERMs with their implementation triggers and timelines
- Alignment with owner capital plans, whether changes to planned projects or wholly new projects
- How EEM and ERM implementation would affect electrical or other infrastructure changes and additional assessments that may be necessary for specific EEMs or ERMs, such as electrical capacity studies
- Projected emissions after EEM and ERM implementation
- GHG emissions (and energy) savings, presented separately for owners and tenants to align with carbon accounting requirements
- Other considerations that might be relevant to owner goals or the specific building

### 3.5.1 Measure Summary and Implementation Triggers

Measure implementation phasing—which measures should be implemented together and in what order—is a key part of the decarbonization plan. The decarbonization plan is not a single snapshot in time for the building owner to make immediate upgrades. The decarbonization plan provides a longer-term view for the building owner, identifying measures, or packages of measures, to be implemented along a timeline to achieve current and future goals. Some measures may have discrete times for implementation, while others may depend on precursory events, or triggers. In addition, some measures may require upgrades to other building systems prior to their implementation, and these requirements must be communicated to building owners.

Triggers for individual measures may include:

- Failure/required replacement of existing systems
- Tenant turnover within a leased space
- Enactment of government policies/ordinances, such as a building performance standard
- Available rebates or funding sources
- Changes in utility policies enabling new technologies (such as bidirectional EV charging or PV net metering)
- Organizational goals or reporting requirements
- Availability of equipment or specific equipment technologies

The decarbonization plan should lay out the measures to be implemented, together with their triggers, in a streamlined and executable format for the building owner. The measure summary and triggers should also compare the existing capital plan to determine whether a recommendation may just be a change to an already planned expenditure versus a wholly new project that is not currently planned for. This is very helpful for building owners in executing their decarbonization plan because it may be much easier for them to shift funding from one period to another within their capital plan, compared to raising additional funds that are not reflected in their capital plan for the building.


### 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure

The decarbonization plan also should identify any additional assessments that may be needed in advance of implementing specific measures and potential upgrades that could be associated with the study results. These may include assessments that are typical in conventional energy efficiency projects, such as assessments and testing for hazards including asbestos and lead. The decarbonization plan should focus on assessments and impacts that may be less familiar to building owners because of the technologies and strategies employed in decarbonization projects. Some of these assessments may include electrical capacity assessments for HVAC electrification, utility interconnect assessments for the installation of microgrids; battery energy storage systems (BESS) and PV systems; roof structural assessments for larger and heavier replacement systems, such as packaged heat pump RTUs; or for when new equipment, such as thermal energy storage tanks, will be installed.

The decarbonization plan should do more than simply note that an assessment may be needed for certain measures. The plan should identify information including:

- Type of assessment needed for each measure
- Whether it must take place prior to measure design and/or installation
- Time required to obtain results
- Potential results of that assessment, such as facility upgrades
- Estimated time required to complete upgrades
- Alternative options or contingencies if upgrades cannot be completed

An illustrative example may be electrical upgrades associated with a heat pump measure:

A recommended heat pump measure identifies that an electrical capacity assessment was not completed during the decarbonization assessment and will be necessary prior to measure implementation. The plan explicitly states that if the existing electrical capacity is not sufficient to operate the heat pumps at their rated output, the existing electrical service will need to be upgraded with the local electric utility. The cost for service upgrades may range from $5,000 to $10,000 for panel upgrades or from $10,000 to $30,000 if further service upgrades are required. Electrical service upgrades will require multiple site visits and municipal inspections, and time to completion may range from a few weeks to several months. These costs and timeline should be factored in as lead times for implementing the measure and estimating timing of GHG emissions reductions. If the electrical capacit

y assessment reveals upgrades that are cost (or schedule) prohibitive, an alternative may be to assess whether high-efficiency window inserts can sufficiently lower heating loads to avoid an electrical service upgrade. ![Figure: CASE STUDY: The Heritage, New York](image) The Heritage buildings in New York City determined electrical needs and planned ahead when upgrading their building envelope. Prefabricated modular panels were part of the envelope upgrade and included insulation and improved windows, along with the electrical infrastructure for PTHP retrofits to accommodate upgrades to the existing electrical system. See the appendix for more details of the Heritage case study.

The decarbonization plan should indicate the order of implementation for assessments and associated upgrades and whether they prohibit the installation of measures. Some measures may be designed, and installation begun, while completing assessments so they are ready for operation once the right infrastructure is in place.

An example of this may be:

A recommended bidirectional EV charging system measure includes identifying whether the local utility’s interconnection agreement permits EVs to provide power back to the grid. The decarbonization assessment already has performed an electrical capacity study, and the building has sufficient capacity to operate an EV charging system. The decarbonization plan identifies this needed review of the local utility interconnection agreement and explicitly states that, depending on the results, the bidirectional EV charging capability may not be usable without a new agreement. The plan identifies the stakeholders for negotiating a new interconnection agreement and expected timeline to achieving one. However, while the EV charging system can be designed and installed for bidirectional charging, it can be used simply for EV charging during the period while a new utility interconnection agreement is negotiated.

### 3.5.3 Achieving Projected Emissions After Measure Implementation

The decarbonization plan should move beyond simply identifying assumptions made during the analysis to determine the projected GHG emissions for recommended measures. Where applicable, these assumptions should be translated into actions the building owner must take to achieve the projected GHG emissions reductions from the project. These include:

- Installation of supporting upgrades or systems to the recommended measure
- Timing of measure implementation
- Occupant behaviors
- Operating procedures/methods
- Maintenance procedures (activities, timing, frequency)
- Which metrics to be checked by facility staff and when

The audience for this portion of the decarbonization plan includes the facility manager and facility staff. The information should be presented in clear and concise language that can be effectively followed to achieve, and maintain, the performance of the installed measures. Training of facility staff will be important to success; therefore, the plan must include both orientation and ongoing training.

### 3.5.4 Other Considerations

Other considerations that are important to the building owner or based on specific property circumstances should also be addressed in the decarbonization plan. Examples include capabilities of facility managers, behavior of building occupants, and waste management procedures. Additional considerations specific to existing building renovations are discussed in Chapter 4.

**Maintenance Capabilities.** Maintenance capabilities refer to the ability of the building’s maintenance staff or third-party contractors to perform routine maintenance, repairs, and upgrades on the building’s infrastructure components. An assessment of the maintenance capabilities should include a review of the maintenance staff’s qualifications, tools, and equipment as well as the availability of spare parts and replacement components. This evaluation can help identify any gaps in the building’s maintenance capabilities and may highlight opportunities for training or outsourcing maintenance tasks. If gaps are identified, solutions should be included in the decarbonization plan to provide the building’s maintenance staff with the resources they need. The plan also should outline a routine for system operations review to reinforce changes, share results, and facilitate discussions on progress.

**Building Occupant Behavior.** Building occupants play a critical role in the success of decarbonization efforts. It is important to consider ways to encourage sustainable behaviors and to provide education and resources to building occupants to support decarbonization efforts. Occupant behaviors that are required in order to meet targets should be clearly spelled out in the plan. Staff involved in communicating with occupants, such as leasing agents or building managers, should be made aware of the requirements and procedures to empower them to act.

**[Figure: Architecture 2030’s Carbon Avoided: Retrofit Estimator (CARE) Tool]**
*Image content: Screenshot of the CARE Tool interface showing a bar chart comparing carbon impact of reuse versus replacement scenarios, with labeled sections for embodied and operating carbon.*

Waste Management. As the economy strives to become more circular, the life cycle of building materials and products must be considered, especially if embodied carbon is part of the building’s decarbonization scope. For example, selecting sustainable and recyclable materials in building construction and renovation as well as having waste management procedures in place influence the building’s carbon footprint. Actionable procedures for reusing, recycling, or otherwise recovering equipment and materials during construction should be included in the plan.

### 3.5.5 Portfolio Decarbonization Planning

When decarbonizing building portfolios, the sequencing of buildings must be considered in addition to the sequencing of measures. For example, depending on the level of retrofit, it may be beneficial to renovate one building at a time (in the case of a deep energy retrofit), or it may be better to implement a measure, such as a lighting system upgrade, in multiple buildings at once. Multiple factors, such as building location, cost to mobilize contractors, and owner goals and timeline will play into desired sequencing and require pre-planning.

### 3.5.5.1 Building Prioritization Techniques

Prioritization may be driven by the goals and targets set by the stakeholders, available funding, sources of funding, planned renovations, or some combination of these. When multiple buildings are involved, several scenarios should be developed to evaluate phasing options against these prioritization criteria. Scenarios are developed by applying the EEMs/ERMs identified using the representative buildings, as described in Section 3.3.3, to the entire portfolio. According to U.S. DOE’s *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios*,

![Figure: Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios](image1.png)

The Department of Energy’s *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios* guide includes additional guidance on developing and evaluating implementation scenarios for building portfolios (DOE 2023c). The framework reviews how to apply ERM packages to multiple buildings and create short-, medium-, and long-term implementation plans to inform building manager decision-making.

The results of the building-level assessments should be extrapolated during this phase to estimate impacts across the portfolio. While specific plans and designs may not be created for each individual building during this milestone, the strategies identified during the representative audits can set the general approach to be applied within building categories. The expected savings (energy consumption, GHG emissions, and operating costs) from the building level measure packages can be used to project savings at buildings within the same category (DOE 2023c, p.29).

Energy and emissions reduction estimates for each representative building can be applied to the other similar buildings within the same category as the representative building to estimate portfolio-wide results. Stakeholders should then come together to evaluate the results of the various scenarios against the prioritization criteria. Figure 3.13 illustrates how the scenario results may be compared to the criteria of emissions reduction targets. ### 3.5.5.2 Individual Plans for Each Building Within the Portfolio After having evaluated multiple scenarios for building and project phasing, the owner must determine which individual buildings within the selected groups should be prioritized and create individual decarbonization plans. Factors such as previously planned renovations or maintenance

activities, equipment-life time frames, financial performance and payback of EEMs/ERMs, and other factors that may differ building by building will need to be defined. Creating a customized decision matrix, also known as a prioritization matrix or weighted scoring model, can be a powerful decision-making tool to visualize and compare different options based on the factors identified as important to the owner. These matrices also can be used to communicate decision-making criteria for each individual building to building managers or project teams as a supplement to the broader implementation plan that is applicable to all buildings within the portfolio. Figure 3.14 includes an example matrix showing the benefits, impacts, and implementation schedule for each EEM/ERM for an individual building.

### 3.5.5.3 Campus and District System Considerations

Building portfolios using campus or district systems must consider the system schedule, isolation capabilities, and distribution network integrity when planning decarbonization projects. Campus and district system considerations include:

- When upgrading or installing distribution piping, plan for future decarbonization—for example, by installing LTHW loops that can be served by heat pumps as opposed to installing/repairing/extending steam distribution.
- Design new systems with LTHW coils and high CHW temperature differential coils to improve pumping efficiency.
- Include local grid emissions when deciding whether to install or continue to operate combined heat and power (CHP) systems. Running a CHP may provide lower carbon emissions than electrified heating (until the supply grid is a green source).
- Consider that centralized heating and cooling plants provide opportunities for advanced control and heat recovery (e.g., heat recovery chillers) that may be more difficult to implement for distributed plants. Heat recovery can be distributed to individual buildings, which may reduce piping and pumping costs.

| plug loads | Appliance Upgrades | ![star](https://via.placeholder.com/15) ![star](https://via.placeholder.com/15) ![star](https://via.placeholder.com/15) ![star](https://via.placeholder.com/15) ![star-empty](https://via.placeholder.com/15) | low | low | $$$$$ |
| Electrify Cooking | ![star](https://via.placeholder.com/15) ![star](https://via.placeholder.com/15) ![star](https://via.placeholder.com/15) ![star](https://via.placeholder.com/15) ![star-empty](https://via.placeholder.com/15) | medium | high | $$$$$ |
| Electrify Laundry | ![star](https://via.placeholder.com/15) ![star](https://via.placeholder.com/15) ![star-empty](https://via.placeholder.com/15) ![star-empty](https://via.placeholder.com/15) ![star-empty](https://via.placeholder.com/15) | low | medium | $$$$$ |
| impacts | | | when to implement | | |
| costs | lifespan (yrs)1 | maintenance | tenant disruption | now | mid-cycle | future refit |
| $$$ | 20 | medium | low | as needed | ✓ | ✓ |
| $$$$$ | 20 | medium | high | as needed | ✓ | ✓ |
| $$$ | 15 | medium | low | ✓ | ✓ | ✓ |
| $$$$$ | 20 | low | medium | if feasible | ☐ | ✓ |
| $$$ | 10–20 | medium | low | per HPD guidelines2 | ✓ | ✓ |
| $$$$$ | 15 | medium | high | per HPD guidelines | ☐ | ✓ |
| $$$ | 15 | low | low | ✓ | ✓ | ✓ |
| $$$$$ | 15 | medium/ high (EV) | high | per HPD guidelines3 | ☐ | ✓ |
| $$$ | 10 | medium | low | per HPD guidelines | ✓ | ✓ |
| $$$$$ | 10 | low | low | ✓ | ✓ | ✓ |
| $$$$$ | 15–20 | low | low | ✓ | ☐ | ✓ |
| $$$$$ | 15–20 | low | medium | ✓ | ✓ | ✓ |
| $$$$$ | 15 | low | medium | as needed | ✓ | ✓ |
| $$$ | 10 | low | high | per HPD guidelines | ☐ | ✓ |
| $$$$$ | 10 | medium | low | as needed | ✓ | ✓ |
| $$$$$ | 20–25 | low | low | per HPD SWF4 | ✓ | ✓ |

1. “Upgrades” denotes improving the efficiency of the existing system/equipment, while “Electrify” involves installing equipment that utilizes electricity, rather than fossil fuels, as a power source.
2. HPD = New York City Department of Housing Preservation and Development
3. Solar is required by LL92/94 and HPD’s Solar Where Feasible (SWF) Mandate
4. Lifespan is estimated following the New York State Approach for Estimating Energy Savings from Energy Efficiency Programs – Technical Resource Manual v6.1
5. The HPD Guidelines are from those that are required under the HPD Electrification and IHP Program.

---

**[Figure: Example benefits & impacts matrix for prioritization and implementation planning. (Image credit: BE-Ex [2023a])]**

### 4.3.2 Prioritization Matrix

The prioritization matrix is a tool used to evaluate and rank decarbonization measures based on their potential benefits and impacts. This matrix helps decision-makers identify which measures to implement first by considering factors such as cost-effectiveness, energy savings, carbon reduction, and feasibility.

The matrix typically includes the following criteria:

- **Energy Savings**: Potential reduction in energy consumption.
- **Carbon Reduction**: Estimated decrease in greenhouse gas emissions.
- **Cost-Effectiveness**: Cost per unit of energy saved or carbon reduced.
- **Implementation Feasibility**: Ease of implementation, including technical, financial, and logistical considerations.
- **Occupant Impact**: Disruption to building occupants during and after implementation.
- **Lifespan**: Expected duration of the measure’s effectiveness.

Each measure is scored against these criteria, and the results are plotted on the matrix to visualize priorities. Measures with high benefits and low impacts are typically prioritized for early implementation.

### 3.6.1 Implementation for Building Portfolios

Planning the implementation sequence and schedule is more complex on a portfolio level and requires additional consideration compared to planning for individual buildings. The implementation sequence can affect both the cost of the project and the reductions in energy use and carbon emissions.

Construction teams can select multiple subcontractors to implement decarbonization measures based on pricing, estimated manpower and schedule, and areas of specialty. Subcontractor teams’ mobilization and demobilization on measures is an important factor and needs to be planned for and adjusted on an ongoing basis. For single-system retrofits such as lighting upgrades, implementation is typically prioritized by measures first and buildings second; this ensures efficient use of subcontractor time. When it comes to deep retrofits, each building takes priority, as each building can take months to complete.

## 3.7 Track and Report Performance

Performance measurements should be designed to satisfy GHG emissions reporting requirements and allow flexibility for meeting future requirements. The metrics used to evaluate decarbonization retrofit projects will look similar to conventional energy efficiency projects, especially for given systems. Supply and return temperatures, operating status, and other parameters are important in monitoring the performance of individual systems. However, the primary goal for decarbonization retrofits is reduction of GHG emissions for the building or portfolio. Project monitoring for achieving GHG emissions reductions takes a different lens, which includes:

**GHG Emissions (Not Just Energy Cost).** Whole building, and system level, energy use should be collected and compiled with marginal emission rates (where available) or grid emission factors to determine the GHG emissions for the building and compared against the targets. Where hybrid systems and solutions are used, the emissions from on-site boilers or other fossil fuel combustion systems are aggregated with emissions from purchased electricity to develop the full emission profile.

The GHG emission profile of the building’s post-implementation operation should be used to capture the total GHG emissions in a given reporting period, such as meeting local BPS targets. The emission profile also should be viewed as a picture of when the emissions occur to identify any times when peak emissions may be higher than expected.

**System Performance (Not Just Equipment Performance).** Many decarbonization solutions rely on different equipment and technologies working on a system level to shift loads and energy use periods. For example, a central plant system with heat recovery chillers and air to water heat pumps that are coupled with a TES tank and on-site PV production relies both on the proper operation (temperatures, energy output, etc.) of the individual components and on the operation as a system. The system must properly leverage clean PV production to charge the TES for use during periods of higher grid emissions to achieve the decarbonization goal. This requires a system-level monitoring approach layered with the grid emissions.

**Submetering for GHG Reporting.** Planning ahead with the installation of utility submetering to separate building owner and tenant emissions data can prepare for reporting beyond whole building utility data. All reporting requirements must be considered, which may include owner or company requirements, investor-related ESG requirements, and government climate policy requirements, such as building performance standards. For example, a multi-tenant commercial building may be subject to local BPS that require reporting building annual GHG emissions and have future ESG reporting that requires documenting building owner and tenant emissions separately.

Overall emissions reductions can be tracked using the Energy Star Portfolio Manager with imported utility consumption data. More detailed performance tracking and reporting could be

### 3.7.1 Measure Installed Performance

Immediately following, or even during, the commissioning period is the ideal time for conducting performance tests and measurements of the installed decarbonization measures. Testing and measuring performance at this phase allows the project team to understand how the implemented measures compare to the expected performance and helps identify areas that may need troubleshooting. By carrying out the measure-specific post-implementation testing as close to the commissioning period as possible, long periods of poor performance and the associated increase in GHG emissions can be avoided.

Post-installation tests and measurements should be performed in accordance with the M&V plan and meet specifications such as accuracy and precision. Any deviations from the test conditions or methods that were specified in the testing plan should be clearly documented to account for those changes when analyzing the test results and comparing them to the expected performance.

Ultimately, installed system performance should result in the reduction or elimination of fossil fuels and should limit or reduce electric demand during periods of high GHG emissions. System performance should be based on marginal grid emissions where available, and where not available should use the best published grid emissions database or map (see Section 3.3.1.1) to develop the emission profile for comparison to the design.

For straightforward retrofits with individual equipment replacements (e.g., PTAC to PTHP or split DX with furnace to split HP), verify that space conditions for both heating and cooling are met and that individual equipment performance aligns with designed performance. For more complex retrofits (e.g., electrified central plant, TES, BESS and/or microgrid), compare performance for complete systems and not just individual equipment. For example, where central heat pumps and/or heat recovery chillers are paired with TES, evaluate the performance of each individual heat pump/heat recovery chiller for correct temperatures and COP while also analyzing system level operation for correct “flow” of heat compared to end loads, and compare the system energy load profile to grid emission factors to understand the emission profile.

Where energy recovery measures are employed, monitor parameters for heat exchange (including temperatures and flow), the conditions from the energy source and sink (e.g., space needing cooling and space needing heating), and the output (temperatures and/or flow) from HVAC systems to ensure reduced heating/cooling, which accounts for recovered energy. Test VRF systems for refrigerant leaks to minimize GHG emissions from refrigerant leaks by quick identification and repair.

With decarbonization retrofits, there are some logistical performance items to verify beyond the energy use and GHG emissions performance. Verify that new electrical equipment operates effectively without electrical capacity issues (overloading/tripping circuits). Verify that any electrical system controls, such as circuit-sharing devices or load shifting/shedding from grid-interactive software, provide correct responses under design conditions and do not result in electrical capacity issues or increased grid use during higher GHG emissions periods. Verify sufficient heating hot-water temperatures where fossil fuel heating (e.g., boilers) was replaced with heat pumps to ensure that needed supply temperatures are met. Verify that equipment operation does not disturb occupants (e.g., noise levels).

### 3.7.2 Measure Ongoing Performance

Key to ensuring the expected performance results of decarbonization measures is tracking and reporting on the observed performance during the post-implementation period. The process of tracking and reporting on performance allows a building operator to identify areas for improvement and aid in troubleshooting a system’s operation.

Ongoing performance for EEMs and ERMs should focus on meeting space needs and operating where building grid electricity use best aligns with periods of low GHG emission factors and on-site generation eliminates or reduces GHG emissions as much as possible. Plans for measured performance should make use of BAS for system-level performance and should include utility interval data for building meters and submeters. Intervals of at least one hour are recommended to compare building energy use with grid emission factors. ASHRAE Guideline 14 provides more detail for measuring EEM performance and calculating savings.

Some items to consider for decarbonization retrofit performance:

- Monitoring and maintaining data connections and reliability are critical for more complex retrofits and grid-interactive systems. This includes communications between field sensors and BAS and between BAS and external systems for grid interactivity.
- Monitor refrigerant leaks for VRF systems to minimize GHG emissions due to their potential impact. Refrigerant monitoring systems can provide early identification of leaks to minimize impacts and track refrigerant recharge quantities. These systems provide data to act on if quantities are higher than expected.
- Where dual-fuel equipment or hybrid systems are installed, monitor modes of operation compared to environmental conditions to ensure that fossil fuel use is minimized.

Measuring equipment and system level performance ensures that whole-building GHG emissions performance may be achieved. In most cases, the ongoing performance for decarbonization projects will be represented as whole-building (or buildings) GHG emissions. Depending on the nature of targets or goals set for the project, performance may be compared as annual GHG emissions or may be compared as annual GHG emissions reductions. ASHRAE/ICC Standard 240P establishes how to measure and verify the GHG and carbon emissions of a building or group of buildings over the entire life cycle.

Ongoing performance tracking can allow building operators and stakeholders to identify areas that have fallen short of expected performance. With the help of qualified contractors, stakeholders can use tracking information to determine ways to correct performance shortfalls. It is especially important to be aware of equipment warranties and to conduct performance reviews prior to their expirations to avoid added equipment or maintenance costs that could be included under the warranty.

## 3.7.3 Operation and Maintenance Procedures

![Figure: Apartment and Office Building Association of Metropolitan Washington Educational Foundation’s Operations and Maintenance Best Practices for Energy Management Guide](Image: Cover of guide showing a technician performing maintenance on HVAC equipment)

ASHRAE Guideline 14 provides guidance for reliably measuring the energy, demand, and water savings achieved in conservation projects (ASHRAE 2023e). The guideline presents a standardized set of energy, demand, and water savings calculation procedures and guidance on minimum acceptable levels of performance for determining savings and using measurements in commercial transactions.

ASHRAE Guideline 14 is intended for transactions between energy service companies (ESCOs) and their customers and between ESCOs and utilities, where the utilities have elected to purchase energy savings.

If measures are not performing as designed, identify the magnitude and frequency of poor performance within the collected data. Review data for changes to building occupancy/operating profiles that influence system operation, such as shifts in morning warm-up. Also review for changes in equipment sequencing/operation within given systems, such as supplemental boilers operating when a heat pump should be per designed control sequences. Actions taken to remedy the system will depend on the type of poor performance found. Overridden set points for equipment are easily addressed by facility staff after understanding the reason for the override. Where systems or equipment performance issues are not obvious to facility staff, it may be necessary to perform targeted decarbonization assessments of systems or buildings. This can include installing additional metering to better pinpoint sources of either increased or shifted consumption that has resulted in higher GHG emissions.

Similar to energy efficiency projects, proper operation and routine maintenance are crucial for decarbonization retrofits. Develop a maintenance plan that includes the level of GHG emissions impact for different equipment and systems. The plan should employ both system-level and equipment-level maintenance plans. Equipment-level maintenance plans will include regular preventative maintenance as recommended by the manufacturer. The system-level maintenance plans focus on cooling/heating source, distribution network, and delivery terminals because of the interactive nature of decarbonization solutions. System-level maintenance plans should incorporate monitoring and evaluating system data to inform maintenance actions to address system-wide effects from single-equipment failure. For VRF systems in particular, maintenance procedures should includ

e regular checks of system refrigerant charge to identify and quickly address refrigerant leaks and limit GHG emissions impacts from leaks. Where systems depend upon grid-interactive controls to dispatch equipment for optimal GHG emissions, operation and maintenance procedures must include monitoring and maintaining field sensors, controllers, and data connections for accurate and reliable information. The benefits of quality operations and maintenance plans include increased efficiency and performance of systems over the long term, reduced waste and GHG emissions, and longer equipment life, which reduces the carbon footprint of embodied carbon from buying replacement equipment or components that could last much longer if properly maintained.

increased efficiency and performance of systems over the long term, reduced waste and GHG emissions, and longer equipment life, which reduces the carbon footprint of embodied carbon from buying replacement equipment or components that could last much longer if properly maintained.

## Challenges Unique to Existing Buildings

### 4.1 Existing Building Considerations

This chapter provides a discussion of key considerations for decarbonization retrofits within existing buildings. Existing buildings can have a host of challenges different from new construction projects that can easily disrupt or impede a retrofit project. Given the number of challenges that may exist when decarbonizing existing buildings, the decarbonization assessment discussed in Section 3.3 should be used to detail existing conditions and potential challenges to properly evaluate and design retrofit measures. Occupants and facilities stakeholders can be a resource: their knowledge of existing conditions and operations can offer valuable insight into what might need to change as part of a renovation to increase occupant satisfaction and wellness.

This chapter includes the following considerations, although this is not an exhaustive list:

- insufficient electrical or structural capacity for new equipment, systems, or envelope upgrades
- building age and envelope conditions that may be hard to renovate but that could significantly affect the performance of decarbonization scenarios
- space constraints that complicate existing system or equipment removal and/or limit new system options
- building systems and conditions that are not compliant with local building codes and must be upgraded as part of a retrofit project
- historic building considerations and restrictions due to local ordinances
- occupants or process operations that require disruption during implementation
- equity and affordability considerations that may limit stakeholder participation or result in unintended community impacts
- owner-occupied vs. leased buildings’ financial constraints due to tenant lease structures and phasing challenges with multi-tenant buildings

### 4.2 Electrical Capacity

Converting from fossil fuel building systems and appliances to electric systems or installing EV charging stations can increase a building’s electrical load. An electrical demand analysis of meter readings on the current system’s operation must be done to evaluate the building’s current and anticipated electrical demands. The analysis should include an investigation of circuit sharing, load diversity, and smart devices/panels that can share or schedule loads without increasing the electrical service size. The analysis also should evaluate whether the existing

 electrical service may allow for partial electrification without increasing the electrical service size. ### 4.3.1 Electrical Load Analysis An electrical load analysis is a critical first step in determining whether a building’s electrical system can support electrification measures. The analysis should include an evaluation of the building’s current electrical loads, including lighting, HVAC, plug loads, and any existing equipment. It should also evaluate the building’s peak electrical demand and coincident loads to determine whether the existing electrical service can support electrification measures.

The analysis should include an investigation of the following:

- **Circuit sharing:** Determine whether existing circuits can be shared among multiple loads without exceeding their rated capacity.
- **Load diversity:** Evaluate the diversity of electrical loads to determine whether all loads will operate at peak demand simultaneously.
- **Smart devices/panels:** Evaluate whether smart devices or panels can share or schedule loads to reduce peak demand.
- **Electrical service size:** Determine whether the existing electrical service size can support electrification measures or whether an upgrade is necessary.

## 5.2.2 Electrical System Upgrades

- **Electrical service size:** Determine whether the existing electrical service size can support electrification measures or whether an upgrade is necessary.

existing building envelope include the following, which are discussed further in Section 5.2.1 in Chapter 5:

**Insulation.** One of the primary challenges is ensuring proper insulation throughout the building envelope. Existing buildings may have insufficient or outdated insulation, making it necessary to add or upgrade insulation materials.

**Air Sealing.** Effective air sealing is crucial to prevent air leakage through cracks, gaps, and openings in the building envelope. Air leaks can result in significant energy loss and reduce the effectiveness of HVAC systems.

**Window Upgrades.** Windows are a significant source of heat gain and heat loss in a building. Upgrading windows to more energy-efficient options, such as double-glazed or low-emissivity (low-e) windows, can improve thermal performance.

**Roof Upgrades.** The roof is another critical component of the building envelope that can affect energy efficiency. Upgrading the roof can result in peak heating load reduction. Older roofs may lack proper insulation or have deteriorated over time, leading to heat gain or loss.

**Moisture Management.** Upgrading the building envelope should include moisture management to prevent issues such as mold growth, decay, and deterioration. The challenge is to balance energy efficiency with adequate ventilation and moisture control.

### 4.5 Space Constraints

Existing buildings may have limited roof/floor area, ceiling height, or structural limitations that restrict the installation of new equipment or systems. These physical constraints can pose challenges when implementing decarbonization strategies, including:

- New equipment installed during a decarbonization retrofit may have a larger footprint than the existing equipment because of its better efficiency and greater heat transfer area.
- Space limitations may pose challenges for installing additional electrical panels, upgrading plumbing systems, or installing more complex equipment (e.g., cascaded air-to-water and water-source heat pumps).
- Air-source heat pumps also may have increased ventilation requirements, including additional room volume beyond the size of the equipment itself. Replacing gas boilers, which are relatively small and typically located indoors, with air-to-water heat pumps that are larger and typically located outdoors is a common issue.
- Existing mechanical rooms may have been built around large equipment, leaving minimal space for service clearance.
- Installing refrigerant-based electric solutions in existing boiler rooms can require a refrigeration machine room.

In all these cases, removing the existing equipment and delivering and installing the new equipment can pose significant space constraint challenges and require careful planning during design and the pre-construction period. Some strategies, challenges, and solutions related to space constraints include the following:

**Efficient Space Planning.** Optimize the use of available space through thoughtful planning and design. When feasible, use flexible layouts, shared spaces, and multifunctional areas to maximize limited square footage. Collaborate with architects and designers to develop creative design solutions that maximize available space. This may involve reconfiguring layouts, optimizing underutilized spaces, or incorporating storage solutions. Use building information modeling (BIM) technology to simulate and visualize different design scenarios before implementation. This can help identify potential clashes or conflicts with space constraints and optimize design decisions accordingly.

Compact and Space-Saving Equipment. To address space limitations, select modular and compact replacement equipment that is designed to occupy less space without compromising performance. Look for innovative technologies specifically designed for space-constrained environments, such as compact and integrated systems that combine multiple functions into a single unit, reducing the overall footprint. This also ensures that the equipment can fit through narrow access passages in existing buildings, such as hallways, staircases, or single doors.

Large equipment may need to be delivered in modular pieces and assembled on-site in the mechanical rooms, though more labor intensive. Off-site construction methods or prefabricated modular systems can be more easily installed in limited spaces. This allows for faster and more efficient installation while minimizing disruption to building occupants. Existing buildings also may have unused or partially used spaces that might accommodate equipment or allow expansion of existing mechanical rooms. In such cases, this will require working with building owners and operators during design to reconfigure or repurpose rooms for mechanical equipment in advance of implementation.

### Mechanical Room Location

From an implementation perspective, considerations of mechanical room location and access are important. For example, mechanical rooms located on upper floors of high-rise buildings may require additional planning and logistics for mechanical equipment installation. Some installations may require crane lifts or even helicopter lifts, which represent substantial cost and schedule impacts. Even seemingly simple retrofits may require additional planning and coordination based on building or space configurations. For example, LED lighting retrofits in a high-ceilinged building or space may require the use of man lifts and additional planning and safety coordination to implement successfully.

## 4.6 Local Building Codes and Ordinances

Decarbonization retrofit activities may trigger the need to comply with multiple codes and standards not previously applicable to an existing building, including building codes, mechanical codes, plumbing codes, electrical codes, fire and life safety codes, ventilation standards, and accessibility code requirements. “Reach” or “stretch” codes, “green” codes, and building electrification policies are being adopted locally around the nation and should be consulted for related requirements for energy or emissions reduction, EV infrastructure, clean power generation, wildfire mitigation, and other topics that could influence the decarbonization strategy.

Design engineers also should be mindful, that in some cases, adjustments required to comply with current building codes and standards can result in increased energy use compared to that of the existing systems. These impacts should be included in an analysis of the change in energy use and carbon emissions for the project and may drive a pursuit of alternative technologies or unique decarbonization strategies. The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment.

## 4.7 Historic Buildings and Regulatory Constraints

Decarbonizing historic buildings can present challenges due to their architectural significance and unique characteristics. Implementing decarbonization strategies in these buildings requires careful planning and thoughtful approaches to preserve their historic value and, in some cases, meet preservation requirements while reducing carbon emissions.

## CASE STUDY: Montreal City Hall, Canada

The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment. Locating the ASHPs indoors also proved beneficial for heat pump performance in heating season because of the cold climate.

![ASHRAE Guideline 34, Energy Guideline for Historic Buildings](https://www.ashrae.org/File%20Library/Technical%20Resources/Standards%20and%20Guidelines/Guideline%20Documents/34-2019c-Guideline.pdf)

ASHRAE Guideline 34 provides sound advice on the practices, processes, and workflows that should be followed when performing energy efficiency and energy conservation improvement projects and programs involving historic buildings, while minimizing disturbance to the historic character, characteristics, and materials (significance, value, and qualities) of the building (ASHRAE 2019c).

A resource for dealing with historic building constraints is ASHRAE Guideline 34, *Energy Guideline for Historic Buildings*. Although the guideline was written in the context of energy efficiency upgrades, the practices shared for preserving the historic characteristics of an existing building apply to decarbonization renovations as well. Collaborating with preservation experts and working closely with local authorities can help address these challenges.

## CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of a retrofit in a historic building on a historic site. The historic nature of the building drove many design decisions. For example, ground source loops were considered but determined not feasible due to archaeological requirements for the historic site. Similarly, historic finishes on walls and floors eliminated radiant floors as a potential measure (radiant ceilings were implemented).

### 4.8 Occupant Considerations

![A Field Guide to Retrofits in Occupied Buildings](https://cugbr.ca/wp-content/uploads/2020/04/A-Field-Guide-to-Retrofits-in-Occupied-Buildings.pdf)

The Centre for Urban Growth and Renewal developed a guide designed to assist apartment owners, the construction industry, and apartment residents navigating retrofit construction projects in Canada. The guide presents strategies and methods for conducting a retrofit efficiently and effectively while tenants are in the building (CUG+R 2020).

Existing building retrofit projects must consider how the decarbonization measures—both the measures themselves and the implementation (i.e., construction)—will affect building occupants. Working with an occupied or partially occupied building during construction requires planning and occupant coordination ahead of time. For example, building tenants may need to occupy the building during construction, requiring construction to be staged in phases during hours tenants do not occupy the spaces. Staging and other considerations relevant to occupied building renovations are discussed in Section 3.6 in Chapter 3.

### 4.9 Equity and Affordability

Equity and affordability are common concerns for both commercial and multifamily buildings. The up-front costs of decarbonization can be a barrier, especially for smaller businesses and low-income households. To address this, financial incentives, grants, tax credits, and utility rebates can make decarbonization more affordable and encourage wider adoption. Engaging with local communities and stakeholders to understand their specific needs and concerns can help tailor decarbonization strategies that are both effective and affordable. Providing training opportunities for the local workforce, such as workshops with industry experts, is key to a successful technological and economic shift to decarbonization, especially in communities of concern.

In commercial buildings, equity can be addressed by ensuring that decarbonization strategies are accessible to businesses of all sizes. Small businesses may face financial constraints and lack the resources to invest in costly upgrades. Therefore, it is essential to find incentives, grants, or equitable access to financing options, such as on-bill financing, that support small businesses in implementing energy-efficient technologies. Additionally, outreach and education programs can help raise awareness about the benefits of decarbonization and provide guidance on available resources.

### Community Benefits Plans

Community benefits plans (CBPs) document priorities set by local community organizations and leaders where renovation projects occur, including how the renovation might affect the community. CBPs address priorities such as workforce development, job creation, housing availability and affordability, etc. Within the CBP, building owners respond to the documented priorities and how the retrofits will consider them. Rocky Mountain Institute provides guidance on their webpage around developing CBPs, including their purpose and sample content (Drakesllis and Richardson 2023).

In multifamily buildings, equity and affordability considerations are closely tied to the well-being of occupants. Decarbonization strategies should aim to improve indoor air quality, thermal comfort, and overall living conditions while reducing carbon emissions. Low-income households often face higher energy burdens, so it is important to implement cost-effective solutions that reduce utility bills and promote energy efficiency. Incentives and programs for affordable housing can support the adoption of energy-efficient appliances, insulation, and renewable energy systems. Collaborating with community organizations, housing authorities, and local energy efficiency programs can help ensure that decarbonization efforts prioritize the needs of low-income residents.

**[Figure: CASE STUDY: 47 Seventy Apartments, Utah]**
*Image content: A case study box with the title "CASE STUDY: 47 Seventy Apartments, Utah" and a logo for "974 Energy Action." The text describes a project in Salt Lake City involving LED and HVAC retrofits, with over half the cost offset by local energy efficiency program rebates. The property owner covers the remainder and will benefit from increased property value and improved apartment conditions.*

### 4.9.1 Disadvantaged Communities

**[Figure: DOE Climate and Economic Justice Screening Tool]**
*Image content: A screenshot of the DOE Climate and Economic Justice Screening Tool (CEJST) interface showing a map of the United States with a search bar labeled "Search locations." The text overlay describes the tool's purpose: identifying approximately 27,251 census tracts as disadvantaged based on environmental, climate, or other burdens and associated socioeconomic burdens. A census tract surrounded by disadvantaged communities and at or above the 50th percentile for low income is also considered disadvantaged. The tool is searchable to indicate disadvantaged communities throughout the United States (DOE 2023c).*

Decarbonization initiatives within disadvantaged communities face several barriers that can hinder progress toward sustainable outcomes. In addition to the up-front cost associated with implementing decarbonization measures, some communities may be at risk for building upgrades resulting in higher rent, displacing businesses and residents from their communities. Working with local equity officers, housing authorities, community-based organizations, etc., can help building owners understand and respond to community impacts. Additional incentives may be available to limit capital costs to keep rents stable. In some instances, tenant protections are required to avoid increased rent, eviction, or displacement during and after the renovation.

### DOE Climate and Economic Justice Screening Tool Indicators

| **Climate Change** | **Legacy Pollution** |
|--------------------|----------------------|
| >=90th percentile for at least one of these: | >=90th percentile for at least one of these: |
| - Expected agricultural loss rate | - Have at least one abandoned mine, or |
| - Expected building loss rate | - Formerly used defense sites |
| - Expected population loss rate | - Proximity to hazardous waste facilities |
| - Projected flood risk | - Proximity to superfund sites |
| - Projected wildlife risk | - Priorities list |
| AND >= 65th percentile for low income | - Proximity to risk management plan facilities |
| | AND >= 65th percentile for low income |

| **Energy** | **Transportation** |
|------------|-------------------|
| >=90th percentile for at least one of these: | >=90th percentile for at least one of these: |
| - energy cost | - Diesel particulate matter exposure |
| - PM<sub>2.5</sub> in the air | - Transportation barrier |
| AND >= 65th percentile for low income | - Traffic proximity and volume |
| | AND >= 65th percentile for low income |

| **Health** | **Water and Wastewater** |
|------------|------------------------|
| >=90th percentile for at least one of these: | >=90th percentile for at least one of these: |
| - Asthma | - Underground storage tanks and releases |
| - Diabetes | - Wastewater discharge |
| - Heart disease | AND >= 65th percentile for low income |
| - Low life expectancy | |
| AND >= 65th percentile for low income | |

| **Housing** | **Workforce Development** |
|--------------|---------------------------|
| - Experienced historic underinvestment (red-lined) OR | >=90th percentile for at least one of these: |
| >=90th percentile for at least one of these: | - Linguistic isolation |
| - Housing cost | - Low median income |
| - Lack of green space | - Poverty |
| - Lack of indoor plumbing | - Unemployment |
| - Lead | AND < 10% people older than 25 have a high school diploma |
| AND >= 65th percentile for low income | |

Table Source: DOE (2023a)

---

**[Figure: White House Justice40 Initiative]**
*Image content: A collage of images and text describing the Justice40 Initiative, including a map of disadvantaged communities, a logo, and a title "Justice40 Initiative Environmental Justice Scorecard." The text states the initiative aims to ensure 40% of benefits from certain federal investments flow to disadvantaged communities.*

---

Another barrier is the limited outreach and educational resources available to disadvantaged communities. Residents may have limited access to information about the benefits of sustainable technologies and the incentives and opportunities that exist. This lack of awareness and understanding can hinder engagement and stakeholder participation in decarbonization initiatives. Connecting with stakeholders through community-based organizations, community leaders, and community social programs may help building owners and project teams gain trust and the engagement needed for a successful renovation. The Department of Energy has created indicators to evaluate communities and determine if they qualify as disadvantaged

 tagged. The indicators are grouped into eight categories of burden, including climate change, energy, health, housing, legacy pollution, transportation, water and wastewater, and workforce development. Meeting the indicator requirements in any of the eight categories will qualify the community as disadvantaged. ## 4.9.2 Policies and Programs Policies and programs at the local, state, and federal levels can be an aid for facilitating decarbonization within disadvantaged communities. These initiatives provide support, funding, and incentives to promote sustainable practices and address the unique challenges faced by these communities. One example is the Low-Income Weatherization Assistance Program (LIWAP), a federally funded initiative that assists low-income households in improving energy efficiency through weatherization upgrades. LIWAP grants enable the implementation of measures including insulation, air sealing, and HVAC system improvements, which help to reduce energy costs and alleviate burdens on vulnerable populations.

Community solar programs are another effective policy approach that allows residents, including those in low-income communities, to benefit from solar energy. These programs enable individuals to subscribe to a shared solar project and receive credits on their electricity bills, eliminating the need for individual solar installations and promoting equitable access to renewable energy.

Additionally, grants provided by the Environmental Protection Agency (EPA) support environmental justice initiatives in communities disproportionately affected by pollution. These grants fund projects that aim to reduce environmental impacts and improve public health while fostering community engagement and capacity building. Many utility companies and state agencies offer energy efficiency assistance programs, which provide free or subsidized energy audits, upgrades, and education to low-income households. These programs empower residents to reduce energy consumption, lower utility bills, and improve comfort, all while addressing equity and affordability concerns.

## 4.10 Building Owner Type

Depending on the ownership/occupancy structure of a building, the economic beneficiaries of decarbonization projects will differ. A common hurdle for implementing decarbonization measures in leased buildings is a “split incentive” problem. A split incentive occurs when a building owner pays the up-front costs of energy efficiency measures, yet the tenant(s)—not the building owner—benefit from the upgrades. Table 4.3 presents various ownership/occupancy structures detailing whether the owner or tenant is responsible for paying expenses and capital costs and indicating whether the lease structure may result in a split incentive.

### Table 4.3 Commercial Lease Types and Split Incentives

| Lease Type | Who Pays Expenses | Who Pays Capital Costs | Split Incentive? |
| --- | --- | --- | --- |
| Gross Lease | Owner | Owner | No |
| Triple-Net Lease | Tenant | Tenant | No |
| Multi-Tenant Office Net Lease | Tenant | Owner | Yes |
| Modified Gross Lease | Owner and Tenant | Owner | Yes |

**Table Source:** Urban Green, PlaNYC and NRDC’s Energy Aligned Clause (NYC Government 2023).

### 4.10.1 Building Owner Occupied

Building-owner-occupied buildings can be more attractive for decarbonization retrofits because the owner benefits directly from building improvements. In addition, how they operate and maintain the building has a direct impact on the utility bills, operating and maintenance costs, and energy consumption/emissions generation. The following benefits should be considered when selecting EEMs/ERMs in owner-occupied buildings:

**Cost Savings.** Decarbonizing and improving the energy efficiency of the building can result in significant cost savings. Lower utility bills can directly affect the owner’s bottom line, reducing operating expenses and increasing profitability. Additionally, energy-efficient systems and equipment often have lower maintenance and replacement costs, leading to long-term financial benefits.

**Energy Use Intensity (EUI) Reduction.** The building owner’s operating and maintenance practices directly influence the building’s energy use intensity (EUI). By adopting energy-conscious behaviors and implementing energy-efficient measures, owners can significantly reduce their building’s EUI, which measures the energy consumption per square foot. Lower EUI values indicate a more efficient and sustainable building, positively influencing its environmental footprint. Lower consumption can also prepare buildings to meet future regulations and local ordinances. **Enhanced Comfort and Productivity.** A decarbonized building can provide a more comfortable and healthier indoor environment for occupants. Improved insulation, efficient HVAC systems, and advanced controls can regulate temperature, humidity, and air quality, promoting

 occupant comfort and well-being. Increased comfort can enhance productivity, employee satisfaction, and overall building performance. **Building Value and Marketability.** Decarbonization retrofits can enhance the market value and marketability of owner-occupied buildings. Energy-efficient and sustainable features are increasingly sought after by tenants, buyers, and investors. Buildings with lower operating costs, reduced environmental impact, and improved indoor environmental quality can command higher rents, attract quality tenants, and have a competitive advantage in the market.

![Figure: Electrify: The Movement to All-Electric Real Estate](https://example.com/electrify-cover.jpg)
*Image content: Cover of "Electrify: The Movement to All-Electric Real Estate" by the Urban Land Institute’s (ULI) Greenprint Center for Building Performance. The cover features an image of a modern building with the title and subtitle prominently displayed.*

Electrify: The Movement to All-Electric Real Estate, by the Urban Land Institute’s (ULI) Greenprint Center for Building Performance, shows how the commercial real estate industry can shift toward a decarbonized future by moving to all-electric buildings and highlights the importance of why real estate firms need to be aware of the movement (Pierce et al. 2021). Electrification across new and existing buildings is improving real estate’s bottom line, future-proofing portfolios, attracting high-quality tenants, lowering building emissions, and improving the health and safety of building occupants.

To fully capitalize on the benefits of decarbonization, building owners should consider their role in operating and maintaining the building. Implementing energy-management practices—such as regular equipment maintenance, optimizing control settings, and engaging occupants in energy-saving initiatives—has a direct impact on utility bills, operating and maintenance costs, and overall energy usage. By actively managing and maintaining the building’s energy systems, owners can optimize performance, ensure long-term sustainability, and achieve the maximum return on their decarbonization investments.

### 4.10.2 Leased Buildings

![Figure: Green Lease Leaders’ Reference Guides for Landlords and Tenants](https://example.com/green-lease-leaders.jpg)
*Image content: Cover images of the "Green Lease Leaders’ Reference Guides for Landlords" and "Green Lease Leaders’ Reference Guides for Tenants." Both guides are published by the Institute for Market Transformation (IMT) and provide guidance for landlords and tenants on implementing green leasing practices.*

The landlord and tenant reference guides provide guidance for landlords and tenants on how to comply with and implement green leasing standards to achieve recognition as a Green Lease Leader (IMT 2022a and 2022b). Even if not pursuing the Green Lease Leader recognition, building owners may find the guides useful if looking to implement green leasing practices across their portfolios. Topics such as including cost-recovery clauses and energy-management best practices are offered in addition to sample lease clauses, case studies, and recorded trainings.

As shown in Table 4.3, which outlines different lease types on the market, utilities are commonly paid directly or indirectly by tenants while the owners/landlords pay for capital improvements. The resulting split incentive can hinder building owners from implementing building upgrades, including decarbonization measures, which in turn can negatively affect tenants, burdening them with higher utility costs and, in some cases, less healthy environments; this is particularly a problem in low-income communities. In leased buildings, stakeholder engagement and outreach should be used to understand potential benefits of decarbonization upgrades for tenants. Improved indoor air quality, comfort, the ability to market their occupancy in a decarbonized building, etc., should all be documented and considered during EEM/ERM selection.

## Decarbonization Strategies and Technologies: Building Electrical, Heating and Cooling Load Reduction

The first steps in the framework for decarbonization projects are identifying opportunities to reduce building electrical loads and heating and cooling loads. Existing buildings typically have limited electrical capacity, and electrical load reductions may help avoid costly electrical upgrades otherwise needed to make HVAC and DHW electrification options achievable. Building heating and cooling load reductions through envelope upgrades and HVAC heat recovery strategies can help reduce the required capacity of electrified HVAC equipment to fit within existing building spaces or reduce space and weight on roofs.

### 5.1 Electrical Load Reduction

Strategies and technologies that optimize energy usage and minimize electrical loads in buildings for lighting and plug loads have traditionally been core components of energy efficiency projects. While these strategies still provide attractive energy savings, they are also key strategies for reducing building electrical loads to make additional electrical capacity available for HVAC electrification equipment in existing buildings that do not have excess capacity.

#### 5.1.1 Building Lighting Systems

Building lighting systems have a big impact on the electrical load of a building and influence the heating and cooling loads. Retrofitting with energy-efficient lighting fixtures and advanced controls can reduce the electrical load and provide reductions in GHG emissions through reduced energy consumption.

The lighting system types covered in this section include interior lighting, exterior lighting, lighting controls, and daylighting. High-efficiency lighting, such as LED lamps and fixtures, can reduce energy consumption and carbon emissions, especially those with high efficacy ratings and U.S. EPA ENERGY STAR® certifications.

Lighting controls can be achieved via dimmers, timers, or sensors that automatically turn lights on/off or reduce levels based on need. The most common sensor technologies are occupancy, motion, daylight, and photosensor. While occupancy, motion, and daylight sensors are commonly used for interior

**[Figure: LED Troffer Retrofit Lighting and Controls: Best Practices]**

![Better Buildings](https://betterbuildings.lbl.gov/sites/default/files/2022-08/LED%20Troffer%20Retrofit%20Lighting%20and%20Controls%20Best%20Practices.png)

*Image content: U.S. Department of Energy Better Buildings logo; title "LED Troffer Retrofit Lighting and Controls: Best Practices"; text box describing a DOE application guide providing a detailed discussion of options for retrofitting troffer lighting with LED and TLED systems, listing pros and cons for different retrofit approaches and key considerations for different types (DOE 2022a).*

applications, photosensors are typically used for exterior applications.

### 5.1.1.1 Interior and Exterior Lighting

![Figure: Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions](image1.png)
*Image content: Cover of a guide titled "Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions" by James Benya and Nadarajah Narendran, published in 2011. The cover features a modern LED light fixture and the subtitle "A Guide to Green Lighting Solutions."*

A building’s interior lighting can consume a significant amount of energy and create considerable heat within the conditioned space. Maintaining an appropriate lighting level depending on occupant needs is critical to ensuring a low carbon footprint while maintaining occupant comfort. Choosing lighting fixtures and bulbs that carry the ENERGY STAR label ensures that retrofits meet strict energy-efficiency standards that reduce energy consumption.

**LED Lighting.** Transitioning from incandescent or fluorescent lighting to energy-efficient LED lighting offers a significant reduction in the electrical load. For interior lighting, due to emitting very little heat to the space, LED fixtures reduce the cooling load considerably. However, this results in increases in the heating load that must be accounted for when sizing heat pumps for HVAC electrification retrofits.

**Task Lighting.** Providing localized lighting sources in areas where specific tasks are performed, such as desks, workstations, or reading areas, allows for lower ambient lighting levels and can reduce the overall electrical load of the lighting system.

**Bi-Level Switching.** Dividing the lighting fixtures into two or more circuits allows for independent control of light levels, which provides the option to operate only a portion of the fixtures when maximum lighting levels are not necessary.

**Skylights and Solar Tubes.** Providing daylighting through skylights and solar tubes, when paired with daylight controls, reduces the need for electric lighting during daytime hours.

![Figure: FGIA Skylight Selection and Daylighting Design Guide](image2.png)
*Image content: Cover of the "FGIA Skylight Selection and Daylighting Design Guide" by the Fenestration & Glazing Industry Alliance (FGIA), published in 2020. The cover features the FGIA logo and the title.*

Encouraging and influencing the adoption of sustainable occupant behaviors and operational procedures, such as conserving power by turning off lights, will have an even greater impact on decarbonization.

### 5.1.1.2 Lighting Controls

Lighting control upgrades reduce building electrical demand when occupancy/task variations and daylight availability are considered. Lighting control requires utilizing dimmers, timers, and automatic controls via occupancy, motion sensors, photosensors, and daylighting sensors. Advanced lighting controls provide significant additional electrical savings beyond savings from LED retrofits. The General Services Administration (GSA), in a study conducted by Pacific Northwest National Laboratory (PNNL), found that after conversion to LED, light level tuning and occupancy sensing reduced lighting energy by an additional 43% (GSA 2018).

### 5.1.2 Multifamily Kitchen Appliances and Cooking Systems

ENERGY STAR–rated appliances are recommended when replacing existing appliances. ENERGY STAR–certified kitchen appliances, such as refrigerators, dishwashers, and microwaves, are designed to use less energy while maintaining good performance. Decarbonizing cooking kitchen appliances and cooking systems is an important aspect of retrofitting existing multifamily buildings. While it will not reduce electrical load, switching from gas stoves to electric induction cooktops, which use magnetic fields to directly heat the cookware, can provide significant GHG emissions reductions across a multifamily property. Similarly,

 replacing gas ovens with electric convection ovens further reduces GHG emissions from cooking in multifamily properties. ### 5.1.3 Other Systems and Plug Loads Other systems for energy efficiency are detailed in Table 5.1:

| System | Description | Considerations | Resources |
| --- | --- | --- | --- |
| Laundry and Clothes-Drying Systems | Heat pump dryers and ENERGY STAR–certified washers provide energy-efficiency improvements for laundry systems. Heat pump clothes dryers operate similarly to ASHPs, extracting heat from the surrounding air to dry clothes. | • Higher up-front cost<br>• Longer drying cycles<br>• Generally larger due to additional components for heat pump technology<br>• Increased electrical load if switching from natural gas dryer<br>• No vent required for dryer, condensation-based drying | • ENERGY STAR: Heat Pump Dryer (EPA n.d.-a) |
| Pools, Spas, and Hot Tubs | Solar pool heaters are a clean energy solution that can also reduce electrical load. They capture energy from the sun to heat circulating pool or hot tub water.<br>Heat pump pool heaters are another efficient solution for heating pools and hot tubs. | • Good for maintaining pool temperature<br>• Heat pump pool heater will increase electrical load if switching from natural gas heater | • Energy Saver: Solar Swimming Pool Heaters (DOE 2023m) |
| Ice and Vending Machines | Control strategies to reduce or eliminate operating hours for ice and vending machines when not needed can reduce electrical demand. Load-shedding strategies can be used to manage vending machine energy demand. Smart controllers turn machines off during peak demand periods without affecting the products’ quality or service.<br>Upgrading to energy-efficient ice and vending machines that are ENERGY STAR certified also contributes to reducing electrical demand. | • Simple retrofit options<br>• May represent significant electrical load reduction depending on number of machines/systems |  |
| Computers and Electronics | Load shifting can be applied to computers and electronics by scheduling updates, data backups, and resource-intensive tasks to occur during off-peak hours.<br>Power management software can automatically control and adjust the power settings of computers and peripherals based on occupancy or usage patterns. Occupancy sensors and timers can be used to turn off or dim lights and monitors when spaces are unoccupied for a certain period. | • Simple retrofit options<br>• May represent significant electric load reduction depending on number of machines/systems | • Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics (Nubbe and Yamada 2019) |

### Table 5.1 Other Electric Load-Reduction Strategies (Continued)

| Other Plug and Process Loads | Strategies for plug load reduction involve the use of power-saving modes, sleep settings, and smart power management technologies. Integrating occupancy sensors and advanced controls allows for automatic power-down or reduced energy consumption when areas are unoccupied. An emerging opportunity with appliances and plug loads lies with grid-interactive controls. Because many plug loads are often sitting idle, they are prime candidates for adjusting to control a building’s electric demand in response to the local grid. | • Stand-alone controllers are typically a simple retrofit<br>• Grid-interactive smart controls may have high first cost and are best applied to a variety of building systems to be most effective (not just plug loads)<br>• Available electric load reduction depends upon number of systems | • Assessing and Reducing Plug and Process Loads in Office Buildings (NREL 2020a)<br>• Assessing and Reducing Plug and Process Loads in Retail Buildings (NREL 2020b)<br>• NREL/TP-5500-74080, Integrating Smart Plug and Process Load Controls into Energy Management Information System Platforms: A Landscaping Study (Langer and Trenbath 2019) |
| --- | --- | --- | --- |
| Circuit Sharing Devices | Circuit sharing devices manage the multiple end uses on a given circuit so that the circuit is not overloaded. These devices are installed after the circuit breaker and switch between loads. | • Effectively expand electrical capacity without requiring full-panel upgrades<br>• Best to connect loads that do not operate on the same schedule or that can be interrupted without consequence<br>• Current products most suitable for multifamily applications |  |
| Smart Panels | Smart panels provide similar operation at the panel level, shedding loads to manage the panel’s overall electrical load. For example, a panel with HVAC equipment and EV charging may be programmed to shed EV charging during peak heating or cooling to serve the HVAC loads. | • Performed as an electrical panel upgrade<br>• Higher first cost than conventional electrical panel<br>• Expand electrical capacity for end uses that may avoid other electrical service upgrades |  |

## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits. Strategies for reducing building heating and cooling loads contribute to reducing the needed capacity of heat pump and HVAC electrification equipment. These reductions in required heat pump capacity—along with associated size, weight, and electrical load—can be important steps for decarbonization retrofits that have space, weight, and/or electrical capacity constraints for new equipment.

### 5.2.1 Building Envelope

For buildings whose heating and cooling loads are driven by outdoor conditions, the building envelope is one of the first lines of defense against reducing the size and operation of the HVAC systems. Equally important are reducing ventilation loads, which is covered in Section 5.2.3.4. However, envelope measures typically have longer payback periods due to relatively higher implementation costs and lower energy cost savings.

Through the lens of decarbonization, existing buildings with low-performing envelopes should evaluate improving the envelope not just as an energy efficiency component, but as a component to lower heating and cooling loads that contribute to the ability to downsize heat pump equipment as part of a decarbonization retrofit package. Contributing to smaller sized heat pump equipment also reduces electrical load where existing electrical capacity may be a concern. Reducing the size, and weight, of heat pump equipment can be a critical strategy where space and weight constraints are a concern.

**[Figure: BE-Ex Solution Package: Building Envelope]**
*Image content: A blue box titled "BE-Ex Solution Package: Building Envelope" containing the BE-Ex logo, a brief description of the Building Energy Exchange (Be-Ex), and a list of common envelope improvement measures for existing buildings including installing exterior wall and roof insulation, adding window shades, minimizing the impact of thermal bridging, weatherization, upgrading windows, adding a reflective roof, and potentially incorporating the addition of PV panel (i.e., shading) upgrades.*

As building envelopes become more airtight, particulates and contaminants are sealed within the building, resulting in unsatisfactory indoor air quality. Ventilation systems should be matched to occupant loads, and additional ventilation may be necessary to make up for reduced infiltration from air sealing and envelope improvements. Ventilation strategies are discussed further in Section 5.2.3.4.

#### 5.2.1.1 Insulation and Thermal Bridging

Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling. Minimizing or eliminating thermal bridges through techniques like installing thermal breaks or continuous insulation helps maintain a more efficient building envelope. A challenge for existing building retrofits can be adding insulation and addressing thermal bridging with minimal disruption to existing facades (interior and exterior).

Exterior insulation and finish system (EIFS) panels can be a good retrofit option for adding installation and addressing thermal bridging in existing buildings. As the name implies, EIFS are installed from the exterior of the building and avoid removing interior finishes and surfaces. Exterior insulation makes EIFS less disruptive to building occupants and can be more cost effective than altering interior surfaces. The case study for the Heritage below provides an example where two multifamily towers are retrofitted with EIFS panels as part of a larger decarbonization retrofit. The EIFS panels reduce heating and cooling loads for the towers as a key step toward future heat pump upgrades for the units’ electric baseboard heaters and sleeve AC systems.

Prefabricated panels are another option for insulating existing buildings. Similar to EIFS, prefabricated panels can be installed on the exterior of the building, reducing the disruption to building occupants. Prefabricated panels also include the benefits of incorporating windows, mechanical equipment cutouts, and electrical systems with an exterior cladding and weatherproof seals.

**[Figure: Typical EIFS detail. (Image credit: NORESCO)]**
*Image content: Cross-section diagram showing layers of EIFS installation on a substrate. Layers labeled from exterior to interior: Finish Coat, Base Coat, Reinforcing Mesh, Insulation Board, Drainage Plane, Adhesive, Substrate.*

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

#### 5.2.1.2 Air Sealing

Sealing air leaks through gaps or cracks in the building envelope and at fenestration seals is another key strategy for reducing the building’s heat loss or gain and enhances the operation of HVAC systems. A comprehensive building air leakage assessment, such as a blower door test, can help pinpoint areas of air leakage and guide air-sealing efforts. Sealing air leaks can be achieved through various techniques such as caulking, weatherstripping, and using appropriate sealants or gaskets. Air sealing the HVAC ducting also improves the heating and cooling performance for HVAC systems. Sealing leaks in ductwork contained in ceilings and walls ensures that the conditioned air

is delivered to the space rather than being lost. Aeroseal sealing technology is one solution that can be used for retrofit projects and provides a unique method for sealing ducts and envelopes. Depending on the age of the building and ductwork, sealing leaks may represent a significant reduction in heat loss that can contribute to reducing the required size of heat pumps to condition spaces. At minimum, a visual inspection should be performed to estimate how well (or poorly) the supply air system has been sealed. It is not uncommon for older fans to have significant leakage at their flexible canvas connections. If significant leakage is suspected anywhere in the system, hiring a test-and-balance (TAB) contractor to estimate system duct system (and air control damper) leakage could be money well spent.

### 5.2.1.3 Window Replacement, Shading, and Films

![Resources: Energy-Efficient Windows](https://www.nrel.gov/docs/fy13osti/55444.pdf)

Some available resources for understanding and evaluating options for energy-efficient windows include:

- Carmody, J., and K. Haglund. 2012. *Measure Guideline: Energy-Efficient Window Performance and Selection*. Washington, D.C.: U.S. Department of Energy’s Building Technologies Program. [https://www.nrel.gov/docs/fy13osti/55444.pdf](https://www.nrel.gov/docs/fy13osti/55444.pdf).
- DOE. 2010. *Guide to Energy-Efficient Windows*. Washington, D.C.: U.S. Department of Energy. [https://www.energy.gov/sites/prod/files/guide_to_energy_efficient_windows.pdf](https://www.energy.gov/sites/prod/files/guide_to_energy_efficient_windows.pdf).
- EWC. 2011. *Energy-Efficient Windows for Mid- & High-Rise Residential Buildings*. Efficient Windows Collaborative. Greenbelt, MD: Efficient Windows Collaborative. [https://efficientwindows.org/wp-content/uploads/2020/10/MidHighRiseResidential.pdf](https://efficientwindows.org/wp-content/uploads/2020/10/MidHighRiseResidential.pdf).

Upgrading windows to high-performance, energy-efficient models with a low U-factor can significantly improve thermal insulation, reducing heat transfer through glazing and better maintaining consistent indoor temperatures, thereby reducing heating and cooling loads. Double or triple glazing, low-emissivity (low-e) coatings, and gas fills between panes enhance insulation properties while still allowing for natural light transmission. Where full window replacement is challenging or costly, there are several more cost-effective options for retrofits:

- Adding secondary glazing to the interior or exterior of existing windows improves the window performance and can decrease infiltration.
- Insulated glass unit replacements require replacing only the glazing and not the window frame.
- Low-e films reflect infrared heat back into the building during the heating season and reduce heat gain in the cooling season. When applying low-e films, the solar heat gain coefficient (SHGC) needs to be selected properly based on the climate zone specifics to reduce the cooling or heating loads, respectively.

---

**[Figure: CASE STUDY: McMullen County Courthouse, Texas]**

Lighting and window retrofits reduced cooling loads, and an assessment determined that the aging heat pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building cooling loads.

---

**[Figure: CASE STUDY: Ken Soble Tower, Canada]**

The case study for Ken Soble Tower provides an example of a retrofit that includes EIFS along with triple-pane window upgrades. These upgrades were made as first steps in a larger retrofit that includes upgrades to space heating and cooling systems.

Shading devices such as awnings, overhangs, fins, and exterior blinds help block direct sunlight and reduce solar heat gain and glare. When strategically designed based on sun position throughout the year for the project site and positioned correctly on windows, these devices can provide shade during peak solar exposure (i.e., when the sun is high in the sky), thus reducing cooling loads. Then during the winter, when the sun is lower in the sky, direct sunlight can provide appreciative solar gains and reduce the heating load (for climates with higher heating degree days).

### 5.2.1.4 Cool and Green Roofs

For cooling-dominated climates, implementing cool roofs can help to reduce solar absorption through the roof and contributes to cooling load reduction. However, implementing a cool roof will increase the heating load in winter months. In climates with moderate to high heating seasons, the impact of a cool roof on heating load will increase the size of heat pump needed and likely negate any benefit during cooling season. Hourly analyses of heating and cooling loads with a cool roof will offer data to determine whether there are benefits to installing a cool roof or whether the negative impacts to heating are prohibitive.

Green roofs, or rooftop gardens, are another option but are likely difficult to implement in a retrofit. The vegetative and soil layer grown on the building roof provides a form of insulation that can help reduce the amount of heat transfer through the roof. In addition, because they include a vegetative layer, green roofs can also provide a form of carbon sequestration within the building structure. When accounting for the carbon life cycle of materials for a green roof system, an extensive green roof can provide a carbon payback between 5.8 and 15.9 years (Kuronuma et al. 2018).

While green roof systems reduce heating and cooling loads, they typically require a significant rooftop surface area to provide effective reductions in heating and cooling loads. They will sacrifice space for rooftop mechanical equipment and renewable energy systems, like PV arrays. As a note, there are integrated solar green roof technologies available that demonstrate enhanced cooling, maximized solar output while providing stormwater retention and detention capabilities. Even still, the trade-off between required roof space and benefits from green roofs typically makes them a lower priority compared to other aspects of a decarbonization retrofit.

In addition, the vegetation, soil, water, and other green roof system components represent an increased structural load on the roof that may require structural upgrades that are cost prohibitive. ASTM E2397 provides the procedure for determining the loads of a green roof for evaluating whether the existing roof structure can support the installation.

**[Figure: Green Roof Energy Calculator]**

The Green Roof Energy Calculator developed by researchers at Portland State University, University of Toronto, and Green Roofs for Healthy Cities can help compare the annual energy performance of a building with a green roof against one with either a dark or white roof. It incorporates building location data along with square footage in addition to roof information to estimate the amount of energy savings (Green Roofs for Health Cities n.d.).

### 5.2.2 Passive Strategies

Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems. Table 5.2 lists some potential passive strategies that may be incorporated into a decarbonization retrofit. While these and other passive systems can be applied to retrofitting existing commercial and multifamily buildings, the feasibility and effectiveness of each system may vary depending on the specific building characteristics and requirements.

| System | Description | Considerations | Resources |
| --- | --- | --- | --- |
| Passive Solar | There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces and greenhouses, wall collectors, thermosiphoning wall panels, and night insulation. | • Difficult to incorporate into existing building without changes to facade<br>• Dependent upon building orientation<br>• Best used in cold climates with high number of clear, sunny days<br>• Long payback | • Whole Building Design Guide: Passive Solar Heating (Fosdick 2016) |
| Phase-Change Materials | Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and vice versa. Incorporating PCMs into building elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical cooling or heating. PCMs can be incorporated into insulation, drywall panels, etc., for retrofit | • Best suited for dry climates with diurnal temperature swings for heat storage and release<br>• Some require careful installation to avoid rupturing PCM packaging<br>• Storage times and operating temperatures vary by manufacturer<br>• May be incorporated into insulation, drywall panels, etc., for retrofit | • U.S. Army Corps of Engineers: TechNote 27 Phase- Change Materials (USACE 2016) |
| Earth Tubes | Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating. | • Require excavation for installation, resulting in high first cost<br>• Need careful planning and design adjustments to accommodate the underground pipe network and connect it to the existing ventilation system<br>• Best suited for drier climates<br>• Long payback | • Natural Resources Canada: Earth to Air Thermal Exchanger (EATEX): Design Principles and Concept Design Tool (NRC 2021) |
| Wind Catchers | Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling. | • Require suitable wind patterns for effective ventilation<br>• Design should consider factors such as structural stability, wind direction, and obstruction-free airflow<br>• Best for cooling applications in drier climates | • “Windcatchers and their Applications in Contemporary Architecture” (Sangdeh and Nasrollahi 2022) |
| Natural Ventilation | Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings. | • Depends on building design, fenestrations, climate, and occupant preferences, which might be difficult/ impossible to address in retrofits | • Natural Ventilation Review and Plan for Design and Analysis Tools (Emmerich et al. 2001)<br>• Whole Building Design Guide: Natural Ventilation (Walker 2016a) |
| Solar Chimney | A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical cooling. | • Most effective in sunny climates with significant temperature variations and are beneficial for buildings with high internal heat gains.<br>• Difficult retrofit because of the dependency upon building internal layout to allow sufficient airflow through spaces and out the chimney. | • Solar Chimney Applications in Buildings for Engineers and Scientists (Shi and Zhang 2023) |

## 5.2.3 HVAC Optimization

Optimizing HVAC system operation includes various methods to reduce electrical and thermal loads that contribute to available electrical capacity and reduced heating and cooling loads for future electrification of HVAC systems. Optimization strategies include:

- Existing building commissioning (EBCx)
- Increased efficiency of fan and pump motors
- HVAC energy recovery
- Ventilation methods that provide good IAQ and reduce ventilation loads
- Controls retrofits, including optimized sequences of operation

### 5.2.3.1 Existing Building Commissioning (EBCx)

The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their specific current facility requirements (CFR) and meet applicable jurisdictional requirements. The process establishes facility operation baselines and performance goals and compares existing conditions and operations to post-implementation goals, including decarbonization. EBCx can provide significant improvements in building performance, resulting in improved performance of energy consuming systems and lower GHG emissions. EBCx also consistently provides a quick return on investment. By adjusting/improving current operating control strategies, EBCx is a good early move for decarbonization.

ANSI/ASHRAE Standard 230, *Commissioning Process for Existing Systems and Assemblies*, is an organized, quality-oriented process for planning, assessing, investigating, implementing, verifying, and documenting activities to improve the performance of facilities, systems, and assemblies to meet defined operational requirements and criteria. ASHRAE Standard 230 establishes the minimum requirements for commissioning an existing building while allowing the owner to define the specific scope of work and project budget (ASHRAE 2022b). Supporting technical guidelines for the existing building commissioning process include:

- ASHRAE Guideline 0.2, *Commissioning Process for Existing Systems and Assemblies*, details the commissioning process for generic existing systems and assemblies;
- ASHRAE Guideline 1.2, *Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies*, provides specific HVAC&R technical commissioning information;
- ASHRAE Guideline 1.3, *Application of the Commission Process to Building Operation and Maintenance Training*, provides information on training of O&M personnel; and
- ASHRAE Guideline 1.4, *Preparing Systems Manuals for Facilities*, provides advice on development that applies to all building systems.

![Figure: ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies](https://www.ashrae.org)

*Image content: Cover of ASHRAE Guideline 1.2 showing the title "ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies" and a subtitle "Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies". The cover also includes the ASHRAE logo and the phrase "This guideline outlines requirements for the application of the commissioning process (Cx) described in ASHRAE Guideline 0.2 to existing heating, ventilating, air-conditioning, and refrigerating (HVAC&R) systems and assemblies (ASHRAE 2019b)."*

These supporting guidelines are closely coordinated with process requirements in both Standard 230 and Guideline 0.2, which can be used together or in any combination to accommodate varying owner requirements. EBCx can, however, be implemented successfully without the supporting technical guidelines.

### 5.2.3.2 Fan and Pump Motor Efficiency

Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors that have been designed to meet maximum system demand, retrofitting with more efficient motor and drive systems reduces electrical demand. Direct-drive motors, in which fan wheels are connected directly to the motor shaft, are an efficient replacement to traditional belt-driven fans. Belt-driven fans can have between 10% and 30% efficiency loss, whereas direct-drive fans do not suffer power transmission losses (Albers and Ellis 2023).

Replacing less efficient single-speed motor applications with integrated motor and control systems (IMACS) and other power-drive systems (PDS) can reduce electric demand for HVAC motors. Another option is electronically commutated motors (ECM), which combine a brushless motor with on-board electronics that convert AC power to DC for synchronous operation in a compact package. ECMs offer higher efficiency and more precise control over a wide range of speeds than typical AC motors paired with variable-frequency drives. These systems all improve HVAC motor efficiency by better matching motor output to heating and cooling demand. Improved efficiency of AHU fan motors for distributing air reduces the electrical demand of the HVAC system and can contribute to electrical load availability for installing central heat pump equipment serving air-distribution systems.

### 5.2.3.3 HVAC Airside Energy Recovery

![Figure: Example of exhaust air heat recovery. (Image credit: Transom [ASHRAE 2024a])](image_url)

HVAC airside energy recovery refers to the capture and reuse of conditioned ventilation air to reduce space cooling or heating loads. Airside energy recovery is common for various HVAC systems, especially those that require large ventilation loads. Heat can be recovered from exhaust air streams as shown in Figure 5.2, from the heat rejected by the refrigeration cycle, or from waste or process heat. All these systems contribute to electrification, as they reduce heating loads, which can also reduce heating system capacity requirements. In a cooling-dominated climate, heat may be rejected from supply air streams to exhaust air streams, “recovering” cooling for the supply air and reducing the HVAC equipment cooling load. Passive energy-recovery strategies, such as exhaust air energy recovery, are more effective at reducing peak loads than active heat recovery options, such as refrigeration and process heat rejection, which require mechanical system operation and contribute to the building’s electrical demand.

Energy recovery in WSHPs systems is covered in Chapter 6, Section 1.1.3.5, and energy recovery with simultaneous and non-simultaneous heating and cooling using TES is covered in Section 7.5 in Chapter 7.

### Heat Recovery Ventilators (HRVs)

HRVs recover sensible heat and are characterized by their ability to effectively transfer heat from the exhaust air stream to the supply air stream. Best-practice systems have sensible heat recovery effectiveness levels of 70%–75% or greater and enthalpy recovery effectiveness of over 60% (ASHRAE 2020b). HRVs can use wasted heat from data centers, commercial refrigeration systems, and other constant heat sources within the building to provide an uninterrupted heat source throughout the year. These systems can allow a bypass of the heat recovery device when outdoor air conditions call for free cooling, thereby reducing fan pressure drop losses.

### Energy-Recovery Ventilators (ERVs)

ERVs recover both sensible and latent heat by transferring heat and moisture between incoming and outgoing air streams to reduce heating and cooling loads. This method is particularly effective in climates with extreme temperatures. ERV systems exchange the energy contained in air that would normally be exhausted out of a building or conditioned space and recover it to preheat or precool the incoming outdoor air. During cooling season, an ERV system precools and dehumidifies the incoming air; during heating season, the system humidifies and preheats the incoming air (Dieckman 2008). ERV systems are HVAC design strategies that help meet ventilation and energy standards, improve indoor air quality, and reduce HVAC loads, all of which contribute to reduced HVAC capacity. ERV systems help to maintain a 40%–50% indoor relative humidity in a variety of conditions (ASHRAE 2020b).

### Run-Around Coils

Although they are not as common as HRVs or ERVs, run-around coils are another method for energy recovery in HVAC airside systems. Run-around coils allow for energy recovery between air streams that are completely separated from each other. Run-around coil systems can also integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild. Another design option to improve heat recovery in run-around coil loops is the use of a water-to-water heat pump between the coils, which can increase heat recovery potential through increased ΔT and also potentially latent energy through freezing coils.

### Heat Recovery in a Retrofit Project

HRVs and ERVs can be installed on existing air handlers during a retrofit, incorporated into replacement units, or installed as stand-alone HRV/ERV units. ERVs are also commonly incorporated into dedicated outdoor air systems (DOAS), whether existing or installed as part of a decarbonization retrofit package such as one employing VRF systems without ventilation. It is also common to replace an old enthalpy wheel with a new one without replacing the entire system.

Energy-recovery retrofits have many benefits, but they also come with the penalty of cost, increased pressure drop, and increased embodied carbon. These retrofits should be modeled for energy recovery potential and associated energy cost and GHG emissions payback. Modeling of ERV retrofits also should evaluate configurations with and without bypasses to determine whether they should be added to the system.

### Solar Preheating for Ventilation

Distinct from mechanical HVAC airside heat recovery, solar preheating for ventilation air is a passive strategy that captures solar energy to preheat the supply air for building ventilation systems. Solar thermal collectors capture the sun’s heat energy to warm the incoming fresh air before it enters the building’s ventilation system. Solar preheating is a much less common strategy for retrofits and is most applicable in climates that receive significant amounts of direct sunlight during the heating season.

#### 5.2.3.4 Ventilation Methods

Ventilation strategies can be used to reduce HVAC heating and cooling loads while maintaining suitable indoor air quality. Building ventilation is critical to the health of building occupants as it controls humidity; reduces indoor air contaminants, airborne diseases, cleaning and other chemicals, miscellaneous odors, and off-gassing of building materials and furniture; and keeps the building positively pressurized to minimize infiltration. Compliance with ASHRAE Standards 62.1 and 62.2 is crucial to ensuring that ventilation methods meet the necessary requirements for IAQ and energy efficiency while aligning ventilation with occupancy patterns. Beyond the ventilation requirements of Standards 62.1 and 62.2, ASHRAE introduced Standard 241, *Control of Infectious Aerosols*, to establish requirements for minimizing the risk of disease transmission. This standard introduced the concept of equivalent clean airflow (ECA) to determine the necessary amount of clean air needed to reduce the risk of long-range airborne transmission. ECA is a new and powerful concept in indoor air standards because it provides users flexibility to embrace approaches that are less energy intensive, such as layered strategies to improve IAQ through ventilation, filtration, air cleaning, and occupancy controls. For example, increasing outdoor air above the levels required for normal operation may be a poor solution because of the cost of conditioning more outdoor air or if outdoor air quality is poor where the building is located.

Ventilation strategies to reduce HVAC heating and cooling loads and meet occupant ventilation requirements include:

### Demand-Controlled Ventilation (DCV)

Demand-controlled ventilation (DCV) facilitates the adjustment of outdoor airflow when the number of occupants falls below the design occupancy level. This adjustment is made possible through real-time monitoring of occupancy, often utilizing CO₂ sensors. It is important to note that, while DCV optimizes ventilation and leads to decreased energy consumption, it does not diminish the design load. DCV proves most beneficial in densely populated areas and in large spaces with sporadic occupancy, such as conference rooms and auditoriums.

### Performance-Based Ventilation Design

Standard 62.1 includes two methods for calculating minimum outdoor air to maintain acceptable indoor air quality: the Ventilation Rate Procedure (VRP) and the Indoor Air Quality Procedure (IAQP). When decarbonization is the goal, there are many advantages to using the IAQP instead of the VRP. This is because the IAQP allows designers to replace a portion of the outdoor air requirement under the VRP with cleaned, recirculated indoor air without compromising indoor air quality. This approach is usually more energy efficient than a dilution-only strategy using the VRP due to less conditioning of hot and cold outdoor air, which also may be polluted. Additional benefits of using the IAQP include reducing HVAC design loads, which allows for equipment downsizing and associated cost reductions for new HVAC equipment, including heat pumps and associated electrical infrastructure, and for improved building resilience to polluted outdoor air, such as industrial pollution and wildfires. In 2022 and 2023, ASHRAE made a number of updates to the IAQP to make it more prescriptive and therefore easier and less risky to apply. These updates include the publication of Standard 62.1 Calculators, an IAQP calculator that can be downloaded from ASHRAE’s website (ASHRAE 2024).

### Variable Mechanical Ventilation

Standard 62.2 allows for variable mechanical ventilation rates based on various methods of ensuring that the average ventilation rate over a given period of time meets the standard. This strategy allows the ventilation system to potentially be used as a load that can be shifted. For example, a system could control to reduce the ventilation rate during peak GHG emissions periods and increase ventilation rates at low GHG emissions periods. #### 5.2.3.5 Controls Retrofit and Optimized Sequences of Operation Many older buildings have pneumatic controls or older direct digital controls (DDC) with limited capabilities. A decarbonization retrofit is a good time to consider a controls upgrade, including optimized sequences of operation. More details about sequences of operation are provided in Se

ction 1.2 in Chapter 6. Both upgrading the controls and adjusting operation sequences can reduce peak load and building energy use. A California Energy Commission-funded study indicated dramatic heating savings through controls retrofits (CEC 2022). ### CASE STUDY: East Palo Alto Government Center, California The case study for the East Palo Alto Government Center in California performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline 36 sequences. These measures, along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHP’s to replace the chiller/boiler plant.

## Decarbonization Strategies

## and Technologies:

## HVAC Systems

This chapter discusses approaches and options for partial and full electrification of common HVAC systems in existing buildings and provides several case studies to demonstrate the approach to decarbonizing these systems. Retrofitting fossil-fuel-based HVAC systems with heat pumps poses several challenges, such as higher operating temperatures, conduit and electrical panel capacity limitations, compatibility with the existing system and components, and space and accessibility constraints, among others.

| | 0% | 10% | 20% | 30% | 40% | 50% |
|---|---|---|---|---|---|---|
| packaged heating units | ![bar](purple) | ![bar](purple) | ![bar](purple) | ![bar](purple) |  |  |
| furnaces | ![bar](purple) | ![bar](purple) |  |  |  |  |
| individual space heaters | ![bar](purple) | ![bar](purple) |  |  |  |  |
| boilers | ![bar](purple) |  |  |  |  |  |
| heat pumps | ![bar](purple) |  |  |  |  |  |
| duct reheat | ![bar](purple) |  |  |  |  |  |
| district heat | ![bar](purple) |  |  |  |  |  |

| Average building size by heating equipment |
|---|
| 22,000 ft² |
| 10,700 ft² |
| 17,000 ft² |
| 41,000 ft² |
| 22,400 ft² |
| 55,200 ft² |
| 79,300 ft² |

**Figure 6.1** Total commercial buildings and floor space by heating equipment, 2018 percentage. (Image credit: EIA [2018])

Because most building cooling systems, such as direct expansion (DX) air conditioners or chillers, are electric, building heating systems are the primary focus for building electrification. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS), the majority of commercial building heating systems are packaged units with either gas furnaces or electric resistance heating coils, which include PTAC units and packaged rooftop units (RTUs). Furnaces and boilers make up another significant portion of heating equipment types. Details from the 2018 CBECS data are outlined below and shown in Figure 6.1.

- Packaged heating units (including PTACs and packaged RTUs) were used in 37% of buildings, or 50% of total floor space.
- Furnaces were used in 27% of buildings, but these buildings only accounted for 18% of total floor space.
- Although boilers were used in only 12% of buildings, these buildings accounted for 30% of total floor space.

## 6.1 HVAC System Retrofits

### Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

| Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment | Retrofit Options | Key Considerations |
|--------------|---------------------------------------------------------------|---------------------------------------------------------------|-----------------|------------------|
| **Gas Furnace Retrofits** | | | | |
| Small Commercial | Packaged terminal air conditioner (PTAC) units | N/A | Full Electrification: Packaged terminal heat pump (PTHP) units | • Review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C])<br>• Account for unit defrost cycle during heating operation<br>• Confirm available electrical capacity to support heat pump |
| Medium Commercial | | | | |
| Multifamily | | | | |
| Hotel/Lodging | | | | |
| **Split-System AC with Furnace Retrofits** | | | | |
| Small Commercial | Split-system AC with furnace | Single-zone or single-duct terminal units | Partial Electrification:<br>• Retain furnace for supplemental heating or<br>• Dual-fuel heat pumps<br>Full Electrification:<br>• Ductless or ducted split heat pump with complete removal of furnace | |
| Medium Commercial | | | | |
| Multifamily | | | | |
| Hotel/Lodging | | | | |
| **Packaged Rooftop Unit (RTU) with Furnace Retrofits** | | | | |
| Small Commercial | Packaged rooftop unit (RTU) with furnace | Single zone<br>• Single-duct terminal units with zone reheat<br>• Dual-duct terminal units | Partial Electrification:<br>• In cold climates, may consider dual-fuel heat pump RTU<br>Full Electrification:<br>• Heat pump RTU or<br>• Variable refrigerant flow (VRF) system | • Review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C]); may consider using the existing furnace or installing dual-fuel heat pumps for these applications<br>• Account for unit defrost cycle during heating operation<br>• Confirm available electrical capacity to support heat pump<br>• Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems<br>• For RTUs with zone reheat, evaluate sizing of RTU for heating with heat pump vs. zone reheat to optimize:<br> – Efficiency<br> – GHG emissions<br> – Energy cost<br> – RTU size for roof space and weight capacity |

| Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment | Retrofit Options | Key Considerations |
|---|---|---|---|---|
| **Central Boiler Retrofits** | | | | |
| Small Commercial | VAV reheat with packaged RTUs or Air-handling unit (AHU) | Single-duct terminal units with zone reheat | **Partial Electrification:**<br>• Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or<br>• Heat recovery chiller (optional TES)<br>**Full Electrification:**<br>• Air-to-water heat pump to replace boiler (optional TES), or<br>• Ground-source heat pump (GSHP), or<br>• VRF system | **Partial Electrification:**<br>Evaluate sizing of heat pump vs. condensing boiler to optimize:<br>• Efficiency<br>• GHG emissions<br>• Energy cost<br>• RTU size for roof space and weight capacity<br>• Electrical capacity<br>**Full Electrification:**<br>• Perform heating system temperature stress test to determine minimum HHW operating temperature to meet loads<br>• Confirm available electrical capacity to support heat pump<br>• For air-to-water heat pumps, review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C]) to determine need for supplemental heating<br>• Account for unit defrost cycle during heating operation<br>• Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems<br>• TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/or heat recovery chillers<br>• Evaluate HHW reheat or four-pipe systems for heat recovery between zones |
| Medium Commercial | Two-pipe or four-pipe fan coil units (FCU) with boiler | Local FCU | **Partial Electrification:**<br>• Heat pumps paired with condensing boiler or other high-efficiency boiler for peak heating days or<br>• Heat recovery chiller (optional TES)<br>**Full Electrification:**<br>• Air-to-water heat pump to replace boiler (optional TES), or<br>• GSHP, or<br>• VRF system | |
| Large Commercial | | | | |
| Multifamily | | | | |
| Hotel/Lodging | | | | |
| **Water-Source Heat Pump Retrofits** | | | | |
| Medium Commercial | Water-source heat pumps (WSHPs) with boiler | N/A | **Partial Electrification:**<br>• Condensing boiler or other high-efficiency boiler for peak heating days<br>**Full Electrification:**<br>• Air-to-water heat pump (TES) or<br>• GSHP | • Confirm available electrical capacity to support heat pump<br>• TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/or heat recovery chillers |
| Large Commercial | | | | |
| Multifamily | | | | |
| Hotel/Lodging | | | | |

### 6.1.1 Gas Furnace Retrofits

There are many types of HVAC equipment that have a gas-fired furnace section. This section covers the most common equipment types with gas furnaces and options for full or partial electrification of those systems.

#### 6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits

![Figure 6.2 Packaged terminal unit. (Image credit: ND700/Shutterstock.com)](image_url)

Packaged terminal air conditioner (PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building. These are most applicable to multifamily and hotel/lodging, such as shown in Figure 6.2, where they represent a relatively inexpensive HVAC package that provides ease of maintenance and replacement. PTAC units also may be used in some small and medium office buildings. Many PTAC units use electric heating coils to provide heating units, though natural-gas-fired PTAC units are available. Whether using electric resistance or gas-fired heating, there is an opportunity to reduce facility GHG emissions through retrofitting PTAC units with PTHP units.

Like PTACs, PTHPs offer a relatively inexpensive HVAC package that provides ease of maintenance and replacement, simple individualized comfort control for the occupants, and less intensive installation requirements where no ductwork or piping is needed for installation and operation. While installations are less intensive, a PTHP retrofit is not simply a like-for-like replacement. The design must consider the higher load between cooling and heating and the design temperatures for sizing the PTHP. For climates that are heating dominant, a decision point is whether to include supplemental electric resistance heating to meet the heating load. This decision is influenced by:

- Climate and design heating requirements
- Available electrical capacity
- Electric demand utility costs
- Marginal emissions when electric resistance heating would be used
- PTHP system size relative to wall cavity

Where gas-fired PTAC units are in place for a heating-dominant climate, evaluate the new electrical load profile for PTHP heating (and supplemental electric resistance heating, if necessary) and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost prohibitive, or may be schedule prohibitive, and partial electrification options provide an alternative solution.

## Full Electrification: Packaged Terminal Heat Pump (PTHP) Units

Where a suitable PTHP is available that satisfies the project’s key performance indicators (KPIs; see [Chapter 3, Table 3.7](#))—such as GHG emissions reductions, occupant comfort, or potential utility cost reductions—it provides a great solution for full electrification of the HVAC system. For cold climates with design heating temperatures below 10°F (−12.2°C), a key KPI will be the heating performance of the PTHP at cold temperatures.

**[Figure: CASE STUDY: The Heritage, New York]**

![CASE STUDY: The Heritage, New York](image_url)

*Image credit: Rocky Mountain Institute and Self-Help Enterprises*

An example of a PTAC-to-PTHP retrofit in a multifamily building is included in the case study for the Heritage in NYC. The retrofit required building electrical upgrades, and the building owner decided to invest in the upgrades to support PTHP units and provide the electrical system infrastructure for future upgrades.

### 6.1.1.2 Split-System AC Retrofits

The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. These combine a split-system AC, with the evaporator coil and fan indoors and condenser and compressor outdoors, for cooling along with a natural-gas-fired furnace for heating. Depending upon the application, these systems may be ductless or ducted. Like PTAC units, they provide a common and inexpensive HVAC system that is easy to maintain and allows for the replacement of portions as needed rather than entire units. [Figure 6.3](#) shows images of split-system heat pump installations at the Vera Cruz Village Apartments (see [Case Study 13, Vera Cruz Village, California](#)).

Split-system heat pumps can offer straightforward replacements for existing split systems, whether ductless or ducted configurations. With the split nature of these systems, and the location of outdoor units, the physical size of a replacement split heat pump is typically not a significant issue. Similar to a PTAC-to-PTHP retrofit (discussed in [Section 6.1.1.1](#)), the design must consider the higher of the cooling or heating load and the design temperatures for sizing the split heat pump.

**[Figure: Mechanical - Building 615]**

![Mechanical - Building 615](image_url)

*Image credit: Rocky Mountain Institute and Self-Help Enterprises*

**Figure 6.3** Split-system heat pump installation–Vera Cruz Village Apartments. (Image credit: Rocky Mountain Institute and Self-Help Enterprises)

Challenges may arise in colder climates, where ASHP efficiency can be reduced during extreme winter conditions. To address this, supplemental heating systems such as electric resistance or gas furnaces can be integrated to provide additional heat during extreme conditions. A primary decision point for a split system with furnace retrofit is what to do with the existing system furnace. The furnace may be retained for supplemental heat or replaced entirely with a heat pump solution. This decision is influenced by:

- Climate and design heating requirements
- Available electrical capacity
- Age and remaining effective useful life of furnace
- GHG emissions targets

Evaluate the new electrical load profile for the split heat pump heating and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to completely serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. This evaluation applies for designs where the heat pump would serve the full heating load by itself, or where supplemental electric resistance heat may be employed for peak heating periods. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost or schedule prohibitive, and partial electrification options provide an alternative solution.

### Partial Electrification: Retain Furnace for Supplemental Heating

For HVAC electrification retrofits for split-AC systems with furnaces where a suitable split heat pump may not be available to meet the full heating load, or where required electrical system upgrades are prohibitive, one option might be to retain the existing furnace for supplemental heating. For this option to be practical, the existing furnace must be in good operating condition with sufficient years of effective useful life (EUL). The amount of EUL that is acceptable will depend on the building owner and capital plan. In many cases, this will be at least five years’ remaining EUL.

In this scenario, the split heat pump will be staged first to meet a portion of the building heating load, and then the furnace will be fired to provide additional heat for the remaining portion of the heating load. The portion of load met by the heat pump should be determined based on the specific project conditions, such as the electrical capacity and the climate conditions. Generally, the goal is to serve as much of the heating load as possible with the heat pump and limit the periods of supplemental heat from the furnace.

**[Figure: CASE STUDY: 47 Seventy Apartments, Utah]**

![Case Study Image](image_url)

*Image credit: Rocky Mountain Institute*

An example of a split-system AC with furnace partial electrification retrofit in a multifamily building is included in the case study for 47 Seventy Apartments in the Salt Lake City area. The team chose a partial electrification solution, installing ASHPs for cooling and heating needs along with gas furnaces for supplemental heating. In this project, the existing gas-fired furnaces had exceeded their EUL and were replaced with new gas-fired furnaces rather than being retained for the project.

## Partial Electrification: Dual-Fuel Heat Pumps

![Figure: Diagram of dual-fuel split-system heat pump. (Image credit: Slipstream [2022])](image_url)

Another option when there are limitations on a split heat pump to meet the full heating load can be to install dual-fuel heat pumps. These allow for supplemental heating, typically natural gas fired, that can meet the heating load when the outdoor temperatures fall below the operating range of the heat pump. Figure 6.4 provides an example diagram of a split-system heat pump paired with a natural gas furnace. A dual-fuel heat pump application may be a good solution when supplemental heating is needed but the existing furnace does not have sufficient EUL remaining to be an acceptable solution. Dual-fuel heat pumps also provide an alternative when electrical capacity is limited and the full heating load cannot be met with a heat pump alone. For this scenario, the heat pump can be sized to match the available electrical capacity and then the gas furnace sized to meet the balance of the heating load. The controls for the heat pump should be programmed to operate the auxiliary furnace in response to the current electrical demand relative to the building’s electrical capacity.

Finally, in cold climates with design temperatures well below freezing, a dual-fuel heat pump can efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat. In cold-climate scenarios, a dual-fuel split-system may not meet the full heating load due to other factors mentioned above (electrical capacity, roof space and structural capacity, etc.). Cold climates with design temperatures well below freezing may use a dual-fuel heat pump to efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat.

## Full Electrification: Ductless or Ducted Split Heat Pump with Complete Removal of Furnace

Full electrification with a split heat pump can take two forms: a split heat pump with supplemental electric resistance heat and a split heat pump with no supplemental heating.

A split heat pump with electric resistance supplemental heating represents a full electrification option but is less efficient than a split heat pump only. Electric resistance supplemental heat is often used during defrost cycles (see Section 6.1.4.1) to melt freezing coils during heating operation. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

Split heat pumps that can be sized to meet the full heating load without need for supplemental heating constitute a straightforward replacement. The split heat pump will be sized based on the peak heating load identified from hourly load analyses and should account for defrost cycle operation as discussed in Section 6.1.4.1.

### 6.1.1.3 Packaged Rooftop Unit (RTU) Retrofits

As shown in Figure 6.1, packaged HVAC units are the most common type found in commercial buildings. They are a common retrofit and represent a significant opportunity for decarbonization. Of these packaged systems, single-zone RTUs are very common and found on the rooftops of many small and medium commercial buildings. Packaged multiple-zone RTUs that are single duct to terminal units with zone reheat are more commonly found on medium commercial buildings and some large commercial buildings. This section will consider packaged multiple-zone RTUs with variable volume and temperature (VVT) control or electric zone reheat. Section 6.1.3.2 will cover multiple-zone RTUs with hot-water reheat served by a boiler.

Packaged RTU systems, whether single zone or multiple zones, can be replaced with packaged heat pump RTUs. Packaged systems make for seemingly straightforward replacements. However, like other heat pump retrofits, the cooling and heating loads must be evaluated and the larger of the two used for sizing the packaged heat pump RTU. Where heating is the larger load, the retrofit will not be a simple like-for-like replacement of packaged units. Sizing the heat pump to meet the heating load can result in specifying a larger RTU than the existing unit, raising concerns about electrical capacity, roof space, and equipment weight and structural capacity in some applications. This can also lead to humidification issues during cooling but selecting an RTU with variable-speed compressors allows the heat pump to modulate and better meet the cooling and dehumidification loads. The dimensions and weight of specified packaged heat pump RTUs need to be closely evaluated to ensure that the unit meets the existing roof’s structural capacity and will fit in the available space, with sufficient clearance for ease of maintenance and repair.

A variety of strategies can be used to address packaged heat pump RTU size and weight:

- Following the methodology discussed in Section 3.4 and illustrated in Figure 3.7 in Chapter 3, implementing strategies for high performance envelopes and HVAC heat recovery to reduce building heating and cooling loads may allow for reduced sizing of the packaged heat pump RTU that will not exceed roof space constraints or roof structural capacity.
- Install dual-fuel heat pumps to meet the full heating load as discussed under partial electrification options.
- Install a packaged unit (typically semi-custom) with a DX coil and electronic expansion valve (EEV) kit(s) served by separate VRF heat pump condensing unit(s). This solution can increase flexibility for roof weight distribution, although it can increase cost compared to a packaged heat pump RTU.
- Include electric resistance heating or make use of existing electric resistance heating where already in use for zone reheat. Local grid emission factors and electricity costs must be considered when evaluating supplemental electric resistance heat, as this can represent a significant increase in electricity consumption.

#### Partial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates

Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace. The packaged dual-fuel heat pump RTU typically uses the heat pump first to meet the heating load and then operates the gas furnace to provide heat below a specified temperature. Dual-fuel heat pumps provide an option where heating capacity drives peak equipment sizing. It can be a challenge to accommodate a large enough packaged heat pump RTU within the existing roof space and structural capacity for peak heating, but a smaller unit will serve for peak cooling. This option also provides an alternative when electrical capacity is limited.

## Full Electrification: Heat Pump RTU

### Single Zone

A packaged single-zone heat pump RTU that can be sized to meet the full heating load without triggering the concerns noted earlier in this section makes a straightforward replacement. Even when electrical service, size, and weight are issues, they can often be addressed in ways that still make this type of retrofit financially feasible. Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode, as discussed in Section 6.1.4.1.

**[Figure: CASE STUDY: Vera Cruz Village, California]**
*Image content: Side-by-side logos for ACCA and ASHRAE, with the number 13 in a blue circle on the left and the number 6.1.4.1 in a red circle on the right. Text reads "CASE STUDY: Vera Cruz Village, California".*

Vera Cruz Village, a multifamily apartment village in Richgrove, CA, included a variety of heat pump replacements. The majority of buildings replaced existing packaged RTUs with packaged heat pump RTUs. Retrofits also included split-system heat pump installation and packaged heat pump energy recovery units.

### Multiple Zone: Variable Volume and Temperature (VVT)

Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling change-over type system, also known as a variable volume and temperature (VVT) system. In such systems, the packaged heat pump RTU provides hot or cold air to all zones. Zone dampers control the amount of airflow in order to control room temperature, but there is no zone-level control over supply air temperature. These systems only work for zones that have similar load profiles—i.e., similar exposure and loads. This retrofit approach can be used on existing VVT systems or as a potential solution for larger renovations where zones are being reconfigured or redone.

### Multiple Zone: Electric Variable Air Volume (VAV) Reheat

Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrification option. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

**[Figure: CASE STUDY: StopWaste Office, California]**
*Image content: Side-by-side logos for ACCA and ASHRAE, with the number 7 in a purple circle on the left and the number 6.1.4.1 in a blue circle on the right. Text reads "CASE STUDY: StopWaste Office, California".*

The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit in a small office building. VAV RTUs were replaced with packaged heat pump VAV RTUs.

### Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems

Dual-fan, dual-duct (DFDD) systems use a cooling air handler and a heating air handler to provide independent cold air and hot air to each zone. This approach eliminates electric resistance or hot-water heating at the zone terminal units, while still providing full zonal temperature control. Packaged heat pump RTUs can be used to create a non-custom DFDD setup, which combines two or more heat pump RTUs and traditional packaged cooling-only RTUs, depending on the load requirements. This retrofit approach is valid for existing DFDD buildings but also for major retrofits where a majority of ductwork and terminal units are being replaced due to age or layout changes.

Variable refrigerant flow (VRF) systems offer a potential full electrification option for buildings with existing mixed-fuel RTUs. VRF heat pump systems offer flexible zoning capabilities and variable speed compressors that tend to be higher efficiency than similar-sized DX equipment. They include an outdoor unit (or units) serving multiple indoor units, allowing each zone to be heated or cooled individually. These systems are also typically paired with a DOAS to meet ventilation needs for the building, rather than attempting to ventilate with the VRF terminal units. Heat recovery VRF systems allow for heating and cooling different zones at the same time, capturing heat from zones in cooling and moving it to zones in heating, though in practice there are many internal control rules that often limit the realization of full heat recovery. These systems can offer a solution where frequent simultaneous heating and cooling occurs. An hourly analysis of building heating and cooling loads will identify the frequency and duration of simultaneous heating and cooling periods. See Section 3.3.1.2 in Chapter 3 for reference on load analysis.

VRF systems use distributed refrigerant lines between the outdoor and indoor units to move heat. These refrigerant lines often require complex field installation and commissioning that may pose challenges, particularly for refrigerant leakage. The refrigerant distribution systems for VRF are frequently fabricated and installed in the field, and the quality of installation can have significant effects on system performance and, most importantly for GHG emissions, on refrigerant leakage rates. For VRF systems with a large amount of field-installed refrigerant piping, ASHRAE Standard 228-2023 provides an annual leakage rate of 10% (ASHRAE 2023b). For large buildings with large VRF systems, the GHG emissions attributed to refrigerant leakage can be significant over the life of the system. These GHG emissions from refrigerant leakage should be accounted for in determining the GHG impacts for the retrofit project when evaluating options. See Section 3.3.1.6.1 in Chapter 3 for a discussion of refrigerant impacts and ASHRAE’s Whole-Life Carbon Guide for Building Systems for details on calculating the life-cycle carbon for buildings and retrofits. Pre-manufactured flexible line sets reduce installation cost and the number of joints, which reduces leakage potential. There may be aesthetic considerations for exposed refrigerant line sets, but they should be considered in all situations for cost and leakage reasons.

### 6.1.2 Steam System Retrofits Current heat pump technology is designed to supply heating hot water, not steam, though there may be future technology to fill that gap. Electric-resistance steam boilers may be an appropriate solution to replace gas-fired steam boilers depending on the source of electricity and the emission profile, though these are often untenable from electrical service sizing and operational cost perspectives. Some district/city steam providers may provide “low-carbon” or “carbon-free” steam g

enerated with renewable electricity either now or in the future, which may be evaluated as an option. While there may be situations when it makes sense to keep an existing steam distribution system, it is often advisable to convert from steam distribution to hot-water distribution for heating. Steam distribution is inherently less efficient than hot water, and many older steam systems represent a safety concern due to pipe age and corrosion coupled with the potential for dangerous leaks. Two-pipepe steam systems may be able to retain the existing distribution piping for hot-water distribution if the piping is in good condition, but special attention should be paid to the increased static pressure from hot-water systems, as steam piping is often not designed for these pressures (particularly in a high-rise application). Pipe thicknesses should be tested, particularly at low points where corrosive condensate tends to collect. For single-pipe steam systems, the distribution piping will require replacement, increasing the cost for retrofit.

### 6.1.3 Central Boiler Retrofits

There are many types of HVAC systems that use a central hot-water system served by a natural gas boiler or steam-to-hot-water heat exchanger. This section covers the primary retrofit options for a central hot-water boiler plant. The subsections cover specific considerations for the different HVAC systems that use central hot water.

#### Partial Electrification: Air-to-Water Heat Pumps Paired with Condensing Boiler or Other High-Efficiency Boiler for Peak Heating Days

A hybrid solution for a central heating hot-water system is to pair air-to-water heat pumps (AWHPs) with a high-efficiency boiler, such as a condensing boiler, to meet the heating load. Hybrid systems can meet the heating load when there are challenges to meeting the full heating load with an AWHP or when it otherwise does not make sense to fully electrify immediately (e.g., cost and existing equipment age). There are many potential designs for AWHPs paired with condensing boilers, and the division of heating between the heat pump and high-efficiency boiler will vary based on the specific building and system. Refer to Section 3.4.1 in Chapter 3 for additional discussion regarding rightsizing a combination AWHP and boiler plant. Some scenarios include:

- **Electrical System Capacity Limiting Heat Pump Size.** The heat pump can be sized for the existing electrical capacity. The high-efficiency boiler will be used to meet the heating load that exceeds the maximum heating capacity of the heat pump.
- **Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads.** Multi-stage or modulating heat pumps can allow for a wider range of operation to meet both cooling and heating loads. These scenarios can still lead to heat pumps being slightly undersized for the heating load, and a high-efficiency boiler can be used to supplement for peak heating days.
- **Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides.** When heating hot-water supply temperatures exceed the capacity of available, or cost-effective, heat pump options, a high-efficiency boiler can be used to meet peak heating loads. The hot-water supply temperature can be reset to match the outdoor air temperature, while the heat pump used to meet heating loads is set at or below the maximum hot-water supply temperature. The high-efficiency boiler will be sequenced to meet the heating load at hot-water supply temperatures above the capacity of the heat pump. Special attention must be paid to the operating temperatures of the AWHPs and boilers. The condensing boiler can supply hot water at a higher temperature than typical AWHPs, but the return water temperature will also be higher. This can result in the HHW loop return temperature exceeding the inlet temperature at which the AWHP will operate. For this reason, if the AWHPs and boilers are operating simultaneously, they need to be operating at a similar hot-water supply

 temperature at which the AWHP will operate. For this reason, if the AWHPs and boilers are operating simultaneously, they need to be operating at a similar hot-water supply temperature set point to ensure appropriate return-water temperatures. This is generally only possible with condensing boilers given the low return-water temperature of a typical AWHP system. Alternatively, the AWHPs and boilers can operate independently. This approach works well when you have an existing boiler plant that is sized for the full capacity and can be controlled to run only during periods above the peak capacity of the AWHP system, during which the AWHP system would be disabled until the load drops to a level the AWHP system can pick back up. This type of transition between boiler and AWHP operation is not always simple and requires transitioning the boiler hot-water supply water temperature down prior to switching back to the AWHP system.

---

**[Figure: CASE STUDY: San Diego State University, California]**

*Image content: A blue box with the number 3 and the ASHRAE logo on the left side. The right side contains the title "CASE STUDY: San Diego State University, California" in bold text, followed by a paragraph describing a partial electrification design for a central heating plant serving three campus buildings at San Diego State University (SDSU). The text explains that the partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant.*

---

### Partial Electrification: Heat Recovery Chiller (Optional TES)

Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications, such as space heating or domestic hot water. They transfer heat from the chiller’s condenser through a heat exchanger to the desired heating system. By nature of their design and operation, heat recovery chillers are a good retrofit solution when simultaneous heating and cooling are needed. However, heat recovery chillers typically do not consistently provide sufficient heating to satisfy the heating hot-water load at peak times, when many buildings do not have high cooling requirements. Some exceptions are buildings with high and constant heating loads, such as data centers, where cooling needs enable sufficient heat production from the heat recovery chiller.

Heat recovery chillers may provide a full electrification solution when paired with a TES system. The TES can provide a cooling sink for the chiller that allows it to serve as a sufficient heat source for the heating hot-water load. Hourly analysis of building heating and cooling loads is necessary to determine sizing for a heat recovery chiller and TES tank and whether they can be operated effectively to meet building loads and reduce GHG emissions. TES systems are discussed further in Section 7.5 in Chapter 7.

Both air-cooled and water-cooled chillers are offered with heat recovery capabilities that produce hot water. Water-cooled chillers incorporate a heat exchanger to recover heat from the condenser water loop. Excess heat that is not recovered is still released through a cooling tower or other heat-rejection device. Air-cooled chillers will include either an in-line, water-cooled heat exchanger prior to the air-cooled condenser or may have parallel circuits that allow for switching between the air-cooled condenser and a water-cooled heat exchanger.

Heat recovery chillers typically provide a maximum hot-water supply temperature between 120°F and 140°F (48.9°C and 60°C). Water-cooled heat recovery chillers can provide higher hot-water supply temperatures than AWHPs, depending on the refrigerant that is used. Like the AWHPs discussed above, these are lower operating temperatures than systems designed for fossil-fuel-fired boilers. If a building stress test indicates that temperatures above the heat recovery chillers’ maximum supply are needed, supplemental heating will be required. This can be accomplished by adding high-temperature or cascading heat pumps or with a hybrid system that incorporates a high-efficiency boiler for peak heating periods.

Sizing a heat recovery chiller will depend on the heating and cooling loads for the building and the primary goals for the system. Factors such as building size, load profiles, energy-efficiency goals, and available heat sources will determine the most suitable option for a particular retrofit project. See Sections 3.3.1.2 and 3.4.1 in Chapter 3 for details on load profile analysis and rightsizing. The performance of heat recovery chillers decreases as the hot-water supply temperature increases, so the chiller performance should be evaluated against the hourly heating and cooling loads to determine a performance profile. Additionally, heat recovery chillers often can control only one of the leaving water temperatures, either chilled water or hot water, but not both. This aspect of heat recovery chiller control often leads to TES and other strategies to stabilize hot-water and chilled-water temperatures.

**Partial Electrification: Heat Recovery from Sewer Water**

Sewer wastewater can act as a heat source/sink for building heating and cooling needs. While there are different methods for using wastewater heat recovery, typical systems collect wastewater in a holding tank, run it through a macerator, and filter the wastewater before passing it through a heat exchanger to transfer heat with the building systems. The system acts as a heat source during heating months to supplement other heating sources for the building. During cooling season, the system can also act as a heat sink, allowing the building to reject heat to the holding tank where it is tempered before being discharged to the sewer.

Sewer heat recovery similarly can be used as a source for domestic hot-water (DHW) heating as described in Section 8.7 in Chapter 8.

**Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)**

Full electrification of the heating hot-water system can be achieved using AWHPs. As discussed above, heat pump systems typically operate at lower temperatures than systems designed for fossil-fuel-fired boilers. As discussed in Section 3.3.1.5 in Chapter 3, a building temperature stress test should be done to evaluate the minimum hot-water temperature required to meet the building heating load. Hot water and steam radiators found in older buildings often present a challenge due to the hot-water supply temperatures typically used with operation. Design options exist to meet higher hot-water temperatures with heat pumps, if necessary, as described below.

**Cascading Heat Pump System**

![Figure: Diagram of cascading hydronic heat pump system. (Image credit: NORESCO)](image_url)

One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C). A buffer tank should be installed between the AWHP and WSHP to help stabilize and smooth operation of the heat pumps.

## Hybrid Heat Pump Systems

Hybrid heat pump systems combine multiple heat pump technologies to optimize performance and efficiency. One common approach is to use air-to-water heat pumps (AWHPs) in series with water-to-water heat pumps (WSHPs). In this configuration, AWHPs preheat the water to an intermediate temperature, which is then further heated by WSHPs to reach the desired supply temperature. This hybrid approach can improve overall system efficiency and reduce energy consumption compared to using a single type of heat pump.

### Benefits of Hybrid Systems

- **Improved Efficiency**: By leveraging the strengths of different heat pump technologies, hybrid systems can operate more efficiently across a range of outdoor temperatures.
- **Enhanced Performance**: The combination of AWHPs and WSHPs allows for better temperature control and higher supply temperatures, making them suitable for a wider range of applications.
- **Reduced Energy Costs**: Hybrid systems can lower energy costs by optimizing the use of each heat pump type based on outdoor conditions and load requirements.

### Design Considerations

When designing a hybrid heat pump system, several factors should be considered:

1. **Load Matching**: Ensure that the capacities of the AWHPs and WSHPs are appropriately sized to match the building's heating and cooling loads.
2. **Control Strategy**: Implement a robust control strategy to manage the operation of the AWHPs and WSHPs, including sequencing and staging to optimize performance and efficiency.
3. **Buffer Tanks**: Install buffer tanks between the heat pump stages to stabilize and smooth the operation, reducing wear and tear on the equipment.
4. **Integration with Other Systems**: Consider how the hybrid heat pump system will integrate with other HVAC components, such as boilers, chillers, or thermal energy storage systems.

### Case Study: Hybrid System in a Commercial Building

A commercial building in a temperate climate zone implemented a hybrid heat pump system consisting of AWHPs and WSHPs. The AWHPs were used to preheat the water to 90°F (32.2°C), while the WSHPs boosted the temperature to 160°F (71.1°C) for the building's heating needs. The system included buffer tanks to stabilize the water temperature and improve the efficiency of the heat pumps. The hybrid system resulted in a 25% reduction in energy consumption compared to the previous conventional heating system, demonstrating the potential benefits of hybrid heat pump systems in commercial applications.

Geothermal systems can be deployed in a wide range of climates, but they are particularly advantageous in areas with moderate to extreme temperature variations where AWHP have lower performance. They are highly efficient in both heating and cooling modes and can provide consistent performance year-round.

While geothermal systems can be beneficial in both commercial and multifamily buildings, there are some differences to consider. Commercial buildings may have higher heating and cooling loads, complex zoning requirements, and specific code compliance considerations. Multifamily buildings may need to address tenant comfort, individual control options, and coordination with shared systems. Customizing the geothermal system design and installation process to suit the building type is essential for optimal performance and efficiency.

GSHP also may be combined with AWHP, heat recovery chillers, or conventional chillers to meet heating and cooling loads. For example, combining a GSHP with a conventional chiller served by a cooling tower or other air-source heat sink can address scenarios where building cooling loads are considerably larger than heating loads. The GSHP can be sized to meet the building heating load and the chiller sized to meet the cooling load that exceeds the GSHP’s capacity.

### Full Electrification: Variable Refrigerant Flow (VRF) System

Variable refrigerant flow (VRF) systems are a full-electrification option for central boiler retrofits. See Section 6.1.1.3 for prior discussion of VRF systems, including refrigerant considerations.

**[Figure: Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems]**
*Image content: Book cover titled "Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems" by Stephen P. Kavanaugh and Kevin Rafferty. The cover highlights the book as a complete guide for HVAC design engineers, design-build contractors, and energy managers, providing insights into quality engineering firms and information for design firms competing for GSHP projects.*

### CASE STUDY: Stella B. Werner Council Office Building, Maryland

See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a water-cooled VRF system. The system provided a single-system solution that fit within existing ceiling heights while allowing modular design and installation by floor.

### CASE STUDY: Ken Soble Tower, Canada

See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.

### CASE STUDY: Ken Soble Tower, Canada

See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.

The building is a 1967 vintage, 18-story high-rise apartment building with 146 units. The building envelope was upgraded with new windows, improved air sealing, and continuous exterior insulation. The existing hydronic baseboard heating system was replaced with a VRF system with DOAS. The DOAS provides ventilation air at a constant volume, while the VRF system provides heating and cooling to the individual units. The VRF system was chosen for its ability to provide both heating and cooling in a single system, as well as its energy efficiency and ease of installation. The system provided a single-system solution that fit within existing ceiling heights while allowing modular design and installation by floor.

![Figure: HHW temperatures and DT for one-, two-, and three-row coils for a given capacity.]
![Image content: Graph showing HW ΔT (°F) and HWRT (°F) vs HWST (°F) for 1-row (orange solid and dashed lines), 2-row (blue solid and dashed lines), and 3-row (green solid and dashed lines) standard coils. X-axis: HWST (°F) from 115 to 195. Left Y-axis: HW ΔT (°F) from 0 to 120. Right Y-axis: HWRT (°F) from 80 to 170. Data points increase with HWST for all rows.]

---

![Figure: HHW flow for one-, two-, and three-row coils for a given capacity.]
![Image content: Graph showing Flow (gpm) vs HWST (°F) for 1-row (orange line), 2-row (blue line), and 3-row (green line) standard coils. X-axis: HWST (°F) from 115 to 195. Y-axis: Flow (gpm) from 0 to 5. Flow decreases as HWST increases for all rows, with 1-row coil flow starting highest and dropping most sharply.]

### 6.1.3.2 Hydronic Coil Selection

#### Hot-Water Coil Selection

Hot-water coils are selected based on the required capacity, entering water temperature (EWT), entering air temperature (EAT), and airflow. The required capacity is determined by the sensible heating load of the space. The EWT is determined by the heating hot-water system design temperature. The EAT is determined by the outdoor air temperature and the building’s internal heat gains. The airflow is determined by the space’s ventilation requirements and the fan coil unit’s fan performance.

The selection process involves determining the required capacity and then selecting a coil that can meet that capacity at the given EWT and EAT. The coil selection process is typically performed using manufacturer’s selection software or tables. The selection process involves inputting the required capacity, EWT, EAT, and airflow, and then selecting a coil that meets the required capacity at the given conditions.

The selection process also involves determining the required water flow rate and pressure drop. The water flow rate is determined by the required capacity and the temperature difference between the EWT and the leaving water temperature (LWT). The pressure drop is determined by the water flow rate and the coil’s internal geometry.

The selection process also involves determining the required air pressure drop. The air pressure drop is determined by the airflow and the coil’s fin geometry.

The selection process also involves determining the required coil dimensions. The coil dimensions are determined by the required capacity, the available space, and the coil’s face velocity.

The selection process also involves determining the required coil material. The coil material is determined by the required durability, the required corrosion resistance, and the required cost.

The selection process also involves determining the required coil connections. The coil connections are determined by the required piping arrangement and the required connection size.

The selection process also involves determining the required coil controls. The coil controls are determined by the required control strategy and the required control accuracy.

ant systems do not require as high a hot-water supply temperature as forced-air terminal units, and the lower hot-water supply temperature pairs very well with heat pump systems. Where gut renovations are being made to a building, retrofitting with radiant floor or ceiling systems may be an option, but in most cases, in-floor or in-ceiling systems are likely not cost-effective. For example, in Case Study 8, Montreal City Hall, Canada, in-floor radiant systems were considered but, due to the building’s historic status, were not a feasible retrofit option. Where radiant systems are pursued, ASHRAE’s *Active and Passive Beam Application Design Guide* provides a resource for system design (Woollett and Rimmer 2014).

Radiant systems will require supplying ventilation air to spaces, typically using a dedicated outdoor air system (DOAS). The DOAS will be sized to meet the ventilation loads for the spaces. *ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition*, is a useful reference for retrofits that will include a DOAS to meet ventilation (ASHRAE 2022f).

![Figure: CASE STUDY: 345 Hudson, New York](image)

**CASE STUDY: 345 Hudson, New York**

The 345 Hudson case study highlights a retrofit project that provides an example of conversion from steam radiators and terminal cooling units to a radiant system of hot-water radiators and chilled beams connected with TES. WSHPs serve radiant loops at each floor and tie into a condenser water loop with TES to move heat around the building. The modular retrofit approach allows for conversion of systems by floor based on tenant turnover schedules.

### 6.1.3.5 Water-Source Heat Pump Retrofits

For existing buildings that are served by an existing WSHP loop that includes a central boiler to maintain loop temperature during heating and cooling tower during cooling, these systems represent a great opportunity for full electrification. WSHP loops are a very efficient system for heating and cooling medium and large commercial buildings as well as multifamily and hotel/lodging buildings. The heat pumps in each zone exchange heat between the space and the water loop. When different zones are heating and cooling at the same time, the loop effectively allows heat extracted from one zone to be supplied to another. Unlike the VRF systems discussed in this guide, WSHP systems use water as the medium for transporting energy throughout the building, which does not represent a GHG emissions concern like the refrigerants circulated for VRF. This approach of moving energy around the building is like the Nordic Model described in Case Study 2, 345 Hudson, New York, which includes WSHPs at each floor serving radiant systems that are all connected to a condenser water TES network for the building.

WSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C and 37.8°C), and the low heating temperature can make for very efficient heat pump operation as a replacement for the central boiler. WSHP loops are usually served by a cooling tower to handle excess heat rejection requirements. The loads on the central boiler may be low because of the trading of heating and cooling between zones; the boiler is only required to make up the difference in heat between the water temperature and the minimum loop temperature, not the full heating load. For buildings with large floor plates, in particular, the load on the boiler may be very low because the majority of the square footage will be cooling only (e.g., large interior zones). Given the moderate temperatures in WSHP hydronic loops, AWHPs are a good option for boiler retrofits in WSHP loops. The moderate supply water temperatures result in high heat pump capacity and efficiency. AWHPs also offer an opportunity to serve both the heating and cooling requirements for the WSHP loop. If including cost for an AWHP to replace the boiler, using it as a

cooling source eliminates the water-use and maintenance requirements of a cooling tower. Use of an AWHP does represent an increase in energy use, and cooling towers may still be necessary to meet the load in cooling-dominated climates. However, where an AWHP can serve both the heating and cooling needs of the WSHP loop, eliminating the cooling tower provides additional operating cost savings to account for when evaluating the retrofit. If the existing building does not currently have a WSHP loopp, one can potentially be added through the conversion of an existing hydronic heating system, such as a two-pipe FCU system. As noted in Section 6.1.3.3, the existing piping must be evaluated for use with the WSHP loop.

Depending on the age of the central boiler equipment serving the existing system (either existing WSHP loop or converted hydronic loop), it may continue to be used until the end of its EUL as the heating source for the WSHP loop.

In such cases, the system design and operating temperature should be evaluated for lowest operating cost and GHG emissions. For example, the system can be designed to operate at a lower loop temperature during heating mode, such as 50°F (10°C), which will require more heat input from the WSHP at lower operating efficiencies. The alternative would be to operate the central boiler to raise the loop temperature, say to 60°F (15.6°C), where the WSHP can operate more efficiently. The system can be designed to operate most effectively considering:

- Cost of electricity and fuel for the boiler
- COP of the WSHP at 50°F (10°C)
- COP of the WSHP at 60°F (15.6°C)
- Efficiency of the central boiler
- Available heat recovery from other zones in the WSHP loop
- Expected hours of loop operation at minimum temperatures

### Thermal Energy Storage (TES)

Thermal energy storage (TES) systems can be integrated with WSHP loops to reduce the need for added heating or cooling to the loop or to stage the periods of loop heating or cooling to coincide with low GHG emissions periods. Case Study 2, 345 Hudson, New York, provides an example of a TES and WSHP network that maintains a loop temperature for high-temperature cooling and low-temperature heating. TES systems and strategies are discussed in Section 7.5 in Chapter 7.

### Ground-Source Loops

Ground-source loops serve as a heat source/sink for the WSHP loop, reducing or eliminating the need for a boiler and cooling tower. Though expensive, GSHPs can be a high-efficiency decarbonization option for retrofit projects that have sufficient land space and central boilers and cooling towers at the end of EUL.

**[Figure: CASE STUDY: Virginia Beach City Public Schools, Virginia]**
*Image content: Two logos (one purple hexagon with "16" and one blue shield with "ASHRAE") followed by the case study title and descriptive text describing the Virginia Beach City Public Schools (VBCPS) project, including details about ground-source loops serving a WSHP network, retrofits for several schools, and feasibility due to available land adjacent to buildings.*

### 6.1.4 Air-Source Heat Pump Considerations

#### 6.1.4.1 Air-Source Heat Pump Defrost Cycle

The defrost cycle is another important design consideration for air-source heat pumps. Defrost is necessary to maintain heat pump operation/performance at low outdoor air temperatures, typically below ~45°F (~7.2°C), depending on the outdoor humidity level and the temperature of the outdoor coil. The frequency and rate of frost buildup depend on the outdoor air temperature and humidity because water vapor in the air freezes to the coils. Frost buildup reduces the heat transfer at the outdoor coils, lowers the heat pump capacity and efficiency, and eventually can cause the unit to fail altogether. Defrost demand typically peaks at outdoor temperatures of 30°F to 40°F (~1.1°C to 4.4°C), when moisture content in the air is higher than at colder temperatures.

There is a variety of methods for defrost, and two common methods are reversing the heat pump cycle or using electric resistance heaters. Additional details of defrost cycles, including other methods (e.g., hot gas bypass defrost), are presented in *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* (Houssaïny et al. 2024). The type of air-source heat pump (RTU, AWHP, split, etc.) also affects how defrost may operate and what options are available.

Reverse cycle defrost temporarily operates the heat pump in cooling mode, using heat from inside the building to melt ice from the outdoor coils. The duration and frequency of defrost cycles depend on multiple factors specific to the building, heat pump, and heat pump controls. The defrost cycles are commonly between 2 and 10 minutes and should not initiate more than every 30 minutes. These defrost cycles should be factored into heat pump sizing for heating loads, because the building will have temporary periods of reduced heating capacity. Most manufacturers will provide a defrost derate factor that can be applied to peak load calculations. Larger equipment will have multiple refrigeration circuits that allow alternating circuits to be in defrost mode, which limits the reduction in capacity.

Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode (when the heat pump is running in reverse) and also may be required in colder climates when heat pump capacity drops below design. While supplemental electric resistance heating is often an inexpensive add-on for HVAC equipment, it can trigger electrical service upgrades and should be rightsized for the application.

Electric resistance heating can also be used directly at the outdoor coils to prevent the formation of frost. Similar to the use of electric resistance heating for comfort during reverse cycle defrost, the addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.

### 6.1.4.2 Cold Climate Considerations

![Figure: Cold Climate Air-Source Heat Pump Specification V4.0](Image credit: Northeast Energy Efficiency Partnerships)

The specification was designed to identify air-source heat pumps that are best suited to heat efficiently in cold climates (IECC climate zone 4 and higher). It is intended for engineers, contractors, and other practitioners who need assurance that the equipment they select will serve the load efficiently throughout the ambient temperature range and to differentiate cold climate performance (NEEP 2023a).

ASHPs are available, and the Northeast Energy Efficiency Partnerships (NEEP) has published the Cold Climate Air Source Heat Pump Specification, as well as the Cold Climate Air Source Heat Pump List, a nationally recognized product selection tool to help identify products best suited to electrify heating in cold climates. The list currently includes central heat pumps, PTHPs, SPVHPs, and VRF products, with the ability to filter by ENERGY STAR certification, ducting configuration, over 200 brands, AHRI reference number, model information, heating capacity, and zip code. A filter for federal tax credit eligibility will be available soon. As of July 2023, the list contains nearly 8500 cold climate products.

Other solutions for heat pumps in cold climates include:

- **Supplemental Electric Resistance Heating.** Adding supplemental electric heat for cold climates, while straightforward, should be evaluated carefully. Existing electrical capacity is a common concern for decarbonization retrofit projects as discussed in Section 3.5.2 in Chapter 3. See Section 3.3.1.1 in Chapter 3 for GHG evaluation based on timing of peak heating loads and grid emission factors.

- **Dual-Fuel Heat Pump Systems.** Dual-fuel systems, like those in Sections 6.1.1.1–6.1.1.3, offer a solution that does not further aggravate electrical capacity concerns. However, the use of dual-fuel heat pumps will increase site GHG emissions when the natural-gas-fired heating operates.

- **Locate ASHPs Indoors.** Locating ASHPs indoors provides warmer air during cold temperatures that allows the heat pumps to operate more efficiently than if located outdoors.

- **WSHPs with Ground-Source Loops.** WSHPs, presented in Section 6.1.3.5, provide an alternative heat pump technology for use in cold climates. When paired with ground source

**[Figure: Indoor ASHPs at Montreal City Hall. (Image credit: Martin Roy & Associés)]**

![Image content: Two technicians installing an indoor air-source heat pump unit in a mechanical room. The unit is mounted on a wall with visible refrigerant lines and electrical connections. The room has concrete floors and exposed ductwork.]**

### CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution. Not only did this improve the efficiency of the ASHPs when outdoor temperatures are very cold, it also provided a solution to municipal regulations for rooftop equipment.

loops, particularly with vertical boreholes for stable ground temperature, a WSHP system is a very efficient and reliable solution that will operate well in very cold temperatures.

- **WSHPs with TES.** Another WSHP option that has lower first cost than a GSHP is to couple the system with a condenser water TES. This still requires space for siting the TES tank but avoids the required space and cost for drilling a GSHP well field.

Beyond these solutions, the U.S. DOE’s cold climate heat pump initiative is pushing ASHP technology further and recently showed results with 100% heating capacity at 5°F (−15°C) at double the efficiency and 70% to 80% heating at −5°F and −10°F (−20.6°C and −23.3°C) (DOE 2022a). The DOE initiative specifies a COP between 2.1 and 2.4 for 100% heating capacity at 5°F (−15°C).

## 6.2 HVAC Control Sequences

Building automation systems (BAS) and other building control systems are essentially the brains of a building’s HVAC system and a key focus for building optimization. Advanced control sequences for HVAC energy efficiency can play an important role in decarbonization retrofits after electrification of the HVAC system. ASHRAE Guideline 36 provides standardized control sequences designed to minimize system energy use and should be used when developing HVAC sequences of operation.

The guideline includes uniform advanced sequences of operation for HVAC systems, rather than custom control sequences created for each system or building (ASHRAE 2021a). The standardized controls sequences in the guideline have been optimized to minimize energy use and maximize comfort and indoor air quality.

There are some BAS control strategies for HVAC systems that may need to be evaluated differently in the decarbonization context. Some strategies pair well with heat pump systems and other HVAC electrification solutions. For example, hot-water loop supply temperature resets can be very effective with heat pumps that operate at lower supply temperatures. Other strategies may be less effective or could possibly increase GHG emissions. For example, while unoccupied temperature reset may be energy efficient, that strategy may result in higher GHG emissions than maintaining temperatures in certain circumstances.

### HVAC Space Temperature Set Point Optimization and/or Reset Schedules

HVAC systems with unoccupied temperature reset schedules have a long history of successful implementation within energy efficiency projects. However, in the context of decarbonization, these strategies should be further examined, particularly when considering HVAC and storage sys

### HVAC Space Temperature Set Point Optimization and/or Reset Schedules

HVAC systems with unoccupied temperature reset schedules have a long history of successful implementation within energy efficiency projects. However, in the context of decarbonization, these strategies should be further examined, particularly when considering HVAC and storage systems that allow for heat recovery. Evaluate the performance of an unoccupied temperature reset strategy based on an hourly analysis of building energy use overlaid with on-site and grid emission factors. The analysis should be performed for each project/building because the overall GHG emissions will depend on factors such as:

- HVAC system components and design
- HVAC equipment efficiencies
- Building thermal characteristics
- Building heating and cooling load profiles
- Environmental conditions

Two potential scenarios are outlined below where an unoccupied temperature reset cannot be assumed to reduce GHG emissions.

#### Morning Warm-Up

Conventional wisdom and standard industry practice dictate employing setbacks in zone temperature set points when buildings are unoccupied at night to minimize energy losses through the building envelope. The HVAC systems then operate in warm-up mode to recover zone temperatures as quickly as possible (called an optimum start) to comfortable levels prior to the start of occupancy. These strategies aim to minimize building envelope losses in cold weather by reducing the amount of time that buildings are maintained at comfortable temperatures and to reduce building energy consumption by minimizing the system operating hours. Optimum start strategies use learning algorithms and real-time measurements to defer starting HVAC systems to minimize runtime. Common airside control strategies then attempt to recover temperatures as fast as possible. The control sequences described in ASHRAE Guideline 36 include a range of strategies to minimize recovery time (ASHRAE 2021a).

Warming up a building as fast as possible, however, may not be the most energy-efficient or cost-effective strategy, particularly for decarbonization retrofits. Building heating loads generally peak during the warm-up period. If warm-up loads can be consistently reduced, designers can be more aggressive in equipment sizing, particularly in retrofits of existing buildings where measured loads may be available. Conventional practice for sizing heating equipment assumes unrealistically conservative conditions, sometimes with additional safety factors, and with designers subsequently selecting the “next-size-up” boiler equipment. By conventional wisdom, there is little incentive for designers to rightsize boilers as the incremental first cost for larger equipment is minimal, whereas the consequence of having insufficient capacity during morning warm-up is readily obvious to building occupants and operators. However, right sizing heat pump equipment is key to cost effectiveness and operational performance. Rightsizing heat pumps and boilers can appreciably improve annual efficiency and equipment longevity, reducing cycling at loads below the minimum turndown limits. See Section 3.4.1 in Chapter 3 for more discussion of rightsizing. Modified morning warm-up control strategies can reduce peak heating coil loads, reducing equipment cost and potentially the need for costly coil and piping replacements if lower hot-water supply temperatures are proven to work. In the most extreme case, disabling night setback altogether and maintaining a constant heating set point eliminates the warm-up/recovery load. For additional information, see Re-Optimizing Optimal Start and Morning Warm-Up (Cheng et al. 2024). #### On-Site Clean Energy and BESS A building with on-site PV and a BESS to store clean energy and supply the HVAC system may have been restricted in size as a result of limited roof space for PV and/or location of the BESS. If the system could not be sized to meet the maximum HVAC electrical load, additional power from the grid would be needed in a morning warm-up or cooldown (depending on climate)

 period. The GHG emissions attributed to using grid power during warm-up/cooldown should be evaluated against the GHG emissions from leveraging the BESS to operate the HVAC system to maintain temperatures and eliminate or reduce the recovery capacity required. ### Airside Economizers Airside economizers are another hallmark of energy efficiency projects. However, economizer operation may not be optimal for GHG emissions, particularly when considering HVAC and storage systems that allow for heat recovery. Again, an hourly analysis of building energy use overlaid with on-site and grid emission factors will be needed to determine when, or if, airside economizers should be used with a project and how they should be optimally controlled.

For example, a heat recovery chiller is most efficiently used when there are sufficient cooling and heating loads, either simultaneous or within the time window of an associated TES strategy. During periods or seasons when cooling and heating loads are not balanced, it may be advantageous to reduce or eliminate economizing to provide additional cooling for the heat recovery chiller to operate during periods when grid emissions are low (or on-site clean energy is available). This is especially true when a TES allows for storage of heating energy recovered from the chiller. During periods with large diurnal swings, operating the heat recovery chiller with a higher cooling load might be necessary to produce sufficient hot-water storage to satisfy the next day’s morning warm-up. Control of the airside economizer should be optimized based on GHG emissions and operational costs.

### Heating Hot-Water Supply Temperature Reset

Heating hot-water supply temperature reset strategies are crucial for AWHP performance. Reducing the heating hot-water supply temperature to reduce the lift the heat pump must meet improves heat pump performance.

### Supply Air Temperature Reset

Supply air temperature reset strategies provide another opportunity to improve the performance of HVAC systems, both electrified and not.

In multiple-zone VAV reheat systems, resetting the cooling supply air temperature reduces cooling plant energy and reheat heating load. Supply air temperature reset also works in concert with hot-water supply temperature reset, where the hot-water supply temperature is more likely to be reset if the reheat loads are lower. More moderate air and water reset temperatures result in more efficient equipment operation when following Guideline 36 sequences. There is a trade-off between supply air/water temperature and fan/pump energy, which is best optimized using Guideline 36 (2021a).

![Figure: Advanced Building Automation Systems: Best Practices Guide, Version 1.0](image_url)

*Image content: Cover of "Advanced Building Automation Systems: Best Practices Guide, Version 1.0" by Taylor Engineers, June 2022. The guide highlights key elements of ASHRAE Guideline 36 (ASHRAE 2021a) and addresses other key BAS topics, such as some of the knowledge barriers to achieving high-performance BAS.*

## Grid-Interactive Response

Finally, grid-interactive controls paired with the BAS can dispatch equipment and adjust temperatures to optimize the GHG emissions for a building attributed to source energy. Custom equipment dispatch plans can be created to detail when lower-carbon energy sources can be utilized before the use of higher-carbon energy sources. These concepts are covered in detail in *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023h). This guide reviews pricing signals, carbon signals, and emission factors as well as policy mechanisms that drive the design and operation of such smart building systems.

### 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)

Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emissions reductions for organizational targets. Maintaining performance can be especially important when faced with potential financial penalties from building performance standards for not meeting required emissions targets. Data analytics and monitoring-based commissioning (MBCx), which can be part of a measure and verification (M&V) plan (highlighted in Section 3.7 in Chapter 3), are powerful tools and approaches for sustaining decarbonization retrofit performance.

#### Data Analytics

Building energy and operations data provide an invaluable source for identifying operational improvements and energy savings potential in buildings. In order to be impactful, data must be stored, structured, and analyzed in ways that provide insights and lead to actions for improvement. An example of this is seen in Case Study 2, 345 Hudson, New York. A key part of the strategy from the beginning of the project has been “connect everything.” The team employed a comprehensive data strategy by connecting all current equipment on a common platform for data collection, monitoring and verifying at every step of the project. This is a first step in a data-driven approach like MBCx to drive sustained performance.

#### MBCx

**[Figure: Lawrence Berkeley National Laboratory: Monitoring-Based Commissioning Plan Template]**
*Image content: Cover of "Monitoring-Based Commissioning Plan Template" from Lawrence Berkeley National Laboratory. The cover shows the title, a subtitle "Monitoring-Based Commissioning (MBCx) Plan Template," and the Lawrence Berkeley National Laboratory logo. The document is dated 2017.*

MBCx is a process that maintains and continuously improves building performance over time. An ongoing commissioning process is put in place with focus on monitoring and analyzing large amounts of HVAC, interval meter, and utility data on a continuous basis to achieve such improvement. For a decarbonization project, marginal emissions should be analyzed together with the other data to determine the GHG emissions performance of the building. Energy management information system (EMIS) tools are used in the MBCx process to organize, present, visualize, and automatically analyze the data. These analyses enable building owners to quickly identify operating anomalies and performance deficiencies and then make corrections to operate their buildings more efficiently.

## Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

As outlined in Chapter 3, Figure 3.7, distributed generation and energy storage systems are best incorporated into a decarbonization retrofit once steps are taken to reduce buildings loads and to improve efficiency and/or electrify HVAC and DHW heating equipment. Clean and renewable distributed generation systems constitute a key component for building decarbonization. These systems help reduce carbon emissions but do not provide continuous generation, and their peak generation often does not align with peak building energy use. Combining clean renewable generation systems with energy storage systems, such as batteries, can provide an effective solution for minimizing GHG emissions. Battery energy storage systems (BESS) are a means to store excess electricity generated by clean generation systems and use it for building operation when clean resources are limited or unavailable. Achieving grid-optimal operation requires careful coordination of generation and storage systems with building loads.

When designing for energy generation and storage, it is important to include thermal energy as a resource. HVAC systems can take advantage of periods of high clean energy generation or low electricity cost to produce excess thermal energy, in effect converting renewable electricity into thermal energy. Thermal energy storage (TES) systems can supplement HVAC systems to meet heating and cooling loads, increasing capacity for peak loads and replacing capacity at other times, thereby allowing for smaller heat pump sizing and lowering first costs of building electrification. Distributed generation and energy storage systems add complexity to existing building systems, and their advanced control requires training for facility staff to ensure successful operation and maintenance. Retrofit projects do not end with completion of the construction but must provide training to building owners, operators, and occupants on the safe operation, maintenance, and benefits of these systems. Projects also must develop a maintenance plan for routine inspections, testing, and preventive maintenance of the system components. Robust data collection and monitoring are a final component for early identification of potential problems to maintain system performance.

### 7.1 Renewable Systems

#### 7.1.1 Photovoltaic (PV) Systems

Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source. Adding PV for clean energy generation can offset higher emissions grid source energy depending on location and grid factors (see Chapter 3, Section 3.3.1.1). Where net metering of PV energy production is allowed, pairing PV

systems with building electrification strategies can also help offset the difference in utility cost between natural gas and electricity and improve the economics of decarbonization projects. This guide considers PV systems as the primary clean and renewable energy source for decarbonization retrofits. One consideration for solar PV systems, particularly in multifamily settings,is the distribution of the generated energy from the system. It is not practical to connect the PV system directly to each tenant meter, which presents challenges for how to distribute or allocate generated power to tenants. It is also not practical to install multiple individual systems to service each tenant/meter. Virtual net metering (VNM) is a solution that allows multifamily buildings to deliver PV energy back to the grid via a single net meter at the property and then allocate the solar credits to the tenants and common area. A VNM agreement must be established with the utility and will require designing for installation of a net metering setup per local utility requirements.

### CASE STUDY: Vera Cruz Village, California

The Vera Cruz Village case study includes a rooftop solar PV system with VNM for a multifamily apartment village.

## System Sizing

![Figure: On-Site Commercial Solar PV Decision Guide Cover](https://example.com/cover.png)
*Image content: Cover of "On-Site Commercial Solar PV Decision Guide" by Better Buildings, U.S. Department of Energy, dated 2014. Features Better Buildings logo and DOE logo.*

The guide helps commercial building owners navigate the decisions regarding installing solar photovoltaics (PV) on commercial buildings (DOE 2014). It is intended for anyone investigating the addition of PV to a single or multiple commercial buildings, including building energy managers, facility managers, and property managers in a variety of sectors, including retail, food service, healthcare, higher education, and the public sector.

The primary goal of PV systems for decarbonization retrofits is to provide a local clean energy source in place of higher GHG emissions energy sources. Sizing PV systems to cost-effectively maximize GHG emissions reduction should be a primary goal, and time-varying carbon emission factors should be considered during the sizing exercise. Roof-mounted PV systems likely will compete for space with HVAC and other rooftop equipment. Determining the optimal PV system size must include sizing and locating this equipment and not just the total rooftop area and building energy needs.

Alternatives to rooftop installations, such as ground-mounted systems over parking areas, may provide solutions when evaluating trade-offs between roof-mounted PV systems and other rooftop equipment.

## Local Policies

When undertaking decarbonization retrofit programs to comply with local policies, such as BPS, it is important to understand how PV, and other renewable generation, systems are accounted for in the policy. These local policies become one of the KPIs for determining the best combination of measures as discussed in Section 3.4.8.

For example, in New York City, Local Law 97 allows deductions for certain clean distributed energy generation such as on-site PV systems. This local policy makes PV systems an attractive ERM to include within a decarbonization retrofit.

Conversely, in the State of Colorado, BPS for on-site renewable electric energy may be accounted for only when following two of three available compliance pathways. Buildings following the eligible compliance pathways must receive approval from the state’s energy office and demonstrate first that they have implemented all cost-effective EEMs based on an ASHRAE Level 2 audit (ASHRAE 2023c). This policy clearly places greater emphasis on other ERMs prior to including PV systems within a decarbonization retrofit.

Additionally, state or utility net energy metering policies will affect PV system economics and should be considered.

### Community-Scale PV Systems

Where rooftop PV space is limited and the alternative solutions suggested above are not feasible, community-scale renewable energy projects provide another solution. Community-scale PV systems use the available space on or near one building to serve buildings with more limited space and thereby increase total PV capacity. These systems can take advantage of larger and more diverse loads to provide cost-effective renewable energy to multiple consumers and reduce reliance on utility power. “To be ‘community-scale’ energy, the generation must be managed or the generation project must at least be instigated by a community: an organized group of residents and/or business owners must be involved in some of the stages of land use planning, acquisition, and installation of renewable equipment, maintenance, and operation of this equipment, and the sale of energy—either electricity or heat—from it” (Wiseman and Bronin 2013).

VNM agreements may also be a solution for community solar projects in lieu of directly connecting individual meters to the community-scale system.

#### 7.1.2 Other Renewable Systems

Other renewable generation systems may be considered for decarbonization retrofits. These systems are considered secondary to PV applications for decarbonization retrofits and are not likely to have widespread application. These are reviewed in Table 7.1, which includes resources for more details on the technologies and their applications

| Renewable Source | Description | Considerations | Resources |
| --- | --- | --- | --- |
| Wind | Wind turbine generator systems offer opportunities to harness wind energy and contribute clean energy generation. These systems include:  <br>• Building-integrated wind turbines mounted to the building facade or roof <br>• Freestanding wind turbine generators at the building site | • Require sufficient wind resource for consistent year-round generation <br>• Similar to PV systems, the wind-generation profile likely will not completely align with building energy use <br>• Inclusion of BESS or TES allows for capturing excess wind generation for use during low wind resource periods <br>• Typically higher installation cost and maintenance costs compared to PV systems <br>• Placement to minimize turbulence and allow for unobstructed wind flow <br>• Most effective when paired with energy storage systems <br>• Accounting of on-site renewable energy for local policies <br>• Building-integrated systems: <br> • Wind loads (static and dynamic) may require structural reinforcement or modification <br> • Noise and vibration for occupants <br>• Freestanding systems: <br> • Available land area, may be best for large commercial, multifamily, or campuses with ample land <br> • May require setback from occupied space as safety precaution | Technical Report NREL/TP-5000-65622, *Deployment of Wind Turbines in the Built Environment: Risks, Lessons, and Recommended Practices* (Fields et al. 2016) |
| Hydrogen Fuel Cells | Hydrogen fuel cells convert chemical energy from hydrogen-based fuels to clean electrical energy without combustion. Most fuel cells also produce thermal energy in the form of hot water or steam that can then be recovered and reused. | • Electricity and heat generation <br>• Quiet operation <br>• Easily scalable <br>• High installation, operating, and maintenance costs compared to PV systems <br>• Requires reliable transportation and storage of hydrogen-enriched fuel | *Whole Building Design Guide: Fuel Cells and Renewable Hydrogen* (FEMP 2016) |

| Hydrogen Fuel Cell | Hydrogen fuel cells generate electricity through an electrochemical reaction between hydrogen and oxygen, producing water and heat as byproducts. Hydrogen can be produced from renewable sources, making fuel cells a zero-emission power source when using green hydrogen. | • Electricity and heat generation <br>• Quiet operation <br>• Easily scalable <br>• High installation, operating, and maintenance costs compared to PV systems <br>• Requires reliable transportation and storage of hydrogen-enriched fuel | *Whole Building Design Guide: Fuel Cells and Renewable Hydrogen* (FEMP 2016) |

## 7.2 Battery Energy Storage Systems (BESS)

Battery energy storage systems (BESS) are included as a solution alongside distributed clean generation systems to provide load shifting flexibility and reduce GHG emissions. This integration enables improved use of renewable energy sources and allows them to replace grid energy sources, reduce GHG emissions, and potentially lower energy costs.

BESS are commonly paired with distributed generation systems, such as solar photovoltaic (PV) arrays or wind turbines. The batteries store excess electricity generated by the distributed generation system during periods of low demand or high renewable energy production. This stored energy can then be discharged when demand is high or when renewable energy generation is low, enabling load shifting to optimize energy consumption, reduce grid reliance during peak times, and maximize the use of clean renewable energy sources. Incorporating BESS with distributed clean energy production allows for storing energy when generation exceeds building loads and using stored energy when building loads exceed production. More importantly, the combination of distributed clean energy and storage can be aligned to offset higher-emissions grid source energy and take advantage of cleaner grid generation.

BESS may also be charged directly from the grid, which is a common configuration for systems designed for peak demand reduction to lower or avoid peak demand charges. Grid-charged BESS should be evaluated for the grid emissions during charging and discharging periods to understand their impact on the building grid emission profile. Due to the round-trip efficiency of 80–85% between charging and discharging cycles, a grid-charged BESS may not reduce the GHG emissions for the building(s) it serves.

Shifting from grid source energy to cleaner generation through renewable resources such as solar and wind will influence grid emission factors throughout the day. The classic example of this is the “duck curve” shown in Figure 7.1, demonstrating the impact of increased PV generation for the grid. Stand-alone BESS (not paired with on-site generation systems) provide a means to recover the overproduction of clean energy during the midday period and use it to power building HVAC systems during the afternoon/evening peak and morning warm-up periods. Figure 7.2 demonstrates this concept, showing CAISO’s battery trend for March 15, 2023. The battery charging periods correspond to the overproduction in Figure 7.1, and the discharge periods correspond to the discharge periods in Figure 7.2.

Additionally, BESS can provide other valuable services, including demand charge management, frequency regulation, voltage support, and backup power during grid outages. These functionalities enhance the building’s resilience and contribute to a more sustainable and reliable energy infrastructure, as follows:

- **Demand Charge Reduction.** BESS can be charged during off-peak periods and discharged during peak demand events to mitigate demand charges, reducing total electricity costs. With optimized controls, the BESS can effectively shave peak loads with a relatively small energy capacity. For stand-alone BESS, it is important to evaluate grid emission factors during charging and discharging periods to ensure that demand charge savings are co-optimized with emissions savings because grid-charged systems may not reduce GHG emissions. Pairing BESS with clean energy production may be a better option to provide both peak shaving and GHG emissions reduction.

- **Load Shifting.** For buildings with on-site renewable generation such as solar photovoltaics, BESS can be charged directly by the renewable system and discharged to offset grid electricity usage during other periods. This load shifting reduces overall dependence on utility power and associated carbon emissions. Similarly, for buildings without on-site renewable

![Figure: The “Duck Curve.” (Image credit: California Independent System Operator [CAISO 2016])](image1.png)

*Image content: A line graph showing net load on March 31 across multiple years (2012–2020). The x-axis represents hours of the day (12am to 9pm), and the y-axis represents megawatts (0 to 28,000). The graph shows a characteristic midday dip in load (the "belly" of the duck) and a steep evening ramp (the "neck"). Labels indicate "potential overgeneration" around midday and "increased ramp" in the evening. Actual data for 2012 and 2013 are highlighted, with projections for subsequent years.*

---

![Figure: California battery storage trend: March 15, 2023. (Image credit: CAISO)](image2.png)

*ImageA stacked area chart showing battery storage operations over a 24-hour period on March 15, 2023. The x-axis represents time (0:00 to 23:00), and the y-axis represents power in megawatts (MW), ranging from -2500 to 2500. Blue shaded areas represent discharging (positive values), and light blue shaded areas represent charging (negative values). The chart shows significant charging activity in the early morning, discharging peaks around 8:00 and 19:00, and minimal activity during midday.* gen

eration, BESS can be charged during low-carbon/low-cost periods and discharged during high-carbon/high-cost periods. - **Backup Power.** BESS can provide emergency backup power for critical systems in the event of utility outage. If tied to renewable generation, the system can continue operating in island mode with zero emissions. The BESS must have sufficient capacity to power essential building functions until the outage is resolved or additional generation is deployed. This may require acertain percentage of battery capacity to be held in reserve for emergency power, thereby limiting its ability to be used for other value streams.

- **Grid Services.** For utility interactive buildings, BESS can participate in demand response programs by dispatching power to the grid during peak events. The building can thereby earn revenue to support its sustainability and decarbonization efforts. BESS control systems must be properly designed to manage these grid interactions.

As the cost of battery technologies continues to decline and their efficiency and capacity increase, BESS are becoming more accessible and cost-effective. The National Renewable Energy Laboratory (NREL) 2023 Annual Technology Baseline for commercial battery storage represents cost and performance for battery storage across a range of durations. As shown, the cost per kilowatt-hour significantly decreases as storage duration increases, so it is important to determine the necessary duration to develop an accurate system cost (NREL 2023a).

When implementing BESS, it is crucial to consider factors such as system sizing, design integration, controls, monitoring, and compliance with safety standards. Local policies may also influence the design and implementation of BESS on-site.

### System Sizing and Design

BESS sizing is based on numerous factors, including the building’s energy requirements, load profiles, building emission profile, critical loads, and level of desired resilience. When integrating BESS with on-site clean energy such as PV, the system sizing focuses on the following factors:

- Peak load met with BESS
- Depth of discharge for batteries
- Duration of power supply from BESS

In this scenario, the BESS is designed to cycle daily rather than supplying multiple days of backup power. The peak load will be either during the morning warm-up period or the afternoon peak, when grid emissions are high. The depth of discharge will depend on the battery technology selected and whether the morning warm-up or afternoon peak requires the longer duration of power.

Analyze the building’s hourly energy demand data over the course of the year during these periods to determine the appropriate size and capacity of the BESS. Evaluate different battery technologies—such as lithium-ion, lead acid, and flow batteries—considering such factors as energy density, cycle life, efficiency, and cost. Choose a battery technology based on factors including energy capacity, power rating, efficiency, and cycle life to align with the building’s specific needs and budget.

Design the battery energy storage system and integrate it with the building’s electrical infrastructure. Ensure compatibility with existing equipment, such as inverters, switchgear, and control systems.

### Battery System Location

The location of the BESS within a building, or on the property, is an important aspect of the design. BESS tend to have a relatively small footprint, making them easy to accommodate within a

**[Figure: On-Site Energy Storage Decision Guide]**
*Image content: Cover of "On-Site Energy Storage Decision Guide" by Better Buildings, U.S. Department of Energy, December 2018. Title and subtitle visible, Better Buildings logo, and U.S. Department of Energy logo.*

The guide helps commercial building owners and managers investigate the addition of energy storage to a single or multiple commercial buildings. This could include building energy managers, facility managers, and property managers in a variety of sectors. A variety of incentives, metering capabilities, and financing options exist for installing energy storage at a facility, all of which can influence the financial feasibility of a storage project. However, energy storage is not suitable for all business types or all regions due to variations in weather profiles, load profiles, electric rates, and local regulations. **[Figure: Handbook on Battery Energy Storage Systems]** *Image content: Cover of "Handbook on Battery Energy Storage Systems" by ADB, December 2018. Title and subtitle visible, ADB logo, and publication date.*


building. However, noise from BESS can be a particular concern for building occupants and, in some cases, local noise ordinances. Evaluate the sound emission profile for the BESS and compare to ambient noise levels for the building. Depending on the BESS sound profile relative to ambient levels, sound mitigation measures may need to be incorporated into the installation to minimize disturbance for occupants. Temperature is also a factor to consider with BESS siting. Battery performance and storage capacity are increased as temperature increases. However, the battery lifespan degrades with increased temperatures. Conversely, battery performance and storage capacity decrease with colder temperatures, but battery lifespan improves. Temperature ranges for optimum performance depend on the battery type used and should be factored into selection and siting. One solution to BESS facing extreme temperatures in certain climates can be to locate the system within the building. BESS located within the building also will require mechanical ventilation to handle the heat load from the batteries. During heating season, this may represent an opportunity for heat recovery from the BESS room, but during cooling season it can represent a significant cooling load for the building. Local fire codes are an additional driver of battery system location, especially for installations inside the building.

### Controls and Monitoring

![Figure: IEEE STD 2030.2.1, Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems]

**IEEE STD 2030.2.1, Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems**

This guide provides alternative approaches and practices for design, operation, maintenance, integration, and interoperability, including distributed resources interconnection of stationary or mobile BESS with the electric power system(s) at customer facilities, electricity distribution facilities, or bulk transmission electricity facilities (IEEE 2019).

A key component of BESS operation includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission factors (marginal factors if available), on-site clean energy production, other site conditions, and tariff structures. For systems that also will be connected to the grid, establish proper grid interconnection to enable bidirectional energy flow between the battery system and the utility grid. See ASHRAE’s *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* for more details on BESS controls for grid interactivity to reduce GHG emissions (ASHRAE 2023d).

The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with BAS to enable seamless communication and coordination with other building systems. When integrating BESS and multiple other systems—such as on-site PV generation, TES, and HVAC equipment—microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions. ## 7.3 EV Charging Systems The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric vehicle supply equipment (EVSE). Methodologies for incorporating EVSE into building electrical

systems play a major role in building decarbonization efforts. Past studies have indicated different points of analysis for this process: interfacing with existing loads, analyzing existing facility electrical infrastructure, implementation costs and operational savings, and operational changes. Electric vehicles play a role in decarbonization through reducing vehicle emissions. For many building decarbonization retrofits, the focus for electric vehicles is bidirectional charging. As the name implies, bidirectional EV charging allows EVs to be charged via the building electrical system and to discharge their stored energy back to the building (or grid) as needed. In this way, a fleet of EVs may operate similar to BESS. Leveraging bidirectional EV charging as a form of mobile battery storage is most applicable for campuses, portfolios, or large buildings with a fleet of EVs that have sufficient aggregate capacity and are regularly available for use as a form of BESS. Electric vehicle-to-grid (V2G) technologies can be incorporated into microgrids to share energy loads from bidirectional charging and discharging of electric vehicle batteries among the grid, on-site generation, and electric vehicles.

Before installing an EV infrastructure, one must analyze the physical space availability, requirements, and existing building electric loads to determine the potential impacts of EV infrastructure installation. ANSI/ASHRAE/IES Standard 189.1 offers guidance for electrical infrastructure for both EV parking and charging. Initially, perform an analysis on what the charging need is at the project location using the expected total demand per day, according to the type of vehicle, total number of vehicles, and the demand profile. Calculate the updated load impact of the additional equipment and determine whether the existing infrastructure can handle

**[Figure: EV charging scenarios. (Image credit: NORESCO)]**

![EV charging scenarios diagram showing four scenarios: V1G charging during a hazard, V2G charging with renewable energy, V2B discharging to building, and V2G utility partnership](image_url)

Plug in your bidirectional vehicle to recharge the battery for during a hazard.

Charging a bidirectional vehicle when renewable production exceeds the building demand is an opportunity store electricity in the vehicle to drive or use as a battery.

V2B saves money by reducing power consumption in the building. Energy can be drawn from the EV when the battery is full.

V2G utility partnerships can make money by sending energy back onto the grid, regulating loads and providing energy during hazards. A fleet-as-service model can pay for the vehicle and charger over time.

Three main types of charging systems are available on the market today (CSE 2019):

- **Level 1.** Uses a 120V regular wall-connected outlet to charge the EV. It has the slowest charging rate, and a typical full charge can take upwards of eight hours, so this charger is a good option for use in residential buildings or as a backup charger.
- **Level 2.** This is the most common type of charging speed and requires a 208/240V outlet. Almost 80% of all charging stations have Level 2 chargers. An hour of charging can provide anywhere from 10 to 54 miles (16 to 87 km) of range.
- **Level 3 (DC Fast Chargers).** DC fast chargers convert the AC voltage from the grid into DC voltage, typically within a wide range. They require a minimum 480V AC circuit and a dedicated electrical panel within the building.

Before the installation of any charging equipment, a thorough examination of the building’s existing electrical system is necessary. A 2013 EPRI study indicated that 72% of all commercial installations of Level 2 chargers required upgrades of the existing electrical panel (EPRI 2014). Operational changes of EV charging also will affect the electric load for the building.

Installing other electric-load-reducing EEMs or ERMs, such as LED lighting retrofits, can provide sufficient capacity that electrical service upgrades can be avoided to accommodate EV charging loads. For smaller installations, a typical breaker box may have room to install one or two Level 2 chargers just by upgrading the breakers without the need to upgrade the panel size. Other strategies that may help avoid a panel upgrade include adaptive charging and rotational charging. Adaptive charging involves managing the power output across a series of chargers so that all connected vehicles obtain a charge, whereas a rotational charger rotates power supply between multiple connected chargers so that the EVs take turns charging. A case study in San Diego indicated that a multifamily apartment building was able to support 60 Level 2 chargers on infrastructure meant for 15 using the above strategies. Find the San Diego case study at [https://www.veloz.org/wp-content/uploads/2017/08/Diamond_Terrace_final.pdf](https://www.veloz.org/wp-content/uploads/2017/08/Diamond_Terrace_final.pdf).

**[Figure: CASE STUDY: STAR Transit, Texas]**
*Image content: Left side shows a green box with the number 17 and icons for electric vehicle charging, solar power, and battery storage. Right side contains the case study title and text.*

**CASE STUDY: STAR Transit, Texas**

The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying its bus fleet. Available funding is being applied to the installation of a PV system. The case study demonstrates the benefit and importance of adding battery storage to best harness the PV generation for fleet charging.

## 7.4 Grid-Interactive Systems

Grid-interactive systems can range from a single distributed energy resource (DER) connected at a local load to complicated systems with multiple DERs serving a large campus. The basic requirement of grid-interactive systems is to incorporate grid signals into the control of building loads, generation, or storage systems, while maintaining building services and occupant comfort. Grid signals include time-varying carbon emission factors, demand response calls, and dynamic utility rates. Incorporating data from these signals into the design phase of retrofit projects will help identify control strategies that can reduce emissions and costs and ensure that equipment and system selections are able to achieve the communication and connectivity required for grid-interactivity. Co-optimizing control strategies to minimize cost and carbon is recommended, as these signals are often, but not always, correlated. Grid-interactive systems can have a wide array of stakeholders, ranging from building owners, building tenants, facility managers, and third-party DER owners or operators to utility providers. Coordination across these stakeholders is critical to ensure that grid-interactive operation is safe, reliable, and comfortable, while reducing emissions and costs. See ASHRAE’s *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023h) for details on grid-interactive design for different building systems, ranging from standalone devices to integrated systems with central controllers.

### Distributed Generation and Energy Storage Sizing Tools

Several software tools and methods exist for optimizing the sizing and other trade-offs between various distributed generation and energy storage systems. These tools consider utility tariffs, relative costs, and coordinated dispatch across these resources to optimize system selections, sizes, and configurations. Paid tools are available to support these design decisions. Free tools developed by DOE National Laboratories include:

- **Renewable Energy Integration and Optimization Tool (REopt®).** Developed and used by NREL to optimize energy systems for buildings, campuses, communities, microgrids, etc. Find the tool at [https://reopt.nrel.gov/](https://reopt.nrel.gov/) (NREL 2023d).
- **Distributed Energy Resources Customer Adoption Model (DER-CAM).** Developed and used by Lawrence Berkeley National Laboratory as a powerful and comprehensive decision support tool that primarily serves the purpose of finding optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. Find the model at [https://gridintegration.lbl.gov/der-cam](https://gridintegration.lbl.gov/der-cam) (LBNL 2023).

## 7.5 Thermal Energy Storage Systems

Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC equipment and distributed renewable sources, such as solar thermal systems or waste heat recovery systems. This stored energy can be used later for space heating/cooling or water heating, allowing for load shifting and reducing the need for other heating or cooling equipment during peak demand periods. TES provide flexibility in meeting the heating and cooling demands of buildings, allowing for energy recovery and supplemental thermal capacity for HVAC systems.

Many traditional energy efficiency projects pursued the elimination of simultaneous heating and cooling, or thermal overlap, as periods of wasted energy. However, this mindset changes when applying TES to decarbonization retrofit projects. The heat recovery potential for TES, combined with heat recovery chillers and the profile of grid emission factors, may make periods of thermal overlap desirable. During different seasons or times of day, when heating and cooling loads are not balanced, increasing cooling loads with adjustments to HVAC control strategies (see Section 6.2 in Chapter 6) during periods of low GHG emissions can also increase the heat generated for recovery with the TES to meet future heating loads.

By following these strategies and steps, design teams can proactively address challenges and successfully integrate TES systems into existing commercial and multifamily building retrofits, leading to improved energy efficiency, reduced GHG emissions, and enhanced sustainability.

## 7.5.1 Sensible Heat Storage (SHS)

Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such as water or rocks. Energy transfer is more efficient in liquids than solids, though the former often can experience greater losses. Examples of solid storage substances include crushed rocks and firebricks, while examples of liquid storage substances include water, oil, and molten salt. Water storage systems are more common.

### Heating Hot-Water Storage

Heating hot-water storage can play a significant role in existing building decarbonization. Heating hot-water system loads are often less than cooling loads, and these systems typically have a larger temperature differential. As a result, TES hot-water storage tanks can be much smaller compared to chilled-water storage tanks. This can make hot-water storage easier to accommodate within existing buildings and a very good option to combine with HVAC systems. Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and 71.1°C) and can be paired with a variety of heating sources, whether existing boilers, heat pump

 systems, or heat recovery chillers. These all represent opportunities for different strategies of heat recovery with TES. ### Peak Shaving Hot-water TES can be used to shave or level the heating load met by heat pumps or even existing boilers. The heating system operates with a relatively constant heat output that is less than the peak building heating load and greater than the minimum heating load. The TES system recovers excess heat produced during periods of lower heating load and discharges it during the peak heating load period (see Figure 7.5). TES effectively increases the capacity of the heating system. This can be a key strategy for existing building decarbonization retrofits. Including a hot-water TES system allows heat pump equipment to be sized to meet a reduced heating load. Reducing heat pump size can be important when space constraints on rooftops or in mechanical rooms restrict equipment sizes. For rooftop equipment where structural loads are a concern, reducing heat pump size and weight can avoid the need for structural upgrades to the building roof.

### Simultaneous Heating and Cooling

Hot-water TES can be used with heat recovery chillers to capture heat during cooling. This strategy is particularly effective in buildings with significant temperature variations throughout the day or seasonal variations in heating and cooling needs. For example, during shoulder seasons or in climates with large diurnal swings, there will be morning heating and afternoon cooling. Hot-water TES captures heat generated by the heat recovery chiller during afternoon cooling periods for use during morning heating. Depending on the size of the heating and cooling loads, the TES may fully meet the heating load or may add capacity to and optimize the use of HVAC systems and reduce the GHG emissions for meeting a building’s heating and cooling needs.

Hot-water TES tank sizing in these scenarios is based on an hourly heating load analysis. The tank size must balance available space for the tank, a potential reduction in heat pump size or number of heat pumps, and the difference in both capital expense and operating expense for the TES compared to meeting the load with a heat pump or other HVAC equipment. Figure 7.6 provides an example of a small hot-water TES tank included in a mechanical room design with ASHP and electrical equipment.

![Figure: Example HVAC system layout with TES tank. (Image credit: Affiliated Engineers Inc. [2023])](image_url)

### Chilled-Water Storage

![Figure: ASHRAE Design Guide for Cool Thermal Storage, Second Edition](image_url)

Chilled-water storage systems can be used for peak shaving or peak shifting with heat pumps and chillers by storing water at the required chilled-water set point (generally between 40°F and 45°F [4.4°C and 7.2°C]). Because chilled water requires less lift from the chiller, a chilled-water storage tank can be more efficient than an ice storage system but is commonly much larger (typically about eight times larger). Similar to hot-water storage, chilled-water storage systems can be used for peak shifting and peak shaving of cooling loads. These strategies should be evaluated based on grid emission factors and for pairing with on-site clean energy production combined with electrical energy storage, such as BESS.

![Figure: Direction of heat flow for condenser water TES. (Image credit: Taylor Engineers, Inc.)]

To ensure appropriate flow distribution, storage tanks should be designed to maximize the system’s performance through thermal stratification, and internal baffles may be used. ASHRAE’s *Design Guide for Cool Thermal Storage* is a resource for chilled-water TES design (Glazer 2019).

### Condenser Water Storage

Hot-water and chilled-water TES systems store water at the temperatures needed for heating and cooling end uses. These systems can require substantial insulation and must be charged using chilled water or hot water directly produced by HVAC equipment. Condenser water TES systems instead store water at temperatures closer to 80°F (26.7°C). The condenser water TES does not serve heating and cooling loads directly; instead, it serves as a heat sink for chillers and heat pumps and a heat sink/source for water-cooled heat recovery chillers as seen in Figure 7.7. These systems have good applications in buildings with diurnal temperature swings when heating and cooling are needed. During cooling periods, both chillers and heat recovery chillers reject heat into the tank (and cooling tower) as needed. During heating periods, the heat recovery chiller supplies heat to the building and rejects chilled water to the TES tank. These systems can be a very effective solution in many existing building retrofits. The *ASHRAE Journal* article “Solving the Large Building All-Electric Heating Problem” provides an excellent reference (Gill 2021).

---

![CASE STUDY: 345 Hudson, New York](https://example.com)

The 345 Hudson case study demonstrates a condenser water TES system that serves WSHPs at each floor of the building. The thermal network provides high-temperature cooling water for radiant chilled beams and low-temperature heating water for perimeter radiators. An ASHP provides heating to the thermal network. ### Building-Mass Thermal Storage Where an existing building has a large thermal mass, such as concrete walls or masonry, building-mass thermal storage may be explored to take advantage of the existing building structure. Building thermal storage is the usage of building mass (i.e., the structure and furnishings) as thermal storage materials. This strategy is only applicable to certain existing buildings and would not

be a retrofit strategy. Hourly analysis of building heating and cooling loads will be required to understand whether the building thermal mass can store sufficient energy to appreciably serve cooling or heating loads. During summertime, the HVAC equipment can be used to overcool or precool the building during nighttime when it is typically unoccupied. This helps save cooling costs during the daytime when the building is occupied. Depending on the weather, precooling can also be done by increasing the ventilation rate when the temperature at night is much lower than the indoor temperature, in a process called night flush ventilation. Conversely, in cold climates, high-thermal-mass materials can absorb solar energy during the day, which can then help reduce heating costs as the outdoor temperature begins to fall during the evening. An important factor to consider when using building mass as a thermal storage material is the effect on human comfort. Precooling a building or storing additional heat in the building mass may be undesirable from a comfort perspective due to the slow nature of heat transfer.

### Thermally Activated Building Systems

Thermally activated building systems (TABS) are a combination of hydronic heating/cooling and thermal mass. Hydronic pipework is embedded within materials with high thermal mass and used to charge the material with heat or cold to regulate indoor air temperature. The heavy thermal mass required for many TABS makes them impractical for retrofit projects unless a complete renovation is being performed.

#### 7.5.2 Latent Heat Storage (LHS)

Latent heat storage (LHS) systems use phase-change materials to store and release thermal energy during melting or solidification. Change in phase typically occurs at a constant temperature and is usually associated with a significantly greater energy transfer than sensible heat transfer. Latent heat storage materials are typically solids or liquids. As the material’s phase changes from a solid to a liquid, its density decreases.

Table 7.2 LHS Thermal Storage Media

| Thermal Storage Medium | Typical Temperature Range | Density | Specific Heat | Relative Cost | Key Characteristics |
|----------------------|------------------------|---------|--------------|---------------|---------------------|
| Ice | 32°F (0°C) | 57.2 lb/ft³ (916.3 kg/m³) | 0.5 Btu/lb°F (2.09 kJ/kg°C) | Moderate | • Compact. • Phase change provides high capacity. • Requires careful controls. |
| Molten Salts | ~1200°F (~648.9°C) | 71–83 lb/ft³ (1137–1330 kg/m³) | 0.5–1.0 Btu/lb°F (2.09–4.19 kJ/kg°C) | High | • Very high-temperature operation. • Corrosion concerns. |
| Phase-Change Materials | Variable | 25–100 lb/ft³ (400–1602 kg/m³) | 10–150 Btu/lb (23.3–348.9 kJ/kg) | High | • High latent heat capacity in small volumes. • Limited temperature range. |

### 7.5.2 Sensible Heat Storage

Sensible heat storage (SHS) systems store heat by changing the temperature of a storage medium, which can be solid or liquid. The most common SHS mediums are water, molten salt, rock, and concrete. Water is the most common medium because it is inexpensive, nontoxic, and has a high specific heat capacity. Water SHS systems are typically used for low- to medium-temperature applications, such as space heating and domestic hot water. Water SHS systems can be open or closed systems. Open systems are typically used for space heating, while closed systems are typically used for domestic hot water.

Water SHS systems are often used in conjunction with solar thermal systems, where heat is collected from solar collectors and stored in a water tank for later use. The size of the water tank depends on the amount of heat needed and the temperature difference between the storage and delivery temperatures. Water SHS systems are simple to design and install, but they can lose heat over time if not properly insulated.

Molten salt is another common SHS medium, particularly for high-temperature applications such as concentrating solar power (CSP) plants. Molten salt can operate at much higher temperatures than water, which increases the efficiency of the system. However, molten salt systems require careful design to manage corrosion and safety concerns associated with high temperatures.

Rock and concrete are also used as SHS media, particularly for high-temperature applications. These materials are inexpensive and can store heat at high temperatures, but they have lower specific heat capacities than water or molten salt. Rock and concrete SHS systems are often used in conjunction with solar thermal systems or waste heat recovery systems.

and cooling load profiles, there can be an increased flexibility to balance heating and cooling loads, which is important when using ground-source loops. At district scales, longer term ground source TES may also be economical. Underground aquifer storage offers a seasonal TES system that can store heating or cooling energy for two to three months.

![Figure: Diagram of ambient loop system. (Image credit: NORESCO)](image_url)

*Image content: The diagram shows a central renewable electricity source connected to a network of buildings (dwellings, industry, stores & offices) via an ambient loop. The loop includes storage tanks for temporal imbalance and seasonal heat/cold demand. Arrows indicate heat exchange directions for winter/summer and heating/cooling modes.*

### CASE STUDY: North Oak Development, Canada

The North Oak Development in Oakville, Ontario, includes multiple buildings connected to a ground-source ambient loop system. The system allows for energy recovery from each building to the loop and between buildings.

# Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

Domestic hot-water (DHW) heating is responsible for 32% of the total energy consumption in multi-family buildings (Houssinay et al. 2022) and can be a significant source of energy consumption in commercial buildings as well. Electrification of DHW systems is another key step in building decarbonization retrofits. Similar to HVAC electrification, retrofitting DHW systems with electric heat sources includes several challenges, including water supply temperatures, electrical capacity, cold air exhaust, and space and ventilation requirements. DHW retrofits should first take advantage of opportunities to reduce heating loads through decreased DHW use and energy recovery before pursuing electrification options. DHW retrofits also may include decisions regarding system configurations, such as centralized or decentralized systems.

The process for decarbonizing existing DHW systems parallels the decarbonization process previously identified in Section 3.4 in Chapter 3, particularly with respect to evaluating the existing system, reducing loads as much as feasible, and rightsizing replacement systems. The content presented in this chapter provides additional contexts specific to DHW systems.

## 8.1 Evaluating Existing Conditions

It is important to understand the existing DHW configuration and conditions to identify constraints and opportunities for electrifying DHW systems. Unlike new systems, DHW systems in existing buildings often have unique configurations that limit retrofit options. Conversely, the retrofit of DHW heating often provides an opportunity to correct existing operational challenges.

A water audit, modified to focus on DHW systems, is a great first step to better understand the existing DHW systems. This section includes considerations that should be addressed as part of the initial system assessment.

### 8.1.1 System Configuration and Condition

Completing a survey of the existing DHW system is a first step to better understanding the system and potential constraints and opportunities that will drive the design process.

The configuration of the existing DHW system will drive design considerations for the retrofit. The first step is determining which fuel source the existing system uses. Possible DHW fuel sources include:

- Natural gas
- Electricity
- Steam
- District energy

The first step is determining which fuel source the existing system uses. Possible DHW fuel sources include:

- Natural gas
- Electricity
- Steam
- District energy

Metering results can be compared against DHW energy use obtained from the DHW component of energy bills, typically the weather-independent component of normalized gas consumption when HVAC reheat systems are not operational (typically July or August).

## 8.2 Load Reduction and Rightsizing

A shortcoming of traditional DHW sizing methodologies is that they are based on outdated assumptions on fixture flow rates and usage patterns, which commonly results in oversizing in new construction projects. Conversely, existing building retrofits provide an opportunity to rightsize replacement systems based on actual peak demands and daily load profiles. Efforts are being made by ASHRAE and other agencies, including the International Association of Plumbing and Mechanical Officials (IAPMO) and the American Society of Plumbing Engineers (ASPE), to develop sizing methodology and typical usage data that better reflect actual use patterns in different building types. This methodology is reflected in the Uniform Plumbing Code (UPC) Appendix M—Peak Water Demand Calculator. Existing buildings have the benefit of actual usage history; this can be leveraged to rightsized replacement systems to better meet the system usage patterns without unnecessary oversizing.

Oversizing electrified DHW systems, particularly HPWHs, results not only in performance issues, such as short cycling and reduced equipment life, but also needlessly increases project costs. Because of these factors, trend data collection of DHW use profiles per Section 8.1.2 is critical to inform sizing decisions. The DHW peak and recovery periods are key factors in determining the design of a HPWH system. Data collection for DHW sizing and design should take place after implementing DHW high-efficiency fixtures and heat recovery measures.

As part of rightsizing, load-reduction strategies should always be considered as part of a DHW electrification project. Load-reduction strategies are typically low-cost and high-impact interventions that can reduce DHW electrification costs, often avoiding unnecessary electrical service upgrades.

DHW thermal loads comprise three main areas of thermal energy use (or loss):

- Hot-water use at fixtures (useful energy)
- Recirculation heat losses due to distribution systems and piping heat loss (parasitic loss)
- Standby losses due to heat loss associated with storing hot water (parasitic loss)

![Figure: IAPMO Water Demand Calculator and Peak Water Demand Study](https://iampmo.org/wp-content/uploads/2023/03/IAPMO-Water-Demand-Calculator-and-Peak-Water-Demand-Study.png)

*Image content: Screenshot of the IAPMO Water Demand Calculator interface showing input fields for building type, number of fixtures, and flow rates. The interface includes dropdown menus, numerical input fields, and a graphical representation of peak water demand curves.*

The IAPMO and ASPE performed a study in response to the increased use of low-flow plumbing fixtures and reduced water demand in buildings. The study reviewed data for single and multifamily buildings and developed a methodology for determining peak water demand in these buildings. This methodology serves as the basis for the Water Demand Calculator.

Find the calculator at [IAMPO (2023)](IAMPO (2023)).

Find the study at [Buchberger et al. (2017)](Buchberger et al. (2017)).

### 8.2.1 Low-Flow Fixture Retrofit

DHW retrofits in existing buildings should start with reducing the load through efficiency and technological improvements before considering heat pump water heaters (HPWH) or electric resistance DHW systems. Retrofit domestic fixtures with high-efficiency (low-flow) nozzles, aerators, and showerheads. User education and buy-in is very important to the success of a low-flow fixture conversion, particularly in facilities with large shower loads, such as recreation centers. It may be necessary to implement a pilot project first to determine the scale of flow rate reduction that occupants are willing to tolerate. Educating users about the reasons behind flow rate reductions often assists with buy-in for the project.

Low-flow fixture retrofits should be completed prior to electrification of the DHW system. This ensures that occupants are used to the flow reductions and any unacceptable operations are remedied before proceeding with DHW electrification. This also allows time to meter actual DHW use to generate load profiles to inform sizing of new DHW generation systems.

**[Figure: CASE STUDY: Kitsilano Pool, Canada]**
*Image content: Side-by-side photos of the Kitsilano Pool facility exterior and interior shower area, with a blue arrow icon labeled "19" pointing to the shower area.*

**CASE STUDY: Kitsilano Pool, Canada**

The Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to completing a central DHW retrofit. The central DHW system was retrofitted with a CO₂ ASHP and 250-gallon tanks to meet the full DHW load. How water wait times must be considered as part of low-flow fixture retrofits. In some cases, piping reconfigurations may be required to avoid excessive wait times at fixtures. Again, completing the low-flow conversion first is useful in identifying areas of concern that can be modified as part of the electrification project. For high-rise systems with multiple pressure zones, reliable pressure

 sure control also must be considered with flow-rate reductions. Significant flow reductions can cause issues with (now) oversized pressure-regulating valves (PRVs), causing noticeable changes in pressure and wire drawing in the valves. ## 8.2.2 Distribution and Storage Losses Distribution losses, including losses from DHW heating equipment and recirculation system losses, can account for up to two-thirds of heating needs for multiusue residential buildings. Uninsulated domestic hot-water piping, particularly with recirculation systems, can be a major source of load. Based on a visual inspection of insulation deficiencies, provide piping and storage tank insulation in accordance with ASHRAE/IES Standard 90.1 or local energy codes. Additionally, recirculation systems often run continuously, increasing distribution losses. Consider implementing control strategies to reduce distribution losses (see Section 8.4.1). Strategies for minimizing distribution heat loss in DHW systems are presented in *Domestic Hot Water Distribution Heat Loss* (Green and Heller 2022).

## 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)

![Figure: Drain-water heat recovery diagram. (Image credit: DOE)](image_url)

Passive forms of DHW heat recovery can contribute to reducing DHW loads. Drain-water heat recovery (DWHR) passively recovers heat from wastewater sources such as shower drains or laundry water. DWHR systems capture heat from the outgoing hot drain water and transfer it to the incoming cold water, preheating it before it enters the DHW water heaters and/or the entering cold water line to the shower/fixture. Both horizontal and vertical DWHR options are available. Implementation of this type of heat recovery is highly dependent on the system configuration and is typically more cost-effective when implemented in areas of high DHW use.It is important to consider the DHW heating source when pairing it with DWHR. For example, single-pass HPWHs require a cold inlet water temperature to operate efficiently. Preheating incoming cold water in this scenario is not desirable. In contrast, multi-pass HPWHs may be able to take advantage of this type of heat recovery to reduce the number of cycles required to achieve the DHW set point.

## 8.2.4 Rightsizing

Rightsizing for DHW systems for existing buildings includes understanding the existing DHW usage profiles, accounting for load-reduction implementation, and understanding anticipated future use changes of areas within the building. The sizing methodology use for electrified DHW systems is dependent on the system type and generally can be classified into one of three categories:

- **Storage-Based Systems.** Central HPWHs or electric resistance DHW tanks
- **Distributed Systems.** Distributed (and often packaged) HPWHs and electric DHW tanks
- **Point-of-Use and Instantaneous Systems.** Under-counter and at-fixture point-of-use electric heaters

![Figure: DHW system storage/capacity curve for sample building. (Image credit: Eco-sizer Tool)](image_url)

These three system categories can be represented visually on a system storage/capacity curve—a plot of useful DHW storage vs. DHW-generating capacity—as shown in Figure 8.2. Any combination of useful storage and capacity that falls above the system curve is adequately sized to meet the system demand. The left side of the curve represents instantaneous and point-of-use systems that are sized to meet the system’s instantaneous DHW flow requirements. The left side of the curve represents low-heating, capacity-high storage systems that leverage high volumes of storage and periods of low DHW use to recover and store DHW for periods of peak use. Understanding the trade-off between heating capacity and storage volume is important when accommodating electrified DHW systems in existing buildings. Often, providing high storage can alleviate the need for electrical service upgrades. High system volume also accommodates load shedding and demand reduction strategies with minimal impact on DHW delivery to fixtures. These concepts are explored further in Section 8.6.

### 8.2.5 Sizing Methodology for Storage-Based Systems

Storage-based systems utilize a combination of stored DHW and heating capacity to meet DHW demands. Consequently, there is a system trade-off between storage volume and heating capacity that should be considered. Larger storage volumes require space and add weight but allow for small heat-generating equipment, reducing electrical peak load and equipment footprint and costs. When grid interactivity is considered, even larger volumes are often viable to allow further flexibility in heating operation to align with periods of reduced grid emissions or demand charges.

These sizing considerations are true regardless of the heating source but become particularly important for central HPWHs due to their increased cost per unit capacity compared to alternative forms of heating. Storage is typically less expensive than heat pumps. Sizing systems using larger storage can save first costs on implementation and improve heat pump longevity by reducing short cycling. The appropriate balance between storage volume and heating capacity is specific to each project and is a function of:

- DHW use profile (peaks, variability, specific end uses)
- Electrical capacity limitations
- Grid emission profile
- Available space for DHW equipment

Sizing storage-based systems is best accomplished utilizing design daily load profiles and the cumulative volume vs. time interval method outlined in the 2023 *ASHRAE Handbook—HVAC Applications* (Chapter 51) or software such as Ecosizer. Ecosizer is an online tool available to the public, created specifically for sizing central HPWH systems. The tool has default load profiles tailored for multi-unit residential buildings, with the flexibility to adjust the DHW load profiles to match project-specific conditions. Additionally, several HPWH manufacturers provide their own tools for sizing, tailored to their specific products. It is important that consultants be familiar with the sizing processes used by these tools before using them.

The 2023 edition of the *ASHRAE Handbook—HVAC Applications* provides load shapes for a variety of occupancy types, which can be adjusted (normalized) in relation to the actual peak demand (see Chapter 51). Nonetheless, the most reliable data for sizing comes from specific demand profiles for the site, which are obtained through metering of actual domestic hot-water use profiles.

### 8.2.6 Sizing Methodology for Point-of-Use Systems

Point-of-use systems have little to no volume to assist with meeting DHW loads. The heating capacity must be sized to meet the anticipated peak DHW load at the associated fixtures. Heating capacity should be based on the expected peak flow rate and the temperature differential between the desired usage temperature at the fixture and the incoming cold water temperature.

### 8.2.7 Sizing Considerations for Grid-Demand Response

For emissions reduction and/or demand cost reduction, grid-demand response should be considered when deciding on and sizing DHW systems. Storage-based systems provide flexibility to accommodate demand response with minimal impact on the end user. Conversely, instantaneous and point-of-use systems have limited flexibility when users need hot water.

In the context of overall building grid-demand response, DHW loads are often low-hanging fruit and the simplest load to shed due to the fairly predictable and non-weather-dependent load they represent within a building. See *Grid-Interactive Buildings For Decarbonization: Design and Operation Resource Guide* for details on grid-interactive design for DHW systems.

### 8.3 Distributed vs. Central Systems

DHW systems may be centralized, with a single DHW system serving the entire building, or may be distributed, with individual hot-water heaters serving each tenant or floor. The configuration of the existing system can be a driving factor in the design of retrofit systems. There are a number of factors to consider when deciding to modify the existing distribution system configuration. Table 8.1 compares distributed and central systems and analyzes which system type better accommodates considerations for different system factors.

## Table 8.1 Accommodating Design Considerations: Distributed vs. Central Systems

| Factor | Distributed System | Central System |
| --- | --- | --- |
| High DHW consumption | Low | High |
| Low DHW consumption | High | Low |
| Variable DHW consumption | High | Low |
| Configuration of existing DHW system | Neutral | Neutral |
| Age and condition of existing DHW distribution infrastructure | High | Low |
| Space availability for DHW equipment | Low | High |
| Retrofit phasing | High | Low |
| System losses | High | Low |
| Occupant sensitivity to noise levels | Low | High |
| Access to ventilation for HPWHs | Low | High |
| Desired metering configuration (owner vs. tenant) | High | Low |
| Ability to leverage DHW storage for demand/emissions management | Low | High |

### 8.3.1 Distributed DHW Systems

Distributed DHW systems involve multiple smaller water heaters, each serving individual dwelling units or commercial spaces. These heaters are typically located closer to the points of use, such as within or near each dwelling unit or space. These are often found in garden-style multifamily buildings and some commercial spaces with fluctuating hot water needs among tenants. Some distributed systems also include point-of-use water heaters, which can serve specific loads within a building that otherwise has relatively low DHW demand, such as commercial office restroom sinks and breakrooms. In an electrified building, these are usually electric resistance point-of-use water heaters with high peak electrical loads. Point-of-use water heaters can also be set up as instantaneous heat exchangers using the building heating hot-water system (or steam) as the heat source. Further discussion of this approach is provided in Section 8.8.

Distributed DHW systems reduce the amount of circulation piping with water heaters located at each unit, which in turn reduces the circulation heat losses from the DHW system. This can represent a significant amount of heat loss, so distributed systems effectively reduce the DHW heat load by eliminating losses. Distributed systems also allow for individual metering of tenants’ DHW use. These systems can also be implemented in a phased approach, retrofitting a set number of units at a time or based on triggers in the decarbonization plan, such as tenant turnover.

Distributed HPWH systems also bring the issues of noise levels and cold exhaust air closer to tenant spaces. The space and ventilation requirements for HPWHs may also be more challenging to accommodate in the in-unit spaces available for the HPWH unit. Adding noise insulation to an already constrained space is challenging and will compete with needs for adequate space and ventilation of the HPWH.

If a distributed DHW system includes a phased retrofit, where different units have different DHW heating systems, it also presents more complex maintenance for the overall system.

### 8.3.2 Central DHW Systems

Central DHW systems involve a single, larger water heating system that serves multiple dwelling units or commercial spaces within a building. Central DHW systems are suitable for larger facilities with a high demand for hot water, such as hotels, hospitals, and laboratories. For build

### CASE STUDY: Vera Cruz Village, California

The case study for Vera Cruz Village in California presents a retrofit of a distributed DHW system with individual HPWHs at each apartment unit.

ings that have a central source for domestic hot water with a circulation loop, pumping energy is often perpetually consumed (i.e., independent of occupancy patterns), and the associated heat losses through the circulation loop are a constant within the system. Insulating DHW circulation piping will help reduce heat losses, but these losses must still be accounted for in the design of the centralized DHW system. In addition to insulation, the control strategies covered in Section 8.4.1 should be considered for all central DHW systems.

Central systems consolidate equipment and can make maintenance easier by reducing the quantity of equipment to maintain. At the same time, some HPWH central systems incorporate multiple tanks, etc., introducing new equipment and configurations that may be unfamiliar to maintenance staff.

Central systems require a larger footprint for the heat pump and storage tanks. These systems also may incorporate additional tanks to buffer water temperatures, as discussed in Section 8.4.3, which can add complexity and increase the footprint. Central systems are not practical to implement as phased retrofits because adding units requires connecting them into the larger loop.

### CASE STUDY: The Heritage, New York

The case study for The Heritage in New York presents a retrofit of a centralized DHW system from gas boilers to AWHPs, reducing the DHW energy consumption for the 1660 Madison Building.

### 8.3.3 Application Considerations

DHW electrification retrofits often provide an opportunity to enhance the current distribution configuration or pivot and completely change the DHW distribution system to better serve the needs of the building. The decision to modify the existing distribution system includes a large number of factors, identified at the beginning of this section. The following are some specific considerations that may drive the decision-making process.

Analyzing the actual DHW load profile can be useful in determining whether making a change to the distribution systems is warranted. Systems with low peak or frequency of use tend to favor distributed systems to reduce standby and distribution losses. On the other hand, systems that experience high peaks tend to benefit from storage-based systems because DHW storage can lower HPWH capacity.

Understanding the condition of the existing DHW piping systems can identify opportunities to make cost-effective changes to the current configuration. For example, capital maintenance budgets set aside for DHW and recirculation riser replacement in an office tower may be better spent by converting a central system to a distributed system, eliminating the need for expensive riser replacement and effectively eliminating distribution losses. When considering a change to the distribution scheme, the existing electrical capacity must be understood very early in the process to avoid later issues in design. For example, the decision t

o convert from a central system to point-of-use water heaters may trigger widespread panel or feeder upgrades that can make an otherwise cost-effective retrofit option impractical. Unique end uses, such as process loads that require high-use and/or high-temperature DHW, are often best served by a dedicated storage-based DHW system. ## 8.4 Recirculation Systems Recirculation systems are commonly used in commercial and multifamily buildings to reduce wait times for domestic hot water, and the 2021 International Plumbing Code requires some form of hot-water temperature maintenance for distribution systems with developed piping lengths of more than 50 ft (15.2 m) (ICC 2021). Recirculation systems are designed to maintain hot water at the tap, ensuring quick and convenient access to hot water without waiting for it to reach the desired temperature, reducing water usage. However, these systems often account for a large proportion of DHW energy use due to thermal losses.

### 8.4.1 Reducing Recirculation Energy Losses

Uncontrolled DHW recirculation system energy losses can account for up to half of DHW energy requirements in commercial and multifamily buildings (Dentz et al. 2016), particularly for low-demand, low-use central systems. As such, it is important to implement measures to reduce losses associated with recirculation wherever possible. Interventions to minimize losses typically involve adding piping insulation and making control modifications to the recirculation pump operation. Often, existing buildings run recirculation systems constantly, which substantially increases energy losses. Prior studies from NREL (Dentz et al. 2016) and the California Statewide Codes and Standards Enhancement (CASE) program (Goyal et al. 2022) offer multiple DHW recirculation control strategies to reduce recirculation energy.

When deciding to implement control changes to recirculation, it is important to consider the application and ensure that modifications do not result in increased risk of exposure to legionella. This is of particular concern for health-care and extended-care applications that serve occupants with weakened or compromised immune systems. A summary of recirculation control strategies is provided below:

- **Scheduled Control.** This form of control utilizes the BAS or stand-alone time clocks to disable recirculation pump operation during periods when the building is unoccupied. This form of control is a mandatory requirement in ASHRAE/IES Standard 90.1.

- **Temperature Control.** This method of pump control utilizes a temperature sensor in the recirculation line. The pump is staged on and off to maintain the recirculation temperature at a set point.

- **Demand Control Operation.** A flow meter or switch in the domestic cold water makeup piping is used to determine when there is a demand for hot water. Upon detection of flow, the recirculation pump is enabled. This method of flow control is commonly implemented in combination with temperature control.

- **Temperature Modulation Control.** This form of control can be used with or without other pump-control strategies. Rather than directly controlling the recirculation pump, this control strategy resets the temperature set point based on occupancy patterns. The temperature set point is reset down during expected periods of low use. Prior to anticipated periods of high use, the temperature set point is reset up. This saves energy by reducing the mean temperature difference between the piping and the ambient air. Concerns for legionella growth must be considered as part of implementing any temperature reset strategy.

- **Machine-Learning-Based System.** Although they are not yet ubiquitous, it is expected that learning-based algorithms will become common in the future, incorporating and improving on the control strategies mentioned above.

## 8.4.2 Direct-Return Systems

Gas-fired and electric resistance DHW systems are almost always designed with the recirculation DHW piped to the primary DHW storage where it is reheated. This piping configuration is simple and uses the DHW stored in the tank, and associated heating source, to offset heating losses in the distribution system. While this configuration works well for gas-fired and electric resistance DHW systems, it creates issues for single-pass heat pumps (see Section 8.5), which require a low inlet water temperature to maintain capacity and efficiency. Multi-pass HPWHs do not have the same requirement for low inlet water temperature and generally can be plumbed like conventional DHW systems with direct return of the recirculation system. However, care must be taken to avoid short cycling of heat pumps during low load conditions.

## 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs

Two piping and storage tank combinations are commonly employed with single-pass HPWHs to ensure the heat pump uses the lowest entering water temperature, required to maximize capacity and efficiency. Both methods involve utilizing a secondary storage tank, downstream or in parallel with the primary storage volume, to separate DHW recirculation from the primary storage volume.

### 8.4.3.1 Recirculation with Swing Tanks

A swing tank is plumbed in series with the primary storage volume and is equipped with a dedicated heating source, typically a small multi-pass heat pump or electric resistance heater. The DHW return is piped to this tank rather than the primary storage volume. The temperature set point on the swing tank is typically set lower than that of the primary storage and slightly higher than the distribution temperature set point downstream of the master mixing valve. Refer to Figure 8.3 for an illustration of this system configuration.

During periods of DHW demand, hot water from the primary storage volume enters the swing tank and mixes with the lower-temperature hot water there before delivery to end uses. A benefit of this arrangement is that the heat generated by the primary heating source (HPWH) is used to satisfy both the DHW needs and offset recirculation losses by mixing hot water from the primary tank.

**[Figure: Schematic of HPWH recirculation loop with swing tank. (Adapted from Brooks [2020] with permission of the Association for Energy Affordability)]**

![Schematic of HPWH recirculation loop with swing tank](image_url)

*Image content: The schematic shows a single-pass heat pump water heater (HPWH) feeding a stratified storage tank. A recirculating tank with an internal heat pump or electric resistance heater is plumbed in series downstream of the storage tank. A mixing valve downstream of the recirculating tank conditions water for building distribution. A recirculating pump returns cooled water from the building loop back to the recirculating tank. Cold water makeup enters the system near the recirculating pump.*

![Figure: Schematic of HPWH recirculation loop with parallel recirculation tank. (Adapted from Brooks [2020] with permission of the Association for Energy Affordability)](image_url)

During periods of low DHW demand, the temperature in the swing tank drops due to distribution losses. The dedicated heater operates to maintain the swing tank at temperature while preserving the stratification in the primary storage volume to ensure efficient operation of the HPWH.

---

### CASE STUDY: Kitsilano Pool, Canada

The Kitsilano Pool’s central DHW system was retrofitted with a CO2 ASHP and two 250-gallon tanks to meet the full DHW load. A third 250-gallon tank operates as a swing tank to maintain storage tank temperature stratification.

---

#### 8.4.3.2 Recirculation with Parallel Recirculation Tanks

Another configuration for addressing HPWH inlet temperature is a parallel recirculation tank design (see Figure 8.4). In this configuration, the recirculation tank is plumbed in parallel with the primary storage volume. Recirculation heat losses are offset within the parallel tank using a dedicated multi-pass HPWH for temperature maintenance. This design requires a higher total heat pump capacity than the swing tank configuration but can be effective for buildings with high distribution losses and when there are low and relatively intermittent hot-water loads. The multi-pass HPWH handles the temperature maintenance for the recirculation loop, while the primary HPWH operates to charge the primary tank.

#### 8.4.3.3 Choosing Swing Tank vs. Parallel Tank Configuration In general, the choice of which system configuration is best suited for a specific application is based on the chosen heating source for the recirculation loads and the magnitude of the recirculation load. Because parallel tanks more commonly utilize multi-pass heat pumps to offset recirculation losses, parallel tank configurations are recommended for applications with high recirculation losses and relatively low DHW demand. Conversely, swing tank configurations are typically less

 expensive due to reduced heat pump capacity. In addition, existing gas-fired hot-water tanks or electric resistance tanks can be reused as swing tanks. In this configuration, an existing gas-fired system can serve as backup should the heat pump fail, because all DHW flows through the swing tank upstream of the distribution system. ## 8.5 Heat Pump Water Heaters Heat pump water heaters (HPWH) include any heat pump that is used to produce DHW. These are the basis for most DHW electrification projects. They can be specially designed HPWHs dedicated to DHW, or they can be general-purpose air-to-water or water-to-water heat pumps with an added double-walled heat exchanger to ensure code-required double-wall separation with potable water. DHW and heating hot water (HHW) can be served from the same heat pump, though there are many factors to consider when using this approach, which is further detailed in Section 8.8. As discussed in that section, the need for higher-temperature hot water in DHW applications (often 140°F [60°C] for Legionella control) compared to HHW applications often drives a separation of these systems and the existence of a separate DHW HPWH product market. This section will introduce the different types of HPWHs and associated typical applications, but other available guides should be consulted for a detailed view of heat pump types and their associated refrigerant options.

### 8.5.1 Heat Pump Types

There are two primary types of HPWHs:

- **Single-Pass.** As the name implies, single-pass HPWHs heat the DHW from the inlet temperature to the supply temperature in a single pass through the heat pump. The heat pump receives cold incoming water and heats it to the set-point temperature, typically raising the water temperature between 70°F and 100°F (38.9°C and 55.6°C). The hot-water supply to the tank can directly supply the end use fixtures. Because they are designed for a large lift, single-pass HPWH systems rely on colder inlet temperatures for the heat pump and temperature stratification within the storage system.

- **Multi-Pass.** A multi-pass primary system heats incoming water incrementally, raising the temperature of the water with each pass. Multi-pass water heaters typically raise the water temperature approximately 10°F (5.6°C) with each cycle, operating as many cycles as needed to achieve the set-point temperature. Multi-pass systems also rely on temperature stratification but do not require the large differential that single-pass systems do. Multi-pass systems can also operate more efficiently than single-pass HPWH with higher incoming water temperatures.

**[Figure: Central Heat Pump Water Heater Design Guide: Solutions and Tools for Designing Central Heat Pump Water Heater Systems in Multifamily and Other Commercial Buildings]**

![Central Heat Pump Water Heater Design Guide](https://example.com/image.jpg)

*Image content: Cover of the "Central Heat Pump Water Heater Design Guide: Solutions and Tools for Designing Central Heat Pump Water Heater Systems in Multifamily and Other Commercial Buildings" published by ASHRAE. The cover features an image of a heat pump water heater system and the title, subtitle, and publisher information.*

The guide provides design engineers with information for designing central heat pump water heater systems for multifamily commercial buildings. Engineers will find an overview of different systems with the advantages and disadvantages of each (ETO 2023).

Both types can be used with central water heating systems, with or without recirculation loops, which are discussed in Section 8.4. Single-pass systems generally have a higher operating efficiency than multi-pass systems, but care must be taken during times of low load so that very warm return water does not disturb stratification in the storage tank.

Integrated storage HPWHs are typically multi-pass types and can be used in either a distributed system or a small central system. These have the heat pump heating and storage tank in a self-contained unit. Many 120V designs of integrated HPWH are now available, making installation easier. While the installation of a 120V integrated HPWH may appear a simple replacement to a conventional tankless residential water heater, the electrical capacity (especially if the existing water heater was gas fired) must still be evaluated to confirm it is sufficient.

### 8.5.2 Refrigerants

Refrigerants and their ability to reach a given maximum hot-water supply temperature under specific ambient air or source water conditions play a key role in heat pump technology. Refrigerants can be broadly categorized by operating pressure:

- **Medium Pressure.** R-134a and its corresponding low-GWP replacements R-513A, R-515B, R-516A, R-1234yf, and R-1234ze can typically generate up to 160°F (71.1°C) hot water, though for air-source applications they are generally limited to ambient temperatures around freezing. These refrigerants can be used in either single-pass or multi-pass HPWHs.

- **High Pressure.** R-410a and its corresponding low-GWP replacements R-32, R-454B, R-452B, and R-466A can typically generate up to 140°F (60°C) hot water with vapor compression (130°F [54.4°C] without) and operate at ambient temperatures well below freezing. These refrigerants are typically used in multi-pass HPWHs.

- **Very High Pressure.** R-744 (CO₂) can typically generate up to 190°F (87.8°C) hot water at very low ambient temperatures (−25°F [−31.7°C]). R-744 is typically used in single-pass HPWHs. Due to the high operating pressure, the equipment can come at a cost premium, depending on the size of the system. Small systems, or modular systems made up of multiple small units, tend to be the most cost-effective approach.

### 8.5.3 Heat Pump Heat Sources

Heat pump water heaters are either air-to-water heat pumps or water-to-water heat pumps. For WWHPs, the heat source can be the ground or other large physical body (e.g., ocean), sewer water or other type of heat recovery (e.g., the heat rejection of a chilled-water loop or condenser water loop), or an AWHPs in series.

- **Air.** Air as a source of heat is relatively straightforward when it is outdoor air, which is effectively an infinite source. The considerations of outdoor air temperature and heat pump operation are no different than in any other air-source heat pump application, and those considerations are not repeated here. Air-based heat recovery can improve efficiency and is discussed in Section 8.7.

- **Ground.** A ground-source heat pump application for DHW is typically combined with a heat pump for space cooling/heating. As in any ground-coupled application, the heating and cooling loads need to be relatively balanced over the course of the year (depending on climate) so as not to overcool or overheat the ground and destroy the heat source. As a result, a heating-only application like DHW would not work in a purely ground-coupled application unless there were enough groundwater flow to effectively act as the heat source.

- **Sewer-Water or Other Water-Based Heat Recovery.** See Section 8.7.

• **AWHP in Series with WWHP.** In many water-source HPWH applications, there is not a consistent renewable source of heat serving the source side. In those applications, you would need to supplement with an air-to-water heat pump, effectively using the air as the heat source. In most climates, this type of series/cascaded refrigeration loop setup will be less efficient than a stand-alone AWHP unless there were another source of heat in the loop, such as recovered heat from a cooling process. An example application would be a condenser water loop system, where space heating and cooling are served by WSHPs and the DHW is served by a WWHP on the same loop. When the WSHPs are primarily in cooling mode, the DHW has a free source of heat. When the WSHP5 are primarily in heating mode, a separate AWHP needs to inject heat into the condenser water loop to satisfy both the space heating and DHW needs.

The type of heat source most appropriate for the retrofit will depend on which sources are available per the existing conditions assessment described in Section 8.1 and the broader existing building considerations covered in Chapter 4.

## 8.6 DHW Storage Systems

### 8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage

While the conversion of gas water heaters to electricity-based HPWHs forms an integral part of the decarbonization strategy for DHW systems, a key component to improving the effectiveness of HPWHs is the hot-water storage tank. DHW storage systems can be viewed as a form of TES system (discussed in Chapter 7), which helps store hot water during periods of low demand for use during periods of high demand. Similar to TES systems, described in Section 7.5 in Chapter 7, DHW storage facilitates peak load reduction and shifting of DHW production to minimize GHG emissions. Increasing DHW storage volumes provides two simultaneous benefits:

- **Reduces First Costs.** HPWHs are very expensive compared with traditional DHW heating systems. Increasing storage volumes allows for reduced capacity of installed HPWHs (see Section 8.2), which reduces capital costs, potentially at the expense of increased space requirements.
- **Enables Grid-Interactive Control.** Increased storage volumes reduce emissions in a couple of ways. First, the installed heat pump capacity can be reduced, reducing peak electrical demand and corresponding emissions when the heat pump operates during periods of high grid emissions. Second, increased storage can facilitate the ability to operate the HPWHs at lower grid emissions periods, generating DHW water during off-peak hours for later use.

### 8.6.2 DHW Storage Considerations for Retrofits

Total DHW storage must take into consideration both the useful storage volume (the result of sizing calculations) and the storage volume required to prevent HPWH short cycling. The total volume also must include an allowance for unusable volumes of water located below the cold-water inlet to the storage tank(s).

Identifying adequate space and access routes for increased DHW storage volumes within existing buildings can be challenging and often necessitates the installation of tank arrays versus a smaller number of large tanks. Multiple tanks provide more flexibility with tank layout but at the expense of overall higher footprint requirements and increased standby losses. However, for smaller systems, tank arrays may provide a first cost advantage if tank sizes are maintained below 120 gallons (454 L) and ASME ratings are not required.

Piping configurations for tank arrays are dependent on the type of heating technology. For electric resistance and multi-pass heat pumps, piping tanks in parallel is a common approach. This arrangement facilitates the use of standard tanks with factory-standard pipe connection sizes, and such piping configurations are commonly understood among installers. In addition, isolating a failed tank is straightforward and does not affect the rest of the system.

For single-pass HPWH applications requiring a high degree of tank stratification, consider piping tanks in series to promote stratification. In this application, care must be taken to ensure that pipe connection sizes are large enough to accommodate full system flow and run at a low enough velocity to avoid disrupting tank stratification. This often requires the use of semi-custom or custom tanks. The piping configuration should also consider tank failure, with additional isolation valves and tank bypass piping to facilitate removal of a failed tank without the need to shut down the entire system.

### 8.6.3 Controls and Automation

DHW controls can be designed to operate a central DHW system on demand based on historical load profiles, temperature- and occupancy-activated controls, and timers to circulate water only when needed to eliminate unnecessary pumping. This strategy reduces energy consumption during periods of low demand.

DHW storage tanks also allow for the use of heat pumps during times of low GHG emissions to charge tanks for distribution during periods of high GHG emissions. These periods may depend on grid marginal emissions or on-site clean energy generation periods. Control strategies for load shaving and shifting using hot-water tanks can have three levels of complexity:

- **Simple On/Off.** Operation schedule controlled by a simple timer which will block heat pump operation during times of high grid emissions. However, the drawback with this is that if the water demand is high then the storage tank may not be able to satisfy the needs fully. A common way to mitigate this problem is to increase set point temperature but that can contribute to increased losses.
- **Load-up/Shed.** This strategy is slightly more sophisticated than simple on/off in that the low GHG emissions hours are used to preheat the water, reducing the energy required during on-peak hours.
- **Grid Optimization.** This grid-interactive control automatically adjusts HPWH operation based on grid marginal emission factors and the predicted DHW demand based on historical system load data.

### 8.7 Heat Recovery and Renewable Heat Sources

Exploring heat recovery and renewable heat sources for DHW can contribute to reducing DHW load on heat pumps and associated electrical demand/consumption requirements.

#### 8.7.1 Heat Recovery

The applicability of heat recovery options depends on the HPWH system configuration. For example, single-pass HPWH systems rely on a cold inlet water temperature to operate efficiently. Incorporating heat recovery with single-pass heat pumps generally should be achieved in a parallel configuration rather than as a preheat arrangement. In contrast, multi-pass HPWHs can often take advantage of preheat-configured heat recovery to reduce the number of cycles required to achieve the DHW set point. Potential active heat recovery applications for DHW systems include: - **Heat Recovery from Cooling Systems.** Heat produced as part of building cooling can be reclaimed to heat DHW systems rather than being rejected to the atmosphere. Heat can be capt

ured from condenser systems to preheat DHW, or a dedicated WWHP can be utilized to heat DHW by directly cooling the chilled-water loop or condenser water loop. - **Heat Recovery from Sewer Water.** Sewer water can be a great source of heat, particularly for buildings with large DHW loads or campus-level systems. Unlike other heat recovery strategies that store reclaimed heat as DHW, sewer heat recovery systems use a holding tank to capture water, which can be pumped through a heat exchanger for the HPWH. Some HPWH designs allow for sewer water from the holding tank to be pumped directly through the HPWH. Other systems include a macerator system and intermediate heat exchanger, piped for backflushing, to protect the HPWH.

- **Heat Recovery from Air.** To the extent that air-source HPWHs can be placed near heat-producing equipment, heat recovery from the indoor air is possible via transfer air. One simple example of this is to place an integrated HPWH in a janitor’s closet next to an IDF closet and duct the air to the IDF closet. On a larger scale, air-source HPWHs can be located in underground garages, which have code minimum exhaust ventilation requirements. This also takes advantage of the tempering effect of the garage being ground-coupled and includes some small heat loads (cars, chargers, lights, etc.).

- **Heat Recovery from Other Processes.** Some commercial and industrial buildings produce excess heat as a byproduct of their processes, often at temperatures suitable for direct DHW heating. Common examples of such processes are those that utilize co-generation equipment, such as jacket water and/or lube oil coolers. Other examples include process cooling applications, such as glycol systems utilized for breweries. In this application, the heat of fermentation can be recovered to heat DHW.

### 8.7.2 Renewable Heat Sources

Solar thermal collectors are a common renewable energy system used to heat DHW directly. Solar collectors do have the ability to heat DHW to usable temperatures without additional heating; however, due to the variability in solar availability, solar thermal systems are typically integrated as preheating components for DHW systems. Sizing considerations must include potential solar array temperature stagnation during periods of high solar gain. Often, a supplementary heat rejection source, such as a dry cooler, is required to protect the solar system from overheating during periods of high solar gain and low use.

While solar thermal hot-water heating systems provide a large amount of thermal energy per square foot of collector area, they represent a trade-off with PV systems, which may be a better fit for reducing building GHG emissions overall, whether by powering the HPWH or other HVAC equipment for the building.

### 8.8 Combined Systems and Hybrid Fuel Systems

#### 8.8.1 Combined Systems

A combined system, often called a combi system, refers to a configuration where both space heating and DHW heating are met by a single energy source. Combined systems can provide a number of benefits as part of the electrification process:

- **First-Cost Efficiency.** Combining space heating and DHW heat generation into a single system often has first cost benefits because heat pump equipment provides dual duty to meet both loads. This can reduce first costs associated with heat pumps and associated hot-water storage. For example, hot-water buffer tanks can serve both to prevent heat pump short cycling during low loads and to act as a source of thermal energy storage to meet DHW loads.

• **Space Savings.** Combined systems often require less space compared with two separate systems, which can make these systems an attractive choice in existing buildings with limited available space.

• **Integrated Heat Recovery.** Heat recovery can be readily integrated with combined systems, with summer cooling loads being used to heat DHW essentially free of cost.

Traditional fossil-fuel-based combined systems typically take a centralized approach to DHW heat generation and storage, with indirect DHW tanks being located near the boilers and DHW being distributed throughout the building with a dedicated distribution system. While this approach is common with modern heat-pump-based combined systems, a distributed approach to DHW is also possible with combined systems. Unlike distributed DHW systems discussed in Section 8.3, a combined-system approach maintains the ability to leverage large volumes of hot-water storage to facilitate load shifting while providing the benefits of a distributed DHW system.

A distributed approach eliminates central DHW distribution and recirculation by utilizing the heating hot-water system for energy distribution. Hot water to DHW heat exchangers are located in each suite, floor, or fixture group to generate DHW on demand. This approach can be an economical solution for buildings with low use and distributed DHW needs. A few benefits of this approach over a stand-alone DHW distributed system are that electrical modifications are largely limited to the mechanical plant rather than being distributed throughout the building and that the system can still leverage thermal energy storage back at the plant for load shifting.

The primary challenge when meeting both DHW and heating hot water needs with a single heat pump is the difference in operating temperatures between the systems. As discussed in Chapter 6, a key aspect to efficient HVAC electrification is operating with the lowest heating hot-water temperatures possible to increase heat pump efficiency. By implementing low-temperature terminal unit conversions, or an aggressive demand-based temperature reset, heating hot-water temperatures often may be lower than that required for DHW heating. DHW heating requires stable operating temperatures year-round, which severely limits options to reset hot-water temperatures. The performance of a combined space heating and DHW system must be evaluated against a

 decoupled system to understand trade-offs between energy efficiency, first costs, and GHG emissions reduction. It is often beneficial to provide a dedicated high-lift heat pump to meet the needs of DHW loads when the heating hot-water temperature set point is below useful temperatures for DHW heating. This can be accomplished in a number of configurations. In scenarios with a consistent year-round cooling load, a heat recovery chiller can be integrated into the system to reclaim heat from the cooling loads to service DHW needs. Alternatively, a dedicated high-lift AWHP or WWHP can be dedicated to DHW loads while also contributing to space heating needs when DHW is satisfied. Refer to Section 6.1.3 in Chapter 6 for considerations when sizing heat recovery chillers.

### 8.8.2 Hybrid Systems

As discussed elsewhere in the guide, particularly in Chapter 6, hybrid systems can be useful as part of a phased decarbonization approach. Hybrid systems combine fossil fuel equipment and electrified equipment within systems, which is different than dual-fuel equipment (described in Chapter 6), which combines fossil fuel and electric sources in the same piece of equipment. Existing fossil fuel systems can be retained for redundancy or peaking capacity. This is often a viable approach when financial constraints do not allow for required redundancy via additional heat pumps or when electrical service upgrades are being deferred to a later stage in a phased decarbonization approach, such as in the UC Santa Cruz case study.

The risk with this approach is that the fossil fuel system ends up operating as the default stage for DHW, negating energy and carbon reduction savings. This is common when control systems are not carefully commissioned with approach deadbands and delays and when the operating strategy is not clearly communicated with operations staff.

bonization approach, such as in the UC Santa Cruz case study. The risk with this approach is that the fossil fuel system ends up operating as the default stage for DHW, negating energy and carbon reduction

## Glossary

Note: all definitions are from ASHRAE Terminology (www.ashrae.org/terminology) or contributors’ own unless otherwise specified.

**alternating current.** Electric current in an electrical circuit that periodically reverses polarity.

**boiler.** A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications.

**building automation system (BAS).** An energy management system, usually with additional capabilities, relating to the overall operation of the building in which it is installed, such as equipment monitoring, protection of equipment against power failure, and building security.

**building energy model.** Model based on first-principles engineering methods that provides information on the energy-using systems in a building (heating, ventilation, and air conditioning; lighting; occupancy; plug loads; building envelope). The model, along with weather data, serves as the input data for a specific computer building energy simulation program. When run, the computer simulation program will estimate the energy use and demand in the described building for a time interval specified in the building energy model. Depending on the kind of simulation program and how it is set up to run, various kinds of output may be produced.

**building envelope.** (1) Outer elements of a building, including walls, windows, doors, roofs, and floors, including those in contact with earth. The exterior plus the semi-exterior portions of a building. For the purposes of determining building envelope requirements, the classifications are defined as follows: building envelope, exterior: the elements of a building that separate conditioned spaces from the exterior; building envelope, semi-exterior: the elements of a building that separate conditioned space from unconditioned space or that enclose semi-heated spaces through which thermal energy may be transferred to or from the exterior, to or from unconditioned spaces, or to or from conditioned spaces.

**carbon dioxide (CO₂).** A naturally occurring gas and a by-product of burning fossil fuels (such as oil, gas, and coal), burning biomass, land-use changes (LUC), and certain industrial processes (e.g., cement production). It is the principal anthropogenic greenhouse gas (GHG) that affects the Earth’s radiative balance. It is the reference gas against which other GHGs are measured and therefore has a global warming potential (GWP) of 1.

**chiller.** (1) direct-expansion chillers are complete refrigerating systems consisting of a compressor, condenser, and evaporator with all operating and safety controls. Compressor types include the following: reciprocating, centrifugal, or screw design. (2) Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type.

chilled-water, hot-water, and steam distribution systems. The systems used to distribute water and steam for cooling or heating spaces and processes. These systems may provide direct cooling or heating of spaces or may serve HVAC systems that provide cooling or heating.

**commissioning process.** A quality-focused process for enhancing the delivery of a project. The process focuses upon verifying and documenting that the facility and all of its systems and assemblies are planned, designed, installed, tested, operated, and maintained to meet the Owner’s Project Requirements.

**cool thermal storage.** See *thermal energy storage*.

**cooling load.** (1) Amount of cooling per unit time required by the conditioned space or product. (2) Heat that a cooling system must remove from a controlled system over time.

**critical loads.** Individual loads deemed to be critical to the operation of the facility or process.

**daylighting.** Using natural, outdoor light to illuminate the interior spaces of a building evenly by means of proper window placements and orientations, skylights, clerestories, and other methods.

**decarbonization.** The process of removing or reducing greenhouse gases.

**direct current (DC).** Electric current in an electrical circuit that does not reverse polarity. *Note:* direct current is said to flow from positive to negative, but electrons travel from negative to positive.

**distributed energy resource.** A small, modular, energy generation or storage device located within the electrical distribution system at or near the end user. Distributed energy resources may be connected to the local electrical power grid (e.g., for voltage support) or isolated from the grid in standalone applications, such as part of a microgrid.

**domestic hot-water systems.** The systems used to heat and distribute hot water for domestic uses within a building. While these may include end-use devices, this guide will focus on the heating and distribution aspects of domestic hot-water systems.

**electric vehicle supply equipment (EVSE).** The conductors—including the ungrounded, grounded, and equipment-grounding conductors—and the electric vehicle connectors, attachment plugs, and all other fittings, devices, power outlets, or apparatus installed specifically for the purpose of delivering energy from the premises wiring to the electric vehicle (NFPA 2023a).

**embodied carbon emissions.** the total greenhouse gas emissions arising from the manufacturing, transportation, installation, maintenance, and disposal of an asset (i.e., building).

**energy efficiency.** Refers to programs that are aimed at reducing the energy used by whole buildings and specific end-use devices and systems, typically without affecting the services provided. These programs reduce overall electricity consumption (reported in megawatt-hours [MWh]), often without explicit consideration for the timing of program-induced savings. Such savings are generally achieved by substituting technologically more advanced equipment to produce the same level of end-use services (e.g., lighting, heating, motor drive) with less electricity. Examples include high-efficiency appliances; efficient lighting programs; high-efficiency heating, ventilating, and air conditioning (HVAC) systems or control modifications; efficient building design; advanced electric motor drives; and heat recovery systems (EIA 2023).

**energy storage system.** (1) System that has to be operated during on-peak as well as off-peak periods. (2) System wherein the load demand is met by a combination of stored thermal energy and an energy conversion device.

**energy usage intensity (EUI).** An expression of the annual energy used or calculated to be used by a building or building space per unit of gross floor area. Expressed in MBtu/ft²·yr (Watt-h/m²·yr).

**existing building commissioning.** Includes both recommissioning and retrocommissioning.

**HVAC system.** The equipment, distribution systems, and terminals that provide, either collectively or individually, the processes of heating, ventilating, and air conditioning to a building or portion of a building.

interconnection. Two or more electric systems having a common transmission line that permits a flow of energy between them. The physical connection of electric power transmission facilities allows for the sale or exchange of energy (EIA 2023).

**inverter.** A device that converts direct current electricity to alternating current either for stand-alone systems or to supply power to an electricity grid (DOE 2023).

**islanding.** The condition in which a portion of the grid becomes temporarily isolated from the main grid but remains energized by its own distributed generation resource(s). Islanding may occur accidentally or deliberately. Traditionally, islanding has been seen by utility providers as an undesirable condition due to concerns about safety, equipment protection, and system control. Utility providers’ concerns about unintentional islanding have been a major impediment to the widespread adoption of distributed generation. For the most part, these concerns have been addressed through anti-islanding features in grid-interactive inverters and the provisions included in standards such as UL 1741 and IEEE 1547 (Greacen et al. 2013).

**load.** (1) Amount of heat per unit time imposed on a system by the required rate of heat addition or removal. (2) Energy-absorbing device. (3) Material, force, torque, energy, or power applied to or removed from a system or element.

**load profile.** Summary of thermal or other energy loads in a system over a period of time. For example, a common load profile on a peak design day for thermal storage designs would show hourly system load requirements for 24 hours.

**mechanical ventilation.** (1) the active process of supplying or removing air to or from an indoor space by powered equipment such as motor-driven fans and blowers but not by devices such as wind-driven turbine ventilators and mechanically operated windows. (2) Ventilation provided by mechanically powered equipment, such as motor-driven fans and blowers, but not by devices such as wind-driven turbine ventilators and mechanically operated windows.

**microgrid.** A group of interconnected loads and distributed energy resources within clearly defined electrical boundaries that acts as a single controllable entity with respect to the grid (Ton and Smith 2012).

**natural ventilation.** Movement of air into and out of a space primarily through intentionally provided openings (such as windows and doors), through non-powered ventilators, or by infiltration.

**net metering.** Connecting a customer’s alternative power-generating system to a public utility’s power grid to offset the cost of power drawn by the customer from the grid[^1](#net-meter).

**operational carbon emissions.** the total greenhouse gas emissions associated with the operation of an asset (i.e., building) during the use stage of the asset.

**peak load.** The maximum amount of power delivered (load) for a given time period.

**phase-change material (PCM).** Substance that undergoes changes of state while absorbing or rejecting thermal energy at constant temperature.

**plug load.** A device that is powered by means of an electrical plug and matching socket or receptacle. This excludes devices that are accounted for as part of major building end uses, such as HVAC, lighting systems, and water heating.

**process load.** The load on a building resulting from the consumption or release of process energy.

**recommissioning** (see **existing building commissioning**). an application of the commissioning process requirements to a project that has been delivered using the commissioning process. This may be scheduled developed as part of an ongoing commissioning process, or it may be triggered by use change, operations problems, or other needs. **renewable energy systems.** Distributed generation systems that convert renewable resources into energy. Examples include solar photovoltaics, solar thermal water and air heaters, wind turbine generators, hydraulic turbines, biomass boilers, and geothermal heat exchangers. [^1]: Dictionary.com, 2023, s.v. “Net meter.”

resilience. The ability to prepare for and adapt to changing conditions and withstand and recover rapidly from disruptions. Resilience includes the ability to withstand and recover from deliberate attacks, accidents, or naturally occurring threats or incidents (Sandia 2015). **retrocommissioning** (see **existing building commissioning**). the commissioning process applied to an existing facility that was not previously commissioned. The same process for retrocommissioning needs to be followed from predesign through occupancy and operations to optimize the benefits of implementing the commissioning process philosophy and practice.
**retrofit**. modification of existing equipment, systems, or buildings to incorporate improved performance, updated operation, improved energy performance, or all three. Derived from retroactive refit.
**stranded assets**. Assets that have suffered from unanticipated or premature write-downs, devaluation, or conversion to liabilities.
**thermal bridge**. Low thermal resistance path connecting two surfaces.
**thermal energy storage (TES)**. (1) Thermal energy storage may refer to a number of technologies that stores energy in a thermal reservoir for later reuse. They can be employed to balance energy demand between day time and night time. The thermal reservoir may be maintained at a temperature above (hotter) or below (colder) than that of the ambient environment. The principal application today is the production of ice, chilled water, or eutectic solution at night, which is then used to cool environments during the day. (2) thermal energy storage technologies store heat, usually from active solar collectors in an insulated repository for later use in space heating, domestic or process hot water, or to generate electricity. Most practical active solar heating systems have storage for a few hours to a day’s worth of heat collected. There are also a small but growing number of seasonal thermal stores used to store summer heat for space heating during winter.
**thermal mass**. Walls and floors that absorb heat during the day and release it at night in winter (or cool down at night in summer) as outdoor temperatures rise or drop.
**variable-frequency drive (VFD)**. VFDs, the most common type of adjustable speed drive, are solid-state electronic motor controllers that efficiently meet varying process requirements by adjusting the frequency and voltage of power supplied to an alternating current (AC) motor to enable it to operate over a wide speed range. External sensors monitor flow, liquid levels, or pressure and then transmit a signal to a controller that adjusts the frequency and speed of the motor to match process requirements (DOE 2012).
**ventilation**. (1) The process of supplying air to or removing air from a space for the purpose of controlling air contaminant levels, humidity, or temperature within the space. (2) The process of supplying or removing air by natural or mechanical means to or from any space. Such air may or may not have been conditioned.
**voltage**. Electric potential or potential difference, expressed in volts.

# Case Studies

![Figure: University of California, Santa Cruz–Phasing Approach](https://example.com/ucsc-phasing.png)

*Image content: Decision tree diagram showing near-term equipment replacement guidance aligned with long-term decarbonization plan. Nodes include criteria such as building age, infrastructure condition, and proximity to planned decarbonization stations.*

---

This case study is adapted from the University of California, Santa Cruz 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and Affiliated Engineers, Inc.

Decarbonizing a large area with multiple buildings, such as an entire college campus, often requires upgrades to be completed over the course of several phases. The University of California, Santa Cruz (UCSC), commissioned the Decarbonization and Electrification Predesign Report (Affiliated Engineers, Inc. 2023), which outlines the sequencing of projects needed to reduce emissions by 95% on campus. The plan includes installing centralized decarbonization stations: collections of ASHPs, TES, and supporting electrical infrastructure piped to nearby buildings to serve their heating and cooling needs. These decarbonization stations will be designed with space to add ASHPs as additional campus buildings are connected to them over time, breaking down the work into 12 phases between 2024 and 2040. This approach allows UCSC to phase the electrification of its campus buildings by constructing decarbonization stations and modularly connecting buildings over time.

One of the major upgrades required to achieve its full electrification goals is additional electrical distribution to the campus. While increasing the electrical supply to UCSC is a major need, some regions of campus can be electrified now using the available power supply. There are multiple colleges on campus with buildings that have aging infrastructures and more immediate replacement needs that would be appropriate candidates for upgrades in the near term, before a decarbonization station is scheduled to be constructed nearby. This requires UCSC to develop a screening and prioritization approach to decarbonization upgrades in campus buildings. The figure shows the decision tree developed to help guide how equipment gets replaced in the near term to align with the long-term decarbonization plan. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography.

![Figure: Example decision tree for replacements of fossil fuel heating systems. (Image credit: Affiliated Engineers Inc. [2023])](image)

These projects can be prioritized appropriately as funds and schedules allow. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography. See the Decarbonization and Electrification Predesign Report (Affiliated Engineers, Inc. 2023) for a full analysis of all options.

### 345 Hudson, New York

_This case study is provided courtesy of Hines with adaptations from the Building Energy Exchange Partner Profile in their High Rise/Low Carbon series, sponsored by NYSERDA and highlighting NYSERDA’s Empire Building Challenge._

Hudson Square Properties (HSP)—comprising Hines, Trinity Church Wall Street, and Norges Bank—owns 12 buildings in New York City, including 345 Hudson. The 345 Hudson building is the most carbon-intensive building in the HSP portfolio that occupies the city block between King and Charlton streets. HSP is taking advantage of tenant turnover at 345 Hudson to upgrade the building and decarbonize building systems with the following goals:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

HSP is constructing a new commercial building, 555 Greenwich, that adjoins the existing 345 Hudson. A key part of the design for 345 Hudson and 555 Greenwich will be a shared thermal network that will allow for thermal energy recovery not only between floors of a building but between the two buildings. Implementation of the ambient loop thermal network is underway at 345 Hudson, including:

- a comprehensive data strategy connecting all the current equipment on a common platform for data collection, monitoring, and verification at every step
- floor-by-floor replacement of packaged terminal units by WSHP and DOAS for heating/cooling needs and fresh air supply with minimum 85% heat recovery
- ASHP connected to condenser water loop as part of a master plan to phase out boiler heat by providing heat via a heat pump
- TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer to leverage the varying orientation/occupancy of each building

Key members of the team tackling the decarbonization retrofit for 345 Hudson Square are:

- OWNER: Hudson Square Properties (Hines, Trinity Church Wall Street, Norges Bank)
- SYSTEM DESIGN ENGINEER: URBS
- DESIGN ENGINEER OF RECORD: Jaros Baum and Bolles
- GENERAL CONTRACTOR: Consigli Construction
- MANUFACTURERS
  - Water Source Heat Pumps: Energy Machines
  - Direct Outdoor Air Handling Unit: Climate Machines
  - Air Source Heat Pumps: AERMEC
  - Fluid Coolers: GUNTNER

## Key Retrofit Measures

- A comprehensive data strategy connecting all the current equipment on a common platform. This becomes the backbone for data collection, monitoring, and verification at every step.
- Floor-by-floor replacement of packaged terminal units by DOAS for fresh air supply with minimum 85% heat recovery. This keeps the heat within the building and minimize energy input for heating and cooling of ventilation.
- Floor-by-floor replacement (floors 2, 3, 7, 8, 9) of packaged terminal units by WSHP to meet heating and cooling needs. This provides heating, cooling, and DHW to each floor; allows for the removal of steam radiators; and maximizes simultaneous energy production.
- ASHP connected to CW loop. This uses one hydronic transport system for both heating and cooling and represents a step toward phasing out the boiler by providing heat via a heat pump.
- TES water storage tank. This utilizes simple water tanks for energy storage to avoid wasted energy.
- 555 Greenwich Connection. This connects the adjacent building for waste energy transfer and takes advantage of the varying orientation/occupancy of each building.
- Floor-by-floor replacement (floors 10, 11, 13, 16, 17) of packaged terminal units by WSHP to meet heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to a floor; remove steam radiators; and maximize simultaneous energy production.
- Floor-by-floor replacement (floors 4, 5, 6, 12, 14, 15) of packaged terminal units by WSHP to meet heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to a floor; remove steam radiators; and maximize simultaneous energy production.

## Project Design Approach

The HSP team is a participant in the NYSERDA Empire Building Challenge (EBC) and used a Strategic Decarbonization Assessment (SDA) tool created by NYSERDA to compare the alternatives for decarbonization upgrade measures for 345 Hudson. The tool relied on user input of building information and assumptions, including but not limited to physical characteristics, regulatory targets, energy use, and existing equipment and infrastructure. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network. Two baseline business-as-usual (BAU) scenarios were evaluated: - non-compliance and payment of reactive fines for NYC Local Law 97 - offset-based compliance with emissions mandates Then three alternatives with different sets of measures were evaluated, including an alternative incorporating all the measures considered for 345 Hudson. The approach to the retrofit options was

devised by dividing the energy system of the building into three distinct “system boundaries,” based on how an investment is generally deployed and how it is operated and maintained. Three alternatives for tenants to choose between a good, better, and best option were provided. **Alternative 1: “Best”—Unlocking the Full Potential** - WSHP loop serving space-conditioning end uses - Active high-temperature chilled beams + radiant slab - Active beams that work with high-temperature cooling - Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input

**Alternative 2: “Better”—Activating the Thermal Mass**

- Radiant slab + variable airflow ventilation
- Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input
- VAV supplied via DOAS with high heat recovery efficiency to balance the loads and act as a booster to the radiant slab

**Alternative 3: “Good”—High Efficiency**

- Option: Active beams that work with high-temperature cooling
- Active high-temperature chilled beams + perimeter radiators to work with relatively low temperatures
- Option: DOAS boxes served by high temperature chilled water
- Option: Air handlers with VAV boxes

The alternatives and operation measures were defined, and the implementation of each was modeled based on a defined schedule. These can be seen in the analysis snapshots below showing the NPV of each scenario (Figure CS2.1) and the GHG emissions reduction of each scenario compared to NYC Local Law 97 building GHG performance targets. The retrofit solution is much in advance of the LL97 targets set for both 2030 and 2050, with the building set to achieve 2030 targets in 2025 and 2050 targets in 2030. After the complete retrofit, the GHG emissions of the building will reduce in line with the greening of the grid in New York State.

The final option selected was a combination of the alternatives proposed, chosen to adapt to the current New York City mechanical design practices. The design now includes heat pumps on each floor supported by an air-source heat pump on the roof. The energy delivery to the tenant spaces remains flexible for each tenant to choose. This was chosen considering the flexibility to the tenant in the current leasing market conditions.

**Thermal Network**

A key feature of the 345 Hudson project is the thermal network that will recover heat within the building(s) and circulate to other parts of the building requiring heat. The design strategy, led by Urbs | Urban Systems, a Stockholm, Sweden–based consulting engineer, follows an approach labeled the Nordic Model. This approach takes a whole-building systems perspective

![Figure: Relative NPV of Alternatives
(For the selected analysis period)]

[Figure: Carbon Emissions Per Year (Before Offsets)]

*Image content: Bar chart showing net present value comparison of project alternatives (Baseline - Reactive Fines, Baseline - Offset Based Compliance, Alternative 1, Alternative 2, Alternative 3) with values ranging from -2 to 16 million dollars. Alternative 1 shows the highest NPV at approximately 14.5 million, followed by Alternative 2 at about 14 million, and Alternative 3 at around 10.5 million. Baselines show negative values.*

*Image content: Line graph showing carbon emissions per year (in tons of CO2eq/year) from 2021 to 2041. The graph includes five lines representing Alternative 2 (orange), Alternative 1 (green), Alternative 3 (yellow), Baseline - Reactive Fines (dark blue), Baseline - Offset Based Compliance (light blue), and an Emissions Target (black dashed line). Emissions decrease over time for all alternatives, with Alternative 2 and Alternative 1 showing the steepest declines, reaching near zero by 2041. The Emissions Target line remains constant at approximately 4000 tons CO2eq/year.* **Figure CS2.1** NYSERDA Strategic Decarbonization Assessment tool results–net present value comparison of project alternatives **Figure CS2.2** NYSERDA Strategic Decarbonization Assessment tool results–carbon emissions comparison of project alternatives

 rather than tackling individual equipment and views heat as a resource within the building and not just an input. First, the design separates ventilation from heating and cooling using a DOAS for fresh air supply to building spaces in order to meet indoor air quality standards. To reduce heating loads, the DOAS employs a heat recovery system that captures a minimum of 85% of heat to temper incoming outdoor air. The thermal network for heating and cooling then makes use of existing fire protection rooftop water tanks for thermal storage as a repurposed condenser water loop. The network includes a thermal spine that runs vertically throughout the building, with hydronic loops connected to WSHP on each floor. The hydronic loop provides water at a temperature ranging between 57°F and 66°F to the WSHP, which then provides high-temperature chilled water or low-temperature hot water for conditioning individual floors via chilled beams and hydronic radiators. The system replaces the existing packaged terminal cooling units and steam radiators.

### Future Upgrades to Hot Water Systems

While the focus of the project design has been on space heating and cooling, the HSP team is exploring potential options for WSHP to supply domestic hot-water needs. Ideally, these would be connected to the thermal network, but that has not yet been addressed.

### Project Phasing Plan

To complete such a large project, the HSP team developed a phased approach. The phasing was divided into two parts: on-floor work and core and rooftop infrastructure work. The major base building infrastructure must be retrofitted and phased in such a way that the building can stay online with minimal phased shutdowns, adding to the logistical challenges of the retrofit. The major infrastructure across both phases is planned for completion by 2025. Fortunately for 345 Hudson, incoming electrical service capacity is not required to be increased. However, there will be an increase in electrical use for the building even though the overall energy required to operate the building will go down. The team is working with their local utility regarding this load differential.

| Data Strategy - Connect Everything |
| --- |
| Replace Primary AHU with High Energy Recovery |
| Deep Retrofit Floors - 2, 3, 7, 8, & 9 |
| Move To Ambient Loop (Add ASHP And Dry Coolers) |
| Enable Data And AI Solutions |

![Figure: Timeline for project phasing plan](image_url)
*Image content: Horizontal timeline from 2020 to 2030 with key milestones marked by red dots and labels: 2020–2022 (Data Strategy, Replace Primary AHU, Deep Retrofit Floors 2,3,7,8,9), 2023 (Move To Ambient Loop, Connect Thermal Storage - Water Tanks), 2024 (Connect To 555 GW To Share Energy), 2025–2027 (Deep Retrofit Floors 10,11,13,16,17), 2028–2029 (Deep Retrofit Floors 4,5,6,12,14,15), 2030 (Complete Ambient Loop - 100% Electric Building).*

The core and rooftop infrastructure work was planned at the beginning of the retrofit, in consideration of the existing systems and the overall impact it has on the building’s energy consumption. Various modifications to the building structure are required to support the new rooftop equipment, and those were planned into the schedule.

The on-floor work was planned with vacant floors and was phased in accordance with the tenant turnover cycle, as seen in the timeline above. Given that the lease durations are typically ten years, all tenants will change at least once between 2022 and 2032, making the entire building retrofit possible by 2030 (the latest by the close of 2032).

A critical aspect of the phasing plan for the decarbonization retrofit is minimizing disruption to existing tenant spaces and to building services. At 345 Hudson, the team is only completing full floor retrofits on vacant floors and over time to preserve capital and complete spaces as it makes sense. Following this plan, currently occupied floors will be retrofitted upon lease termination or floor redesign. At the time of the project design, 50% of the building was vacant, so the team retrofitted four floors in 2023 and planned to retrofit another four floors in late 2024 if there is a need due to leasing. As seen in the schedule, remaining floors are planned for completion in coming years as leases roll over.

### Key Takeaways

345 Hudson is in the midst of implementation and is still tackling challenges for completing a state-of-the-art decarbonization retrofit while keeping the building operational for tenants. Lessons learned by the team during the design and to date in the implementation process include the following:

- Look for ways to create thermal networks within buildings that can continue to utilize vertical building infrastructure
- Go beyond your own borders and explore other markets to find new ideas
  - Working with new (and international) equipment suppliers and learning the differences between markets can be an immense challenge
    - This has been mitigated with factory visits to review products and detailed preparation for the commissioning and start-up process
- Planning a phased retrofit that takes advantage of lease rollover and floor redesign is an effective way to minimize tenant disruption
  - Including modular or networked designs makes phasing more feasible for ease of integrating floors as they are retrofitted

### San Diego State University, California

_This case study is provided courtesy of P2S Inc. with adaptations from the ASHRAE Journal, Vol. 65, no. 2, February 2023—Responsible Approach to Decarbonization in an Existing Building (Del Monaco 2023)._

San Diego State University (SDSU) aspires to achieve carbon neutral status within the next 15 years, and one key mandate is the elimination of natural gas for hydronic and domestic hot-water heating. For this project, failing steam infrastructure at a particular section of the distribution was the primary motivation for a centralized heating plant to serve a cluster of three buildings. Two of the buildings were constructed circa 1960, and the third building was constructed within the last five years.

| Project Name | San Diego State University | Year Built | 1960, 1962, 2010 |
| --- | --- | --- | --- |
| Location | San Diego, CA | Building Size | 126,000 ft², 93,000 ft², 110,000 ft² |
| Project Phase | Assessment | Year Last Systems Upgrade | N/A |

**Key EEMs/ERMs**

- Central hybrid plant with heat recovery chiller and gas-fired boilers

**Central Plant**

| Existing | Retrofit |
| --- | --- |
| Cogeneration plant with steam-to-hot-water converters at each building to local heating hot-water (HHW) plants | Water-cooled heat recovery chiller providing 80% of building heating loads at 110°F Natural-gas-fired condensing boilers operating at 135°F for peak heating loads |

**Existing Systems**

SDSU has a cogeneration plant with steam-to-hot-water converters at each building providing local heating hot-water (HHW). As part of their plan to achieve carbon neutral status, they are considering transitioning away from the cogeneration plant. The existing building distribution and terminal equipment were designed for a 180°F (82°C) HHW supply temperature.

SDSU had Btu meters installed on the HHW side of the heat exchangers, allowing analysis of the actual operation of the system rather than having to rely on the existing equipment capacity or develop a detailed load calculation to size the new plant. The table shows that assuming the existing installed equipment to be sized correctly results in a grossly oversized system with higher capital costs. Such a system is also likely to encounter limitations due to the existing building infrastructure. The data analysis also provided an opportunity to understand other potential issues with the current system operation. As an example, Building A showed a peak heating demand of 27 Btu/h·ft² (85 W/ m²) prior to the plant upgrades. This value was not in line with expectations and data from similar campus buildings. Evaluation of these data allowed the team to be proactive in its approach and to make improvements to correct issues at the load. For example, the design included the replacemen

t of three-way valves with two-way valves, eliminating other bypass means and temperature resets. The post-construction data show the peak demand to be 10 Btu/h·ft² (32 W/m²). Analysis of the building reheat coils was performed, and it was determined that 100% of loads could be provided at the one-row heating coils at a reduced HHW supply temperature of 135°F (57°C). The team performed further analysis of the coils at a 110°F (43°C) supply temperature. ### Central Plant Retrofit Three options for a central plant retrofit were evaluated. The approach to the retrofit options was devised by dividing the energy system of the building into three distinct “system boundaries” based on how an investment is generally deployed and how it is operated and maintained. Three options for tenants to choose between a good, better, and best option were provided.

#### Option 1: All-Electric Heat Pump

An air-source heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. Although this machine has cooling capabilities, it will be run only in heating mode. Two banks of six modules will operate in a two-pipe configuration in heating-only mode and will not be tied into the campus chilled-water system to reject the cooling water.

In this case, the COP at peak heating operation is approximately 2.12 kW/kW (7.5 kW/ton). The COP will increase if the system can operate at a lower HHW supply temperature; however, the one-row coils within the building require a HHW supply temperature of 135°F (57°C), and further reset is not possible without modifying the coils if the site experiences ambient temperatures below 40°F (4.4°C). In this case, supplemental heating would be required due to limits related to the ambient lift capabilities of this machine.

Option 1 is a fully independent heating system but presents significant challenges related to weight, physical size, electrical requirements, and first costs. The existing facility that would house the new heat pump equipment (Building B) has an 800A electrical service, which would require upsizing.

### Option 2: All-Electric Heat Recovery Chiller

A water-cooled heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. One bank of six modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. The HHW temperature is set to 135°F (57°C) to ensure existing building coils can meet loads at the lowest possible supply temperature. The equipment COP is approximately 5.0. This option requires pumps on the chilled-water side to ensure that chiller modules maintain the required differential pressure drop across the heat exchanger.

Like Option 1, Option 2 would require upsizing the electrical service to Building B.

### Option 3: Hybrid Plant—Heat Recovery Chiller and Condensing Boilers

Option 3 is a hybrid option, which will include a water-cooled heat recovery chiller (HRC) operating in heating-only mode to provide 80% of the building’s annual HHW therms (roughly 25% of peak capacity). This option will consist of a bank of modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. For peak loading, supplemental gas-fired boilers will be provided. The HHW supply temperature is set to 110°F (43°C) when the HRC is operating at low-load conditions (and higher ambient temperatures) and to 135°F (57°C) when the gas-fired boilers are operating at peak heating needs. In this case, the HRC equipment COP is approximately 7.0. The HRC requires pumps on the chilled-water side to ensure that the chiller modules maintain the required differential pressure drop across the heat exchanger. Gas-fired boilers are designed as part of the system for condensing temperatures and will operate during peak loads, when the HRC can no longer maintain system loads.

![Figure: Operational carbon analysis. (Image credit: Del Monaco 2023)](image_url)

*Image content: Bar chart titled "Operational Carbon Emissions Savings - Heating Plant Electrification." The chart compares CO₂ emissions (Tons) for four scenarios: Base Case: Gas-fired Boilers (608), Option 1: All-Electric HP (326), Option 2: All-Electric HR Chiller (138), and Option 3: Hybrid Plant (236).* Option 3 did not require upsizing the electrical service to Building B and demonstrated a 15-year simple payback. Options 1 and 2 did not provide any simple payback. To confirm that Option 3 was viable, a meter read of the facility was performed, which determined the actual load (plus a 25% safety factor) was 343A of the total available 800A. The evaluation considered first costs and

carbon emissions as the main key performance indicators (KPIs). This is an oversimplified approach, and many other considerations should be taken into account when determining the appropriate system type. For simplicity, a more detailed life-cycle cost analysis (LCCA) has not been included here but should be considered for any project. The baseline system for the carbon analysis was a natural-gas-fired plant using condensing boilers with a peak efficiency of 96%, with an assumed average efficiency of 89%.

Many factors came into consideration to finally determine that a hybrid plant was the most viable solution to move toward electrification. Options 1 and 2 could be achievable but would require HHW thermal storage to downsize the heat pumps to avoid an upgrade to the electrical infrastructure or would require an upgrade to the electrical service. The hybrid plant offered SDSU the opportunity to introduce electrification technology to the campus while also providing a backup gas-fired system, which SDSU was much more accustomed to maintaining and operating. It also provided resilience to the system, making it not reliant solely on the electrical grid. The hybrid approach is a satisfactory retrofit solution to significantly reduce carbon emissions by operating the HRC for a majority of annual heating therms, while significantly improving the ROI compared to an all-electric plant.

## University of California, Santa Cruz—Cogeneration Plant

This case study is adapted from the University of California, Santa Cruz’s 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and Affiliated Engineers, Inc.

The University of California, Santa Cruz (UCSC), is targeting a 95% reduction in fossil fuel emissions and has prepared the Decarbonization and Electrification Predesign Report with four scenarios to achieve this goal by 2030, 2035, 2040, and 2045. This report focuses on emissions directly from university operations and presents an approximate cost of $700 million (in 2023 dollars).

UCSC’s on-campus energy generation includes a natural gas cogeneration plant—the Fackler Cogeneration Plant—and just over 2 MW of PV solar. The cogeneration plant accounts for approximately 60% of GHG emissions for the entire campus. In 2015 the cogeneration turbine was replaced and financed with a long-term loan that will not be fully amortized until 2045. This plays a key role in determining which of the decarbonization scenarios UCSC will pursue because the cogeneration plant could be seen as a stranded asset that the university would continue to pay for if it is underutilized prior to 2045. Decommissioning the cogeneration plant also largely depends upon the sequencing of electrification upgrades to air and water heating systems in individual buildings.

UCSC is reviewing multiple options to reduce dependence on the Fackler Cogeneration Plant to make a final plan for the plant. The final determination for the cogeneration plant weighs first costs, reduction of GHG emissions, and reliability of energy services from the local utility to support campus electrification, all within the context of UCSC’s Long Range Development Plan. Retiring the cogeneration plant without adding electrical capacity to the campus will strain the local utility’s supply and reduce system reliability. The campus also relies on the existing cogeneration plant’s heat output to serve the science and engineering buildings on the central heating loop, and the plan calls for the heat output from the plant to be replaced with commercial-scale air-source heat pumps. UCSC will need to increase the capacity of the utility electrical service to the campus to account for increased electrical demand associated with decarbonizing both the central plant and other buildings on campus. The increased utility electrical service will compensate for the reduced on-site electrical generation from the cogeneration plant. Additional electrical supply would enable UCSC to reduce the plant’s operating hours and retrofit it to become a backup source of power that is only utilized when there is a local utility power outage. If the cogeneration plant is a backup source of energy, it could be converted to a cleaner alternative energy source, such as green hydrogen (when commercially viable), to further reduce emissions from the plant in this scenario.

Find more detail on UCSC’s options for the cogeneration plant and campus electrification in its Decarbonization and Electrification Predesign Report.

There is no visible content on this page image.

### The Heritage, New York

This case study is adapted from L+M Development Partners Low Carbon Retrofit Proposal to the Empire Building Challenge for the Heritage, provided courtesy of L+M Development and Steven Winter Associates.

![Figure: Exterior view of The Heritage before retrofit.](image_url)

L+M Development Partners is committed to achieving carbon neutrality (a 0% emissions level) by 2030. L+M’s definition of a carbon neutral building is one that:

- incorporates significant energy conservation measures, including a high-performance building envelope and energy-efficient building systems
- electrifies building systems and loads and employs energy storage systems where feasible
- utilizes smart metering and real-time energy management systems to reduce peak demand
- is staffed by proactive operating teams that work with utilities and other stakeholders to institute protocols that respond to grid conditions
- purchases renewable electricity and carbon offsets as a last resort to account for minimal remaining fossil fuel loads that are difficult or costly to electrify.

L+M Development Partners proposes a package of measures at the Heritage designed to eliminate fossil fuel usage, improve resident comfort, and minimize disruption in occupied multifamily properties through the use of innovative retrofit methods, materials, and technology. The Heritage comprises two 35-story high-rise buildings at 1295 and 1309 Fifth Avenue, which overlook the northeastern corner of Central Park, and an 11-story building at 1660 Madison Avenue that consists of four-to-five-bedroom multifamily units in addition to four stories of commercial space. Built in 1975, the buildings have little to no remaining insulation, costly and inefficient baseboard electric resistance heat systems, and central natural-gas-fired domestic hot-water (DHW) plants. With a proposed investment of $18 million, the planned electrification measures aim to reduce the energy use intensity (EUI) by 5% and carbon emissions by a total of 352 tons of CO2-eq/year within the first two years. Over a 20-year period, a reduction in EUI by 19% and 2636 tons of CO2-eq/year is expected.

![Figure: (Left) Upgrades to Facade, (Right) EIFS installation at The Heritage](image_url)

| Site | The Heritage | Year Built | 1975 | Budget | |
| --- | --- | --- | --- | --- | --- |
| Location | 1295 and 1309 Fifth Avenue | City | New York | NYSERDA Funding | $5 million |
| | 1660 Madison Avenue | Implementation Phase | 2021–2024 | L+M Private Investment | $13.7 million |

**Existing Building Properties**

- Little to no insulation in walls and roof
- Electric resistance baseboard heaters in each room with limited controls; no centralized air-conditioning system, only A/C sleeves
- Natural-gas-fired domestic hot-water heaters with storage tanks on rooftop to provide hot water
- Natural-gas-fired hot-water sources for dryers and washers
- 1295 and 1309 Fifth Avenue building lobbies are served by 10-ton horizontal packaged air-cooled split systems

**Key Retrofit Measures**

- Facade overcladding with exterior insulated facade system (EIFS) at 1295 Fifth Avenue and 1309 Fifth Avenue. Facade upgrades using insulated, prefabricated metal panels with energy-efficient windows at 1660 Madison
- Installation of Packaged Terminal Heat Pumps (PTHPs) at 1660 Madison Avenue
- DHW electrification using heat pump water heaters at 1660 Madison Avenue
- Implementation of centralized controls at 1660 Madison Avenue
- Common area dryer electrification at 1660 Madison Avenue
- Central ventilation upgrades at 1660 Madison Avenue
- Variable refrigerant flow (VRF) installation in first floor common areas at 1295 and 1309 Fifth Avenue
- Submetering apartment electrical use at all three buildings

L+M overclad with exterior insulation finish system (EIFS) for the towers at 1295 and 1309 Fifth Avenue and floors 1–4 of 1660 Madison Ave. The existing masonry for both buildings will be clad with four- and five-inch-thick prefabricated insulation systems. The roof, which is currently uninsulated for the most part, will be augmented with R-30 insulation at 1660 Madison Ave. Existing residential and commercial windows at 1660 Madison are being replaced with double-pane insulated glass units with a U-value of 0.25.

1660 Madison facade upgrades for floors 5–12 use prefabricated panels in conjunction with window replacements and PTHP installation. Coordinating this construction work allows for efficiencies during the window replacement, as some window sizes will be increased, and while punching wall penetrations to accommodate PTHPs. A coordinated mobilization of these major building improvements minimizes the disruption to residents.

This measure constitutes enabling work that prepares buildings for future decarbonization by permanently reducing heating and cooling loads. This measure allows for smaller-sized HVAC equipment as part of this work and in future upgrades.

### Upgrades to HVAC System

L+M is installing PTHP units in each living room and bedroom of each apartment of 1660 Madison thereby increasing efficiency of the heating system as well as providing optional air conditioning and eliminating the need for window ACs and sleeve units. The selected units are cold climate models; units will not be provided with electric resistance heat back up since the units can operate at outdoor temperatures down to -5°F. The units will be sized taking into consideration the modified loads due to improved wall insulation, window replacement, and increased airtightness.

The lobbies at 1295 and 1309 Fifth Avenue are currently served by 10-ton horizontal packaged air-cooled split systems with electric resistance baseboard heaters. A variable refrigerant flow (VRF) system is proposed to condition the lobby and amenity spaces, eliminating the need for different heating and cooling systems. Further, installation of a VRF system will also contribute to increasing the available space as the main components of the system can be moved outside.

L+M is investigating an appropriate heat pump replacement for the Fifth Avenue tower baseboard electric heaters and sleeve AC units. The height of the towers results in significant construction challenges as well as considerable cost. As heat pump technology continues to improve and the up-front capital cost declines, L+M anticipates this technology will be feasible prior to 2030.

### Upgrades to Hot-Water Systems

The existing gas-fired hot-water boilers with storage tanks will be replaced at 1660 Madison with an air-to-water heat pump that uses CO₂ as the refrigerant. Not only does this electrify the system, it also uses a refrigerant with a low global warming potential (GWP) in addition to reaching very high efficiencies. Full DHW electrification is an aggressive, forward-thinking step in eliminating natural gas usage from multifamily buildings. DHW is the buildings’ largest gas use today. The simple swap of replacing gas-fired water heaters with electric resistance type heaters would put a significant strain on the building’s electrical infrastructure and the utility’s infrastructure. Using heat pump

water heaters with CO₂ refrigerant, the building will be able to produce hot water up to 300% more efficiently than with electric resistance. This helps to bring the production cost of hot water closer to that of natural gas. The new refrigerant also allows the ability to produce domestic hot water even when the outdoor temperature goes down to -5°F. The use of a natural refrigerant with a low global warming potential allows the buildings to stay ahead of mandates as other refrigerants are phased out or banned. This will be the first retrofit application of this technology in the L+M portfolio, and successful implementation of this measure will act as a model for other L+M properties.

The team also investigated phase-change materials (PCM) for DHW storage as a method to reduce physical plant size. A preliminary design was prepared for the DHW plant, which resulted in a 90% reduction in the space needed for storage, but interaction with the AWHp plant required additional mechanical components to function. The cost was too high to justify the benefit, but PCM will be considered for a path forward with the Fifth Avenue tower upgrades in the future.

### Cooking Electrification

Cooking accounts for a small amount of natural gas usage overall but is one of the end-uses of the fuel. The cost of immediate implementation is prohibitive. Beyond equipment costs, this measure will require upgraded panels in each apartment and re-wiring of the entire building for electrical service. L+M will monitor this opportunity when other mobilization efforts in units can support this upgrade.

### Upgrades to Control System

A centralized control system for each PTHP at 1660 Madison will allow for operator controlling over seasonal set point limits as well as thermostat scheduling for the whole building and the individual units. Cloud-based data storage will be used to monitor the performance of the systems in real time and track building energy performance. The 1295 and 1309 Fifth Avenue towers already host a cloud-based, open-source, central control system that monitors and manages the electric resistance baseboard heaters.

### Ventilation System Overhaul

The ventilation system at 1660 Madison will undergo a major overhaul starting with cleaning of ducts, sealing ventilation shafts, and replacing fans with efficient energy recovery units where feasible or with ECM direct-drive rooftop fans. An energy recovery ventilator (ERV) will be installed that will recapture waste heat from the existing ventilation systems to preheat corridor supply air.

### Submetering

L+M will install submetering for electrical and plug load usage in all apartments at 1660 Madison. Monitoring of data gathered can ensure that residents are not charged for heating usage, which is provided by the ownership. Deducted meters are also installed on the baseboard heaters at the Fifth Avenue towers to allow for subtraction of heating usage from each unit’s load.

### Tenant Engagement Plan

L+M will institute a comprehensive tenant engagement and education plan. This plan will empower residents and inform them about the use and purpose of the buildings’ updated features and explain the reasoning behind these improvements to meet carbon and resilience goals. L+M will conduct sessions for residents prior to and following upgrades to explain the approaches and answer questions.

#### Key Takeaways

Packaging these measures into one upgrade plan is the most effective path forward, accounting for the interactivity of measures and minimizing resident disruption. The combination of these measures offers a holistic approach for deep carbon reductions, rather than reliance on incremental improvements over time.

- Overcladding the buildings reduces loads even before installing higher-efficiency equipment. Utilization of prefabricated panels at 1660 Madison is a unique approach to construction challenges raised by punching sleeves for PTHP equipment; this approach will minimize resident disruption.
- Installing high-performance windows is a key component of the holistic improvement to the building’s envelope and a crucial first step prior to upgrading the building’s HVAC systems.
- Installing PTHP equipment at the 1660 Madison building allows for replacement of the existing baseboard heat with high-efficiency cold climate heat pump equipment. This equipment can be better managed and monitored by central controls year-round.
- PTHPs are easy to replace with newer models with higher efficiencies; efficiency improvements will be phased in during equipment replacement on a rolling basis.
- PTHPs have no field-installed refrigerant piping, minimizing the potential for leakage and the attendant global warming impact.
- The addition of cooling to each room provides residents an important amenity and provides protection for resident health during extreme heat events.
- Cold-climate PTHPs integrated into a new facade offer a viable option for leveraging needed facade work. This inflection point provides the opportunity to replace envelope and mechanical systems simultaneously, incorporating the necessary electrical service and condensate risers into the construction. It also invests in increasing electrical capacity in the building for other future efforts.
- Using heat pump water heaters with CO₂ refrigerant eliminates the buildings’ largest natural gas use. The building will be able to produce hot water up to 300% more efficiently than simply using electric resistance DHW heaters.
- Installation of electric dryers in common area laundry rooms is another step toward eliminating on-site fossil fuel usage.
- When submetering in an electrically heated building, it is particularly important to address the split between heating and plug loads.

The combination of apartment-level submetering with deduct meters at the heaters, and eventually the PTHPs, allows for residents to receive owner-provided electric heat while still being responsible for their cooling and plug load usage.

- site fossil fuel usage. - When submetering in an electrically heated building, it is particularly important to address the split between heating and plug loads. The combination of apartment-level submetering with deduct meters at the heaters, and eventually the PTHPs, allows for residents to receive owner-provided electric heat while still being responsible for their cooling and plug load usage.

### Bloedel Conservatory, Canada

_This case study is provided courtesy of FirstLight Energy Solutions._

![Figure: Exterior view of Bloedel Conservatory.](image.jpg)

The Conservatory, located in Vancouver’s Queen Elizabeth Park, is a biodiverse conservatory home to more than 500 exotic plants and over 100 exotic birds. The domed structure was built in 1969. A phased approach to building upgrades has reduced GHG emissions by 87% compared to 2011. The latest central plant retrofit has reduced gas consumption by a further 4200 GJ—a 75% reduction compared to pre-retrofit.

| Project Name | Bloedel Conservatory | Year Built | 1969 |
| --- | --- | --- | --- |
| Location | Vancouver, British Columbia (Canada) | Building Size | 19,600 ft² |
| Project Phase | Implemented, 2021 | Year Last Systems Upgrade | N/A |

**Key EEMs/ERMs**

- Roof replacement and sealing (2014)
- LED lighting retrofit (2018)
- Central ASHP plant (2021)
- BAS upgrade with ASHRAE Guideline 36 sequences and demand management (ASHRAE 2021a)

**Central Plant**

| Existing | Retrofit |
| --- | --- |
| Heating: two 3,500 MBH condensing boilers (14 years old) | 200-ton AWHP plant |
| Cooling: one 210-ton water-cooled chiller with open cooling tower (18 years old, R22 refrigerant) | Control system upgrades |

### Existing Systems

The Conservatory’s cooling plant had exceeded its expected service life and needed replacement. The original cooling plant consisted of one 210-ton water-cooled chiller and an open cooling tower. The original heating plant consisted of two gas-fired condensing boilers. Hot water and chilled water served nine existing air-handling units to ventilate and condition the conservatory.

## Load-Reduction Measures

Efficiency upgrades, including replacement of the roof dome in 2014 and the transition to energy-efficient LEDs for lighting, played a pivotal role in reducing energy costs at the Conservatory and effectively reducing facility cooling loads.

### Central Plant Retrofit

A 210-ton air-to-water heat pump (AWHP) was selected to replace the aging chiller plant. The existing chilled-water loop was converted to a low-temperature heating and chilled-water switchover loop. This adaptation allows the use of a 2-pipe AWHP to meet the heating and cooling needs of the facility while preserving the existing high-temperature hot-water loop to provide supplemental heat for the AHUs as needed.

The sizing of the AWHP was aligned with the facility’s current cooling demands and can provide up to 1,500 MBH of heating under design ambient conditions, effectively meeting 85% to 90% of the annual heating load. However, due to constraints in the existing electrical service, an active demand strategy was implemented, limiting the AWHP’s maximum output based on facility demand. A planned future service upgrade will allow the AWHP to operate at its full capacity.

Additionally, the retrofit included replacement of AHU control valves, along with enhancements to control sequences and graphics, incorporating control methodologies in line with ASHRAE Guideline 36 (ASHRAE 2021a). Beyond energy and gas savings, this retrofit effectively reduced the facility’s water consumption by eliminating evaporative cooling.

### Pre- and Post-Retrofit Performance

Comparison of pre- and post-retrofit gas and electricity consumption is indicated in the graphs in Figures CS6.2 and CS6.3. Gas consumption has been reduced by 75%. The small amount of gas use in the summer months is attributed to the domestic hot-water system. The boilers supplement the AWHP during defrost and peak heating conditions. Comparison of the electrical increase to gas savings indicate a seasonal AWHP COP in the range of 2.7.

### Future Proofing and Adaptation

Anticipating the impact of climate change, the heat pump system was designed to accommodate higher cooling loads in the future. Predictions indicate a 30% increase in cooling load by 2050 due to rising temperatures and humidity, prompting the design to include provisions for future additions of thermal energy storage using phase-change materials to boost capacity.

![Figure: Natural gas consumption.](https://example.com/fig1)

*Image content: Bar chart showing monthly natural gas consumption (GJ) from October 2021 to October 2023. Three data series are shown: Baseline (blue bars), Post-retrofit Actual (green bars), and Post-retrofit Savings (dashed lines). Baseline consumption peaks around 1,200 GJ in winter months and drops to around 200 GJ in summer. Post-retrofit Actual shows reduced consumption, with savings most pronounced in winter months.*

---

![Figure: Electricity consumption.](https://example.com/fig2)

*Image content: Bar chart showing monthly electricity consumption (kWh) from September 2021 to October 2023. Three data series are shown: Baseline (blue bars), Post-retrofit Increase (green striped bars), and Post-retrofit Savings (dashed lines). Baseline consumption fluctuates around 100,000–150,000 kWh. Post-retrofit Increase shows higher consumption in winter months, peaking near 200,000 kWh, while savings are indicated in summer months.*

![Figure: Monthly electricity consumption (kWh) from September 2021 to October 2023. Three data series are shown: Baseline (blue bars), Post-retrofit Increase (green striped bars), and Post-retrofit Savings (dashed lines). Baseline consumption fluctuates around 100,000–150,000 kWh. Post-retrofit Increase shows higher consumption in winter months, peaking near 200,000 kWh, while savings are indicated in summer months.]

![Figure: Monthly natural gas consumption (therms) from September 2021 to October 2023. Three data series are shown: Baseline (blue bars), Post-retrofit Increase (green striped bars), and Post-retrofit Savings (dashed lines). Baseline consumption fluctuates around 5,000–7,500 therms. Post-retrofit Increase shows higher consumption in winter months, peaking near 12,500 therms, while savings are indicated in summer months.]

## StopWaste Office, California

_This case study is provided courtesy of Taylor Engineers._

![Figure: Exterior view of StopWaste office.](image)

| Project Name | StopWaste | Year Built | Major Renovation in 2006 |
| --- | --- | --- | --- |
| Location | Oakland, California | Building Size | 13,845 ft² |
| Project Phase | Bidding, January 2024 | Year Last Systems Upgrade | 2006 |

### Key EEMs/ERMs

- Conversion to all-electric HVAC

| Existing | Retrofit |
| --- | --- |
| 18 years old |  |
| 3 VAV packaged rooftop units with gas heat | 3 VAV packaged heat pump rooftop units |
| 1 cooling-only rooftop unit | 1 cooling-only rooftop unit |
| Gas hot water heater | Heat pump water heater |

### Existing Systems

The existing heating/cooling rooftop units at StopWaste used R-22 in their refrigeration circuits and an 81% efficient gas furnace for heating. The cooling-only rooftop unit used R-410a. All units included an airside economizer, and three out of four units were variable speed VAV packaged units with digital scroll compressors. Two of the three VAV packaged units served VAV diffusers (Thermafusers).

The existing domestic hot-water heater was a condensing gas water heater with integrated storage.

### HVAC Retrofit

Packaged heat pump VAV rooftop units were selected to replace the existing heating/cooling rooftop units, and the cooling-only unit was replaced with a similar cooling-only rooftop unit. The new units include variable-speed scroll compressors using R-410a.

The units have a slightly larger footprint, requiring roof curb adapters, but the increased weights did not trigger structural upgrades. Given the lack of structural drawings, a load assessment had to be performed based on observed conditions and assumed rebar spacing.

Existing electrical load data were pulled to establish the allowed maximum combined power draw of the new units. The electrical service did not require upsizing. Electric resistance heating sections were included only in the packaged units serving VAV diffusers in order to maintain neutral supply air temperature when the units are in defrost and prevent the VAV diffusers from switching modes (heating to cooling). Minimizing electric resistance heating allowed the total power requirements to fall under the requirements to keep the existing service size.

### Domestic Hot Water

A storage-type heat pump water heater was selected to replace the condensing gas water heater. This replacement was carried as an add-alternate and has not yet been determined to be included in the project.

## Montreal City Hall, Canada

_This case study is provided courtesy of Martin Roy & Associés with adaptations from the presentation Preserving the Past, Building for the Future: The Montreal City Hall Zero Fossil-Fuel Retrofit at the 2023 Decarbonization Conference for the Built Environment._

![Figure: Exterior view of Montreal City Hall.](image_url)

Montreal City Hall is a historic building on a historic site that undertook a decarbonization retrofit to reduce GHG emissions. The building was inaugurated in 1878 but suffered a devastating fire in 1922 and was rebuilt in 1924. The top two floors of the building were later completely renovated in the 1980s and, therefore, have no historic status. The remainder of the building is historic, and very limited changes are allowed to be made to the building.

The retrofit was undertaken by Martin Roy & Associés (MRA) with the following goals:
- LEED O+M Certification
- No combustion for regular operations
- Complete replacement of all mechanical systems (working within historic building context)

| Size | 220,000 ft² | Year Built | 1924 | Budget | $160 million |
| --- | --- | --- | --- | --- | --- |
| Location | 275 Notre-Dame St. East | City | Montreal, Quebec, Canada | Implementation Phase | 2020–2024 |

### Existing Building Properties

- Historic site: very limited changes allowed to the building
- 5 floors, 2 basements, a mechanical penthouse
- Top two floors were renovated in the 1980s, completely torn out—no historic status
- Heated with purchased steam (produced with natural gas)
- Hot-water radiators 180°F (80°C)
- No centralized air conditioning, window AC in many spaces (not appropriate for the historic nature of the building)
- Not all spaces are ventilated
- No insulation
- Old, wooden, single-pane windows

### Key Retrofit Measures

- Radiant heated ceilings combined with decentralized fan coils: many spaces have historic floors and walls (marble floors and wood paneling on walls) that limit equipment solutions
- DOAS: Outdoor air is distributed independently from heating and cooling, minimizing ducting in an extremely complex building and minimizing fan energy for the many hours when neither heating nor cooling is required
- ASHP with electric boiler backup: ASHP in an indoor space supplied with exhaust air to improve HP efficiency during very cold winter months

### Design Challenges

The project design approach considered a variety of options to meet the building’s needs. Decisions for determining the best combination of measures and technologies were driven by the following KPIs:

- GHG emissions reduction (no combustion)
- Respecting historic finishes and appearance
- Ease of maintenance
- LEED certification
- Occupant comfort

The historic value of the building’s interior was the main factor in many decisions during project design. Historic finishes within the building drove the team toward a solution with a decentralized system that minimized ductwork. MRA evaluated a number of decarbonization strategies and technologies for heating and cooling Montreal City Hall, and many were rejected for reasons either directly or indirectly related to the building’s historic status. Some examples of technologies that were not feasible included:

- **Geothermal:** The building grounds include a large front lawn area that MRA considered for installation of a ground-source loop for GSHP. Installation of a ground-source loop was not restricted, but any excavation within the historic district requires careful verification from archaeologists that no historic artifacts are disturbed. If during excavation anything of historic significance were found, it would have serious impacts on project timelines. As a result of these requirements, installation of a ground-source loop was determined not to be economically feasible and to provide too great a schedule risk to the project.

- **Radiant Floors:** MRA considered radiant floor loops as an efficient method for heating and cooling the building that would limit the amount of required ductwork. Many areas within the building have existing historic floor coverings (marble), and this significantly limited the ability to retrofit. One small space was deemed feasible for radiant floor loops, but the strategy was determined not to be a feasible solution.

- **Windows:** Because no insulation could be added due to preservation of historic finishes, the team focused on windows to help improve the building envelope. As part of the pursuit of LEED certification, the team considered replacing the existing windows. However, the windows were also considered a part of the historic finishes for the building and could not be replaced. As an alternative solution, MRA had windows repaired to improve weatherization and reduce air leakage. To meet the historic status requirements, this required using local artisans to carefully repair windows, including hand sanding and refinishing the window frames to maintain their historic appearance.

- **Non-Energy Upgrades:** There were many systems that needed updating, such as structural elements and seismic systems. Adding a freight elevator for transporting equipment required major structural modifications as well.

- Tenant Considerations: Because of the extent of this major renovation project, occupants were moved to another building for safety during asbestos abatement and major renovations.

Other design considerations were deemed not feasible because of additional factors in the process:

- **ASHP Located on the Roof:** Municipal regulations required that equipment not be visible from the street, and very strict noise regulations also presented a challenge. When combined with very limited space on the roof, it was not feasible to locate the large ASHP equipment on the roof.
- **Heat Production using Existing Purchased Steam System:** The team considered retaining the existing steam system as an option that worked within the historic building concept. However, this option was rejected because it did not comply with the goal to eliminate all combustion for regular operations.

### HVAC Upgrade

Montreal City Hall was originally heated with purchased steam, produced with natural gas at a maximum 65% efficiency. The building used a steam-to-water heat exchanger to supply hot-water radiators with 180°F (80°C) hot water. The building had no centralized air conditioning, with window AC units in many spaces that were not appropriate for the historic nature of the building. In addition, not all spaces were ventilated. Another factor in the project design was that some systems were at the end of life, but the major issue was that many years of overlapping renovations within the building had rendered the existing systems very complex.

![Figure: HVAC system schematic.](image_url)

**Figure CS8.2 HVAC system schematic.**

Working to meet the KPIs and within the historic context of the building, MRA developed an approach for an HVAC system that includes radiant ceilings, DOAS, and ASHPs located in an interior mechanical room. Figure CS8.2 provides a schematic of the HVAC system design.

- **Radiant Ceilings Combined with Decentralized Fan Coils:** Many spaces have historic floors and walls (marble floors and wood paneling on walls). Radiant ceilings improve comfort and produce low noise for a majority of heating hours. Peaks loads are taken on by fan coils, which also supply cooling capacity. Using hydronic heating and cooling increases efficiency and reduces the size of ducts, which was an essential consideration in a building that does not have space for big ducts.

- **DOAS:** The outdoor air is distributed completely independently from heating and cooling, minimizing ducting in an extremely complex building. Minimizing fan energy, fan coils do not need to work for the many hours a year when the climate demands neither heating nor cooling.

- **Electrified Heating:** The design includes ASHPs with electric boiler backup. Due to roof space limitations and municipal restrictions, the ASHP is located in an indoor mechanical room that is supplied with exhaust air to improve HP efficiency. Having the units indoors also means that when one unit is in heating mode and another in cooling mode, air can be recirculated within the space to improve efficiency. Locating the ASHPs indoors also proved to be a very good solution for Montreal’s cold climate. Due to locating the ASHPs inside the mechanical room rather than outdoors on the roof, the operating temperatures for the units are significantly warmer and expanded the equipment options beyond those designed for cold climate operation.

**[Figure: Indoor ASHPs.]**

![Figure CS8.3 Indoor ASHPs.](image_url)

### Key Takeaways

This final solution achieved the KPIs for the project and ultimately led to a significant reduction in GHG emissions by removing fossil fuel combustion and electrifying HVAC systems. The project’s extremely low GHG emissions are driven by the very low grid emission factor in Quebec, where the main source of electricity is hydropower. This project illustrates how buildings with electrified HVAC systems can achieve extremely low GHG emissions as the electric grid transitions to clean energy production.

- **GHG Reduction:** removed of all combustion from project operations

- **Ease of Maintenance, Respecting Historic Appearance:** innovative system that recovers heat from DOAS to keep heat pumps that were installed inside the building operating in an optimal COP range even in the coldest temperatures
- **LEED Certification:** energy savings via window repair and efficient systems
- **Occupant Comfort:** DOAS to completely ventilate an existing historic building to achieve ASHRAE Standard 62.1 and construction code requirements and use radiant heat wherever possible, together with CO₂ sensors and RH sensors, to achieve ideal comfort conditions throughout building
- **Historic Finishes Inside the Building:** decentralized HVAC system that requires few ducts and keeps systems out of sight where possible; steps taken, like window repair and refurbishment, to maintain the historic nature of the building

![Figure: GHG emissions comparison for project alternatives](image)

| Quebec GHG Emission Factors | Electricity | 0.00205 | kg CO₂/yr/kWh |
|----------------------------|-------------|-----------|----------------|
|                            | Natural Gas | 5,578.963 | kg CO₂/yr/kWh |

**Figure CS8.4** GHG emissions comparison for project alternatives

| Quebec GHG Emission Factors | Electricity | 0.00205 | kg CO₂/yr/kWh |
|----------------------------|-------------|-----------|----------------|
|                            | Natural Gas | 5,578.963 | kg CO₂/yr/kWh |

### 47 Seventy Apartments, Utah

_This case study is provided courtesy of ICAST._

![Figure: Exterior view of 47 Seventy apartments.](image_url)

| Project Name | 47 Seventy Apartments | Year Built | 1975 |
|-------------|----------------------|-----------|------|
| Location | 4770 Simmental Dr. Taylorsville, UT | Building Size | 416 units in 20 buildings |
| Project Phase | Implemented, 2022 | Year Last Systems Upgrade | N/A |

**Key EEMs/ERMs**

- LED lighting upgrades
- Replace central air split AC with split ASHPs
- Gas furnaces for backup heating
- Smart thermostats

**HVAC Equipment**

| Existing | Retrofit |
|----------|----------|
| 25 years old | Two-ton ASHPs |
| Heating: gas-fired, forced air furnace |45,000 Btu gas-fired furnace for supplemental heating | | Cooling: ducted split system AC | | **Scope of Work** The project involved upgrading HVAC systems and lighting systems and installing smart thermostats. The 47 Seventy apartments are owned by Marble Partners, LLC, and the property is managed by Apartment Management Consultants, LLC. The owner's initial goal was to replace their old ducted split-system AC units because they used R22 refrigerants, which have high GWP. However, in collabo

ration with ICAST, they expanded the scope of work to include replacing their gas-fired, forced-air furnaces (which were ~25 years old). The project considered two options for installation: - Efficient AC + Furnace: This package included more efficient 16 SEER AC units for cooling paired with 95% AFUE 60,000 Btu gas-fired furnaces for heating. - ASHP + Furnace: This package included two-ton single-zone ASHPs paired with 80% AFUE 45,000 Btu gas-fired furnaces for supplemental heating to the ASPs.

ICAST installed the hybrid electrification solution, replacing the existing HVAC systems in over 120 units with two-ton single-zone cold climate ASHPs and new gas furnaces for supplemental heating.

### Challenges and Barriers

The upfront costs of installing the ASHP + furnace option exceeded those of more efficient AC units and gas furnace combinations, and ASHPs are still an unfamiliar technology for most multifamily affordable housing property owners. ICAST demonstrated to the owner that ASHPs are a high-value investment because, in addition to their decarbonization benefits, they can increase residents’ health, comfort, and safety (they do not give off carbon monoxide). Further, the utility bill savings from the project enable the lower-income residents to redirect their money toward other necessities, such as groceries and healthcare.

### Project Costs, Savings, and Impacts

The total project cost was $1.15M. To offset costs, ICAST leveraged $620,698 in rebates from the Rocky Mountain Power Multifamily Energy Efficiency Program. The remaining cost for the project was covered by the property owner, Marble Partners, LLC. The project achieved annual utility bill savings of approximately $156,566 and will save approximately $4M over the lifetime of the upgrades. Beyond providing annual electricity savings of approximately 1,891,281 kWh/yr, the hybrid ASHP and furnace solution will reduce the GHG emissions for the 47 Seventy Apartments by approximately 3M lbs. annually. The project is expected to reduce GHG emissions by approximately 57M lbs. over the lifetime of the upgrades.

Marble Partners, LLC, will realize an increase in the value of their property based on the project upgrades, and residents receive more comfortable, healthier apartments.

## McMullen County Courthouse, Texas

_This case study is part of the Preliminary Energy Assessments (PEA) program through the Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO._

![Figure: Exterior view of McMullen County Courthouse.](image)

A preliminary energy audit (PEA) of the McMullen County Courthouse in Tilden, TX, was conducted for the Texas State Energy Conservation Office (SECO) in August 2023. Originally built in 1930, the McMullen County Courthouse has undergone many retrofits over the years and in its current state is a fully electrified building with a gross floor area of about 9000 ft². As a result of previous lighting and envelope retrofits, the aging heat pump units are oversized and provide an opportunity to rightsize the HVAC system for the new building cooling and heating loads.

| Project Name | McMullen County Courthouse | Year Built | 1930 |
| --- | --- | --- | --- |
| Location | Tilden, TX | Building Size | ~9000 ft² |
| Project Phase | Assessment | Year Last Systems Upgrade | N/A |

**Key EEMs/ERMs**

- Insulation upgrades
- Occupancy-based lighting controls
- Replacement of aging heat pumps with rightsized VRF + DOAS unit; demand-controlled ventilation
- Parking deck rooftop PV

| Existing | Recommended Retrofit |
| --- | --- |
| - Poor and deformed insulation for roof and floor | - Addition of roof and attic floor insulation |
| - Double-pane low-e glazing windows | - VRF + DOAS unit |
| - 8 heat pump units approximately 9 to 13 years old reaching end of life | - PV system on the installed parking deck |
| - LED lighting fixtures under manual switch control | - Retrofit existing lighting controls with occupancy sensors |

## Upgrades to Building Envelope

Although the building has undergone a series of retrofits over the years, it does not have any roof insulation, and the floor insulation in the attic is severely degraded. Further, the door between the attic and the courtroom is left open, resulting in humidity and condensation problems that are addressed by intentional overcooling on hearing days. Adding roof insulation and augmenting the attic floor insulation using spray foam at the underside of the roof sheathing will improve thermal comfort, mitigate condensation issues, and contribute to reducing cooling and heating loads.

## Upgrade to Lighting Controls

Although all lighting fixtures are LED based, existing lighting control is through the means of manual switches. Areas of the building that see intermittent traffic, such as corridors and offices, are ideal locations for the installation of passive infrared (PIR) occupancy sensors. The addition of occupancy sensors can reduce lighting operation in courtroom and jury room by 25%, reducing cooling loads.

## Upgrades to HVAC System

The courthouse is currently served by eight heat pump units, which are approximately 9 to 13 years old and nearing the end of effective useful life. Due to the age of the building, ceiling height is low, and with the existing ductwork the height is lowered even more. A heat recovery VRF system decoupled with a DOAS for ventilation purposes is recommended to replace the aging heat pumps. The VRF system will not require ductwork except the minimum outdoor air supply by the DOAS unit. Also, removal of the indoor units will provide extra storage space for the building.

A calibrated building energy model indicated that the existing heat pump units are vastly oversized due to the LED lighting and low-e window retrofits performed in recent years (installed total tonnage is 30, while calculated tonnage is 21.3). This suggests that the heat pumps are operating at lower efficiencies at part load conditions. The proposed VRF system is sized based on this reduced load.

## Implementation of Solar PV System

The McMullen County Courthouse recently installed a new parking deck with a metal roof that has no obstructions and will provide the idea location for the installation of a new solar PV energy generation panel. With an area of 6404 ft² and a tilt of 28%, an 88.3kW system can be installed to provide clean energy production on-site and integrated with the grid.

## Key Takeaways

Regular retrofits helped keep the 1930 McMullen County Courthouse fairly up to date with the current standards. The audit in August 2023 indicated that proper lighting and thermostat controls can help maximize energy savings from existing systems. Furthermore, implementation of a good energy management policy as well as good and regular maintenance and operation of existing systems can help the building be more sustainable in the long run. This study also highlights how a well-calibrated building energy model, though not very detailed, can still provide great insights into the appropriate sizes of energy systems required for optimum operation.

## Ken Soble Tower, Canada

_This example is provided courtesy of Rocky Mountain Institute._

This high-rise affordable multifamily housing retrofit in Hamilton (greater Toronto area), Canada, was a comprehensive passive house retrofit using a unique mineral wool EIFS approach for envelope improvements. The project revitalized a deteriorating 1967 multifamily building into vibrant and healthy affordable housing for seniors (206.1 kBtu/ft² before retrofit, 49.1 kBtu/ft² [modeled] post retrofit).

| Project Name | Ken Soble Tower | Year Built | 1967 |
| --- | --- | --- | --- |
| Location | Hamilton (Toronto), Canada | Building Size | 80,000 ft² (18 stories, 164 units) |
| Project Phase | Constructed 2020 | Year Last Systems Upgrade | N/A |

### Key EEMs/ERMs

- Exterior mineral wool EIFS with liquid applied air barrier (R-38, <0.3ACH50)
- Triple-pane windows
- VRF system with VAV boxes
- DOAS with ERVs for ventilation
- Condensing boiler for DHW

### HVAC

| Existing | Retrofit |
| --- | --- |
| - Hydronic baseboard heat served by central boiler plant<br>- Pressurized corridors, exhaust-only ventilation<br>- No cooling<br>- Central recirc gas boiler DHW | - VRF heating/cooling with VAV boxes<br>- DOAS ducted to each unit with central ERVs and tempered outdoor air<br>- Ceiling fans, shades, low SHGC windows<br>- Condensing gas boiler plant for DHW |

### Existing Systems

- Individual apartment heating with hydronic baseboards served by a central boiler plant
- Central OA to pressurize corridors and intermittent exhaust in apartments
- No cooling
- Central DHW boiler plant with recirc
- Poorly performing envelope (mold, asbestos, etc.)

### Load-Reduction Retrofits

- Fluid-applied air barrier against existing facade
- Field-applied mineral wool EIFS adding R-43 (R-38 effective)
- Triple-pane windows
- Airtightness improved from 5.4 ACH50 to less than 0.3 ACH50
- EnerPHit certified

### Load-Reduction Retrofits

- Fluid-applied air barrier against existing facade
- Field-applied mineral wool EIFS adding R-43 (R-38 effective)
- Triple-pane windows
- Airtightness improved from 5.4 ACH50 to less than 0.3 ACH50
- EnerPHit certified

### HVAC Retrofits

- Central VRF heat pump provides heating and cooling via VAV boxes in units
- DOAS with tempered air and central ERVs: one ground floor, one roof, and one in annex building
- Ventilation and exhaust ducts to each unit

### Domestic Hot Water

- Condensing gas boilers
- Not fully decarbonized (old utility transformer limited peak loads; replacement did not align with project timeline)

### Domestic Hot Water

- Condensing gas boilers
- Not fully decarbonized (old utility transformer limited peak loads; replacement did not align with project timeline)

### Existing Systems

EPA Gov’s HVAC systems were over 30 years old and had exceeded their expected service life. The HVAC system relied on pneumatic controls, offering limited strategies for control and no capacity to track system data.

| Project Name | East Palo Alto Government Center | Year Built | 1973 |
| --- | --- | --- | --- |
| Location | East Palo Alto, CA | Building Size | 50,000 ft² |
| Project Phase | Designed in 2021 | Year Last Systems Upgrade | 1995 |

**Key EEMs/ERMs**

- Central air-to-water heat recovery heat pump plant
- BAS upgrade (pneumatic to DDC) with ASHRAE Guideline 36 sequences of operation
- Repairs to penthouse built-up air handling unit
- LED lighting with occupancy-based lighting controls

**Central Plant**

| Existing | Retrofit |
| --- | --- |
| • Over 30 years old | • 60-ton two-pipe air-to-water heat pump |
| • 1,800 kBtu/h natural gas boiler | • 60-ton four-pipe air-to-water heat recovery heat pump |
| • 180-ton water-cooled CHW plant | • 80-gallon hybrid heat pump domestic water heater |
| • 80-gallon natural gas domestic water heater |

Space conditioning was accomplished via a central built-up air handling unit and variable air volume (VAV) reheat terminal units.

### Load-Reduction Retrofits

Several measures were implemented at EPA Gov to improve efficiency and reduce electrical, heating, and cooling loads. The pneumatic HVAC control system was replaced with a direct digital control (DDC) system down to the zones. The new DDC system includes ASHRAE Guideline 36 best-in-class sequences of operation, including supply air temperature reset, duct static pressure reset, demand-controlled and occupied standby ventilation, and improved AHU and central plant scheduling. LED lighting conversions were accompanied with occupancy-based lighting controls.

HVAC loads were re-evaluated using industry-standard load calculation software rather than matching the existing system capacities.

### Central Plant Retrofit

Rooftop air-to-water heat pumps were selected to replace the chiller and boiler system for GHG emissions reduction, economic performance, and reliability. One of the two heat pumps is designed with heat recovery capability to handle simultaneous heating and cooling loads without significantly increasing construction costs.

The building’s existing electrical infrastructure was able to support the all-electric central plant, primarily due to the load-reduction retrofits described above.

Repairs to the existing built-up air handling unit included replacing economizer dampers, a variable frequency drive, a chilled-water coil, sensors, and controls.

### Terminal Unit Retrofits

The existing VAV reheat terminal units were replaced to accommodate lower temperature hot water and re-zoned to improve thermal comfort. The new terminal units contain two-row oversized hot-water coils, which meet heating loads with low-temperature hot water produced by heat pumps without significant replacement of existing piping infrastructure. Terminal units serving spaces with high heating loads were upgraded to parallel fan-powered boxes to reduce reheat and hot-water demand. A series fan-powered terminal unit was provided in the double-height entry lobby to provide space conditioning and destratification.

VAV reheat terminal unit replacements were accomplished in a phased approach to maintain partial occupancy throughout the project.

### Domestic Hot-Water Retrofit

The existing gas-fired domestic water heater was also replaced with a hybrid heat pump water heater to eliminate natural gas consumption and help the county meet their sustainability goals.

### Domestic Hot-Water Retrofit

The existing gas-fired domestic water heater was also replaced with a hybrid heat pump water heater to eliminate natural gas consumption and help the county meet their sustainability goals.

## Load-Reduction Retrofits

Several measures were implemented at Vera Cruz to improve efficiency and reduce electrical, heating, and cooling loads. The most comprehensive set of load-reduction measures was performed at buildings 615 and 619, where the originally vented attic was sealed and prefabricated insulated metal panels (IMPs) were installed to replace an aging asphalt roof. Existing original windows were replaced with double-pane vinyl windows (U 0.3, SHGC 0.25). An elastomeric paint was used on the stucco walls to improve durability and reduce infiltration. For non-roof-paneled buildings, attics were manually air sealed (but left vented) and insulated with R-38 blown-in cellulose. One building (four units) received aerosol sealing in the attic. All lighting was upgraded to LEDs.

![Figure: Roof replacement in progress at Vera Cruz Village](image_url)

## Before & After

![Figure: Envelope improvements, including roof and window replacement.](image_url)

## HVAC Retrofits

In building 619, all-in-one ducted heat pump and ERV units were installed in the ceilings. These were supplemented with through-wall slim PTHPs serving the living/kitchen space. Kitchen recirculating range hoods were replaced with exhaust versions as well as bath fans with continuous exhaust. In building 615 (panelized roof retrofit), inverter-driven ducted split heat pumps were installed with continuous exhaust-only ventilation (no ERV).

The rest of the site received heat pump rooftop units to replace the existing rooftop units.

### Mechanical - Building 615

![Figure: Split system heat pump installation.](image_url)

### Mechanical - Building 619

![Figure: Ducted heat pump/ERV unit installation.](image_url)

### Mechanical - Building 615

![Figure: Split system heat pump installation.](image_url)

### Mechanical - Building 619

![Figure: Ducted heat pump/ERV unit installation.](image_url)

## Case Study 13 Vera Cruz Village, California

### Domestic Hot Water

Individual gas water heaters in exterior closets were replaced with hybrid heat pump water heaters with a louver on the door for HP supply air and ducted HP exhaust. In three select units, split Sanden HPWHs were installed utilizing 80-gallon tanks in the existing closets.

![Figure: Domestic hot water upgrades—(a) before and (b) after.](image_url)

### Solar PV

In the first phase of the project, solar PV was installed on carport parking areas with a virtual net metering agreement, which shares utility bill benefits with tenants.

### Solar PV

In the first phase of the project, solar PV was installed on carport parking areas with a virtual net metering agreement, which shares utility bill benefits with tenants.

### Solar PV

In the first phase of the project, solar PV was installed on carport parking areas with a virtual net metering agreement, which shares utility bill benefits with tenants.

left in place to serve as an emergency backup. With improvements in heat pump water heater technology, the existing electric unit may be replaced with a heat pump water heater and used as the primary DHW heating source, with the high-efficiency gas-fired unit retained as the emergency backup.

### EV Charging

Two 240V, Level 2 EV chargers were installed at Skokie Courthouse. These are not used for two-way charging and result in a small increase in electric use for the courthouse. The EV chargers were installed to demonstrate the county’s climate initiatives and increase public awareness.

mary DHW heating source, with the high-efficiency gas-fired unit retained as the emergency backup.

### EV Charging

Two 240V, Level 2 EV chargers were installed at Skokie Courthouse. These are not used for two-way charging and result in a small increase in electric use for the courthouse. The EV chargers were installed to demonstrate the county’s climate initiatives and increase public awareness.

### Stella B. Werner Council Office Building, Maryland

This case study is provided courtesy of NORESCO and Montgomery County, MD.

![Figure: Exterior view of Stella B. Werner Council Office Building.](image)

| Project Name | Stella B. Werner Council Office Building | Year Built | 1952 (Central Core) 1962 (South Wing) 1970s–1980s (further additions) |
| --- | --- | --- | --- |
| Location | Montgomery County, Maryland | Building Size | 142,480 ft² |
| Project Phase | Implemented 2021 | Year Last Systems Upgrade | Variable |

**Key EEMs/ERMs**

- LED lighting upgrade
- Window and door replacement
- Water-cooled VRF system with DOAS

| Existing | Retrofit |
| --- | --- |
| Varying systems by wing |  |
| • Four-pipe FCUs, WSHP, AHUs, RTUs | • 300-ton water-cooled VRF system |
| • Heating: central natural gas boilers, dedicated natural gas boilers, packaged gas-fired RTUs | • DOAS with energy recovery |
| • Cooling: central electric chillers, packaged DX RTUs, cooling towers (WSHP) | • DX AHU/RTU for dining/kitchen and auditorium |
|  | • Data center conditioning unchanged |

### Existing Systems

**Lighting**
The interior lighting was primarily made up of T8, and some T12, fluorescent lamps. Switch-mounted occupancy sensors were installed in many areas. Exterior lighting was high-intensity discharge (HID) with high-pressure sodium (HPS) lamps.

**Envelope**
Due to multiple additions in the 1960s, '70s, and '80s, different parts of the COB have different architectural designs and different construction materials. A majority of windows were single pane and original to each wing's construction. Many of the operable windows throughout the Core and Core South wings did not close properly and permitted the infiltration of a great deal of unconditioned outdoor air and moisture.

**HVAC**

![Figure: Diagram of office building layout.](image_url)

The multiple additions and renovations to the COB over the past 60 years had resulted in a mix of heating and cooling equipment. Multiple HVAC renovation projects were implemented to upgrade systems serving various sections of the building. The result was that the COB has a wide variety of different designs and vintages of HVAC systems, which presented a wide range of issues.

A central boiler plant located on the first floor of the Core building served the majority of the COB. The plant consisted of six 299-MBH, direct-vented, natural gas-fired, hot-water boilers. Cooling for much of the building was supplied by a central chiller plant located in the northwestern corner of the parking garage lower level. The plant consisted of three 110-ton water-cooled reciprocating chillers. The central plant water chillers had been in service for approximately 30 years and were near the end of effective useful life. The main chiller plant did not have enough capacity to simultaneously meet building cooling demand and serve as backup for the data center.

The central boiler and chiller plants provided heating and cooling for most systems in the building, with some exceptions.

**Health Wing:** Four-pipe FCUs located along the perimeter of the space and four-pipe AHUs on each floor providing tempered ventilation air to the center areas. FCUs and AHUs served by central plants.

**Auditorium First Floor:** Four-pipe AHU served by central plants.

Council Wing Second Floor: Dining area served by a four-pipe AHU located with hot water from a dedicated gas-fired boiler. Kitchen served by a two-pipe makeup air unit (MAU), also served from the same small boiler.

**Council Wing Third Floor:** Meeting room served by a 15-ton RTU connected to central plants. Hearing room served by a 40-ton AAON packaged rooftop unit (RTU) with gas heat and direct expansion (DX) cooling.

**Core And Core South Floors 1-5:** WSHP s with condenser loop tempered by the central boiler plant by means of a heat exchanger. The loop was also interconnected to the central cooling towers for heat rejection. Due to the age of the WSHP system, many of the compressors were beginning to fail.

**Core South Sixth Floor:** Four-pipe VAV RTU served by the central boiler and chiller plants.

**Core Top-floor Hearing Room:** AHU with DX cooling and electric duct heaters. Two air-cooled condensers on the roof serve the AHU.

The South Wing of the building was heated by a separate hot-water loop, served by a 1260-MBH hot-water boiler. This serves a two-pipe hydronic loop distributed throughout the wing's air-handling units and fan coil units. A separate dedicated hot-water boiler serves the first-floor kitchen and cafeteria of the Council Wing.

**South Wing Floors 2, 4, 5:** Four-pipe perimeter FCUs with a four-pipe AHU in a penthouse mechanical room for tempered ventilation air to each floor. The AHU is served by the central chiller plant; however, hot water is provided by a dedicated gas-fired boiler located in the penthouse mechanical room.

The sixth floor is served by VAV boxes, similar to the top floor of Core South. The VAV boxes are served by a four-pipe RTU, which in turn is served by the central cooling plant and by the small hot-water boiler in the penthouse.

The third floor of the South Wing houses the County's large data center. This area is primarily served by computer room air-conditioning (CRAC) units and a 120-ton air-cooled chiller located at ground level on the eastern side of the building. The chilled-water supply is also interconnected with the central chiller plant loop for backup and redundancy.

### Load-Reduction Retrofits

The window and door replacements, LED lighting upgrades, and DOAS energy recovery measures implemented at the Stella B. Werner Council Office Building improved efficiency and reduced electrical, heating, and cooling loads. Existing original windows were replaced with double-pane insulated windows throughout the Health Wing, Core, Core South, and first floor Council Wing. Exterior doors were replaced with insulated doors in the Health Wing and first floor connector wing. LED lighting conversions accompanied with occupancy-based lighting controls reduced electric demand. ### HVAC Options The County desired a comprehensive, long-term solution for the COB, and a number of different HVAC upgrade options were evaluated for occupant comfort, energy savings potential, ease of operation and

 maintenance, and flexibility in phasing of installation to minimize occupant disruption during construction. **Option 1—New Central Plants and Variable Air Volume (VAV) Systems** This HVAC upgrade option would involve replacing and expanding the central plant boilers and chillers so that these central plants could serve the entire building. Condensing boilers would provide heating, and water-cooled centrifugal chillers would provide cooling. VAV AHUs and terminal boxes would be installed throughout the building. This option would require electrical system upgrades for the new chiller plant.

**Option 2—New Central Plants, Dedicated Outdoor Air Units, and Fan Coil Units**

This HVAC upgrade option would again involve replacing and expanding the central boiler and chiller plants with condensing boilers and centrifugal chillers to serve the entire building. Four-pipe FCUs would be installed throughout the building and a DOAS with heat recovery on the roof and/or on each floor to provide ventilation air to the occupied spaces. This option would require electrical system upgrades for the new chiller plant.

**Option 3—New Variable Refrigerant Flow (VRF) with Dedicated Outdoor Air (DOAS)**

This HVAC upgrade option would involve installing an approximately 300-ton VRF system, together with a DOAS system with heat recovery, to serve the entire building. The only exceptions would be the Auditorium and Council Wing, which would receive new packaged HVAC systems, and the South Wing data center, which would remain as-is.

A water-cooled VRF system was chosen over an air-cooled VRF system for two primary reasons: lack of available roof space and the need for significant structural reinforcement, which would severely interrupt council operations on the sixth floor.

The water-cooled VRF heat pumps are small indoor units installed in small closets near the center of each floor. The system requires a central condenser water loop, which is maintained between 70°F and 85°F. The loop is served by a cooling tower to reject excess heat and a condensing boiler plant to add heat when required. These were installed in the parking garage (cooling tower on the roof and condensing boilers and associated pumps in the existing parking garage mechanical room).

### VRF System

A VRF system with dedicated outdoor air units complete with heat recovery was selected. The VRF system provided higher energy savings and comparatively lower installation cost. However, the biggest deciding factor in choosing VRF was the design and installation flexibility to overcome site- and building-specific constraints associated with this retrofit project.

- Because there was no hot-water or chilled-water piping to run, the VRF system helped to overcome the limited ceiling height.
- The ability to phase the installation by floor was critical to the success of the project.
- The modular and adaptable design provided greater flexibility in zoning, which fit well with other proposed interior renovations.
- The ability to efficiently provide simultaneous heating and cooling through the same system improved comfort conditions and energy savings.
- The modular VRF system had the flexibility to provide individual comfort control for each council member without affecting the whole building.

### Virginia Beach City Public Schools, Virginia

These case studies are provided courtesy of NORESCO and Virginia Beach City Public Schools.

Virginia Beach City Public Schools (VBCPS) has completed multiple phases of projects at various schools as part of a continuing effort to improve building infrastructure while reducing operating costs. WSHP and GSHP upgrades at Providence, Strawbridge, and Centerville Elementary Schools were part of a program with more than 11 project phases across the school district.

| Project Name | Providence Elementary School | Year Built | 1981 |
| --- | --- | --- | --- |
| Location | Virginia Beach, Virginia | Building Size | 61,831 ft² |
| Project Phase | 1 | Year Implemented | 2010 |
| Key EEMs/ERMs | | | |
| - Weatherization | | | |
| - Demand-controlled ventilation | | | |
| - Central GSHP plant serving WSHP loop | | | |
| - Packaged RTUs replaced with GSHP RTUs | | | |
| Existing | Retrofit |
| - Classroom: two-pipe WSHP | - GS well field: 152 wells, 300 ft deep |
| - DX RTUs | - Heat pump RTUs |
| - Heating: 288 kW electric boiler | |
| - Cooling: two-cell closed-circuit cooling tower | |

#### Existing Systems

The gym, cafeterium, and library were conditioned by four RTUs with DX cooling and electric resistance heating coils. The office RTU included DX cooling with electric heaters located in the office ductwork to serve the office rooms.

At the time of retrofit, Providence Elementary used a two-pipe water-source heat pump (WSHP) system for the classroom heating and cooling air conditioning as well as ventilation air. Each of the classrooms has two water source heat pumps that range in capacity from 0.6 tons to 2.3 tons. The classroom WSHP system included a 288-kW electric boiler and a two-cell, closed-loop evaporative cooling tower whose temperature ranges from 63°F to 103°F.

#### GSHP Loop

A GSHP loop was installed and connected to the existing WSHP system at Providence Elementary. The GSHP loop comprises in-ground boreholes drilled in the football and soccer field on the eastern side of the building. The well field consists of 152 boreholes, drilled at a 300-ft depth and spaced apart on a 20-ft grid, to satisfy the school's heating and cooling requirements.

The GSHP loop comprises in-ground boreholes drilled in the football and soccer field on the eastern side of the building. The well field consists of 152 boreholes, drilled at a 300-ft depth and spaced apart on a 20-ft grid, to satisfy the school's heating and cooling requirements.

### GSHP Loop

A GSHP well field was installed in the large playground space behind the building at Strawbridge Elementary as part of Phase 5 with VBCPS. The GSHP loop well field consists of 274 boreholes, drilled at a 300-ft depth and spaced apart on a 20-ft grid.

The balance of the GSHP system was installed under Phase 6, including:

- Replacement of fan coil units with GSHP system console units
- Connection of the GSHP console units to the ground-source loop
- Connection of GSHP RTUs (replaced under separate roofing project) to the ground-source loop

As at Providence Elementary, the existing cooling towers were demolished and removed, but one of the existing boilers remained in place for emergency backup.

| Project Name | Centerville Elementary School | Year Built | 1983 |
| --- | --- | --- | --- |
| Location | Virginia Beach, Virginia | Building Size | 67,082 ft² |
| Project Phase | 8 and 10 | Year Implemented | 2017, 2021 |
| Key EEMs/ERMs | | |
| • Weatherization | |
| • Central GSHP plant serving WSHP loop | |
| • Replacement WSHP s and FCUs with GSHP console units | |
| • Packaged RTUs replaced with GSHP RTUs | |
| Existing | Retrofit |
| • Classroom two-pipe WSHP s | • GS well field: 220 wells, 300 ft deep |
| • DX RTUs and outdoor air units | • Heat pump RTUs and outdoor air units |
| • Heating: 510 kW electric boiler | |
| • Cooling: closed circuit cooling tower | |

### Centerville Elementary School (Phases 8 and 10)

Centerville Elementary is a 67,082 ft² facility constructed in 1983.

#### Existing Systems

Packaged DX RTUs and electric heating served the larger non-classroom spaces.

Like the other schools, Centerville Elementary was built with a two-pipe WSHP system serving the classrooms. Circa 2002, outdoor air was sealed to the classroom WSHP s, and three outdoor air units with DX cooling and electric heating were installed to provide conditioned outdoor air to the classroom spaces. As with Strawbridge Elementary, after the outdoor air sections were sealed, the WSHP units were oversized.

During Phase 8, a GSHP loop was installed to serve the existing WSHP system. The well field was installed in the open grass area adjacent to the school and included 220 boreholes, each 300 feet deep. The GSHP loop was sized based on the calculated building heating load of 245 tons, which is greater than the calculated cooling load of 200 tons. The well field was designed to serve the whole building, which includes the classroom GSHPs, the RTUs, and the OAUs. During Phase 8, the existing WSHP s were replaced with new GSHPs, but the existing RTUs and outdoor air units remained in place.

Phase 8 also replaced the existing WSHP loop piping within the building with an upsized loop. The water loop included piping stub-outs to the existing locations of the RTUs and outdoor air units for future connections.

Four years later, during Phase 10, the five RTUs and three outdoor air units were replaced, tied into the Phase 8 water loop stub outs, and connected to the GSHP system. Because the GSHP system—including associated pumps, condenser water piping, and well fields—originally was designed to accommodate the additional HVAC loads of these RTUs and outdoor air units, no changes to the GSHP were required.

### 5.1.10 STAR Transit, Texas

This example is part of the Preliminary Energy Assessments (PEA) program through the Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.

![Figure: Exterior view of STAR Transit.](image_url)

STAR Transit is a public bus transportation service with a 20,000 ft² campus at Terrell, TX. The facility consists of a 10,000 ft² large office space along with an equally large parking garage for the buses. STAR Transit is currently in the process of converting their fleet of 14 buses to electric vehicles (EVs). The projected increase in the electricity load of the building is planned to be offset by the installation of solar PV systems across the facility. STAR Transit had received funding for use in electrification projects that had a deadline of August 2022.

A SECO PEA audit estimated that converting 14 buses to EVs will increase the daily electricity consumption by 1078 kWh and the total annual electricity consumption by 388,080 kWh. STAR Transit was interested in offsetting the demand increase from EV buses with a PV installation. However, EV charging was estimated to happen mostly during the evening times in contrast with the daytime generation from a PV system (bus operation is 6:00 a.m. to 6:00 p.m., and charging would be scheduled for 6:00 p.m. to 6:00 a.m.). Due to the project funding timeline, lead times for battery storage systems in the market, and the magnitude of the electrical storage need, grid integration for the PV system was evaluated in the current assessment. Even grid integration requires STAR Transit to change utility providers for a utility that allows PV grid integration. This is possible due to the deregulated electricity market in Texas.

Analysis showed that there will be only three hours of overlap between PV generation and bus charging with no energy storage available. The figures show the comparison between PV generation vs. EV charging for representative days for the months of January, April, June, and October. STAR Transit moved forward with PV system installation to avoid expiration of funds, and the next recommended step for their fleet decarbonization is installation of battery storage to fully harness the clean PV energy generation to charge the bus fleet overnight.

![Figure: Solar generation vs. EV Charging for (a) January, (b) April, (c) July, and (d) October.](image)

(a)

(b)

(c)

(d)

### North Oak Development, Canada

*This case study is provided courtesy of Creative Energy.*

An example of an ambient temperature district energy system broke ground in Oakville, Ontario, Canada on March 28, 2023. Creative Energy developed and is implementing the ambient loop for the Minto Communities North Oak development. While this system serves a new construction development, it provides an example for implementing district ambient loops.

The North Oak project interconnects phase-by-phase geothermal fields to provide reliable space heating for five residential buildings developed over three phases. The district system will distribute ambient water at a temperature between 34°F and 90°F for space heating and cooling. The district system also supplies higher-temperature heating water at 145°F for local DHW production from a central natural gas boiler. As seen in the schematic diagram, each building is connected to the district system via two heat exchangers, one for space heating and cooling and one for DHW production. The ambient distribution network will interconnect three geothermal fields, which will be constructed in tandem with the building development schedule. The geothermal field for the first phase will consist of 70 boreholes drilled 600 feet deep. As each phase comes online, another field will be added to the system, increasing the low-carbon thermal energy capacity.

The combination of the geothermal fields and ambient distribution will allow buildings to share energy with one another and enable in-suite water-source heat pumps within the buildings to operate reliably and efficiently. The district system supplies all space conditioning needs using the geothermal ambient loop, with the boiler plant reserved for domestic hot-water heating and as a backup for the geothermal field. The district system is expected to decrease carbon emissions related to space heating by up to 95 percent and is expected to avoid almost 1000 tons of GHG emissions annually.

**[Figure: Schematic Diagram of North Oak Ambient District Loop (Image credit: Creative Energy [2022])]**

![Figure: Schematic Diagram of North Oak Ambient District Loop](image)

*Image content: The schematic shows five residential towers labeled Tower A through Tower E. Each tower is connected to a central ambient distribution loop via heat pump piping and a heating plant. The diagram includes a legend indicating heat pump piping (yellow), geo exchange/ambient distribution (blue), DHW (black), heating distribution (red), heating plant (black square), and flue (arrow).*

## 6.3.2.2 Ambient Loop Design

The ambient loop design shall be in accordance with ASHRAE Standard 211 and the following requirements:

- The ambient loop shall be designed to maintain a minimum supply water temperature of 32°F (0°C) and a maximum supply water temperature of 120°F (49°C).
- The loop shall be sized to meet the peak heating and cooling loads of the connected buildings, with a minimum safety factor of 15%.
- The loop shall be designed for a maximum pressure drop of 4.5 psi per 100 ft (10.2 kPa per 30 m) of piping.
- The loop shall include a minimum of two expansion tanks, each sized for 1% of the total system volume.
- The loop shall be equipped with automatic air vents at high points and low points to prevent air accumulation.

### 6.3.2.2.1 Pipe Sizing

Pipe sizing shall be performed using the Darcy-Weisbach equation or equivalent, with a maximum design velocity of 5 ft/s (1.5 m/s) for copper tubing and 8 ft/s (2.4 m/s) for steel piping. The following table provides minimum pipe sizes for typical flow rates:

| Flow Rate (gpm) | Copper Tubing (in) | Steel Pipe (in) |
|------------------|--------------------|-----------------|
| 10               | 1                  | 1               |
| 20               | 1.25               | 1.25            |
| 30               | 1.5                | 1.5             |
| 50               | 2                  | 2               |
| 100              | 2.5                | 2.5             |

### 5.3.2.2 Pipe Sizing

| Copper Tubing (in) | Steel Pipe (in) |
|---------------------|-----------------|
| 125                 | 3               |
| 150                 | 3.5             |
| 200                 | 4               |
| 250                 | 5               |
| 300                 | 6               |

### 5.3.2.2 Pipe Sizing

| Copper Tubing (in) | Steel Pipe (in) |
|---------------------|-----------------|
| 350                 | 8               |
| 400                 | 10              |
| 450                 | 12              |
| 500                 | 14              |

The system is equipped with a large number of temperature sensors to facilitate troubleshooting and characterize system operation. Used as a proof of concept, the city has since implemented similar central HPWH systems in other city-owned buildings. Monitoring of the system operation over the past two summers has indicated that the system has a lot of extra capacity. The next project on-site involves expanding the DHW system to heat pool makeup water and reduce GHG emissions from the natural gas boilers used to heat the pool.

Used as a proof of concept, the city has since implemented similar central HPWH systems in other city-owned buildings. Monitoring of the system operation over the past two summers has indicated that the system has a lot of extra capacity. The next project on-site involves expanding the DHW system to heat pool makeup water and reduce GHG emissions from the natural gas boilers used to heat the pool.

## References

ADB. 2018. *Handbook on Battery Energy Storage System*. Manila, Philippines: Asian Development Bank. [https://dx.doi.org/10.22617/TCS189791-2](https://dx.doi.org/10.22617/TCS189791-2).

Adewale, O., J. Woods, J. Nelson, K. Sumanjeet, K. Gluesenkamp, N. Kumar, S. Mumme, R. Jackson, and R. Prasher. 2021. Addressing Energy Storage Needs at Lower Cost via On-Site Thermal Energy Storage in Buildings. *Energy and Environmental Science* 14:5315–5329. [https://pubs.rsc.org/en/content/articlelanding/2021/ee/d1ee01992a](https://pubs.rsc.org/en/content/articlelanding/2021/ee/d1ee01992a).

Affiliated Engineers, Inc. 2023. *Decarbonization and Electrification Predesign Report: University of California, Santa Cruz*. Santa Cruz, CA: University of California, Santa Cruz. [https://ppdo.ucsc.edu/environment/files/ucsc-decarbonization-electrification-pre-design-final-report.pdf](https://ppdo.ucsc.edu/environment/files/ucsc-decarbonization-electrification-pre-design-final-report.pdf).

AIA. 2019. *Renovate, Retrofit, Reuse: Uncovering the Hidden Value in America’s Existing Building Stock*. Washington, D.C.: American Institute of Architects. [https://content.aia.org/sites/default/files/2019-07/RES19_227853_Retrofitting_Existing_Buildings_Report_Guide_V3.pdf](https://content.aia.org/sites/default/files/2019-07/RES19_227853_Retrofitting_Existing_Buildings_Report_Guide_V3.pdf).

AIA. 2022. *Blueprint for Better Resources*. Washington, D.C.: American Institute of Architects. [https://blueprintforbetter.org/resources/](https://blueprintforbetter.org/resources/).

Albers, T., and J. Ellis. 2023. Motor, Drive Selection Key to Future HVAC Fan Efficiency Standards: Six Things the Fan Industry Should Know. *The Air Conditioning, Heating, Refrigeration NEWS*. [https://www.achrnews.com/articles/147463-motor-drive-selection-key-to-future-hvac-fan-efficiency-standards](https://www.achrnews.com/articles/147463-motor-drive-selection-key-to-future-hvac-fan-efficiency-standards).

AOBA. 2023. *Operations and Maintenance Best Practices for Energy Management*. Washington, DC: Apartment and Office Building Association. [https://buildinginnovationhub.org/resource/improve-building-operations/operations-and-maintenance-guide/](https://buildinginnovationhub.org/resource/improve-building-operations/operations-and-maintenance-guide/).

Architecture 2030. 2023. *Building Sector Intervention Points*. [https://www.architecture2030.org/intervention-points/](https://www.architecture2030.org/intervention-points/).

Arias, F., R. DiNola, C. Nesler, and K. Peterson. 2022. *GSA Green Building Advisory Committee Advice Letter: Recommendations for Advancing GHG Reductions in Existing Federal Buildings*. [https://www.gsa.gov/system/files/GSA%20Decarbonization%20Advice%20Letter%20Final%202011-09-22%282%29.pdf](https://www.gsa.gov/system/files/GSA%20Decarbonization%20Advice%20Letter%20Final%202011-09-22%282%29.pdf).

ASHRAE. 2015. *ASHRAE Guideline 0.2-2015, Commissioning Process for Existing Buildings and Assemblies*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2018. *ASHRAE/IES Standard 100-2018, Energy Efficiency in Existing Buildings*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2019a. *ASHRAE Guideline 0-2019, The Commissioning Process*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2019b. *ASHRAE Guideline 1.2-2019, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies*. Peachtree Corners: ASHRAE.
ASHRAE. 2019c. *ASHRAE Guideline 34-2019, Energy Guideline for Historic Buildings*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2019d. *ASHRAE Handbook—HVAC Applications*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2020a. *ANSI/ASHRAE/ACCA Standard 183-2007 (RA2020), Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise Residential Buildings*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2020b. *ASHRAE Handbook—HVAC Systems and Equipment*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2020c. *Smart Grid Application Guide: Integrating Facilities with the Electric Grid*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2021a. *ASHRAE Guideline 36-2021, High Performance Sequences of Operation for HVAC Systems*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2021b. *ASHRAE Handbook—Fundamentals*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022a. *Achieving Zero Energy: Advanced Energy Design Guide for Multifamily Buildings*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022b. *ANSI/ASHRAE Standard 230-2022, Commissioning Process For Existing Building And Systems*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022c. *ANSI/ASHRAE Standard 62.1-2022, Ventilation and Acceptable Indoor Air Quality*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022d. *ANSI/ASHRAE Standard 62.2-2022, Ventilation and Acceptable Indoor Air Quality in Residential Buildings*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022e. *ANSI/ASHRAE/IES Standard 90.1-2022, Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022f. *ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022g. *ASHRAE Handbook—Refrigeration*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022h. *ASHRAE Position Document on Building Decarbonization*. Peachtree Corners, GA: ASHRAE. [https://www.ashrae.org/file%20library/about/ashrae_building_decarbonization_pd_2022.pdf](https://www.ashrae.org/file%20library/about/ashrae_building_decarbonization_pd_2022.pdf)
ASHRAE. 2022i. *ASHRAE Position Document on Indoor Carbon Dioxide*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023a. *Advanced Energy Design Guides*. Peachtree Corners, GA: ASHRAE. [www.ashrae.org/technical-resources/aedgs](http://www.ashrae.org/technical-resources/aedgs).
ASHRAE. 2023b. *ANSI/ASHRAE Standard 228-2023, Standard Method of Evaluating Zero Net Energy and Zero Net Carbon Building Performance*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023c. *ANSI/ASHRAE/ACCA Standard 211-2023, Standard for Commercial Building Energy Audits*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023d. *ASHRAE Building Electrification Policy Positions and Issues Brief*. Peachtree Corners, GA: ASHRAE. [https://www.ashrae.org/file%20library/about/government%20affairs/public%20policy%20resources/briefs/approved-ppib--building-electrification.pdf](https://www.ashrae.org/file%20library/about/government%20affairs/public%20policy%20resources/briefs/approved-ppib--building-electrification.pdf)
ASHRAE. 2023e. *ASHRAE Guideline 14-2023, Measurement of Energy, Demand, and Water Savings*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023f. *ASHRAE Standard 241-2023, Control of Infectious Aerosols*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023g. *Building Performance Standards: A Technical Resource Guide*. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023h. *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2024. *Standard 62.1 Calculators*. Peachtree Corners, GA: ASHRAE.

ASHRAE. Forthcoming. *Whole-Life Carbon Guide for Building Systems*. Peachtree Corners, GA: ASHRAE. [https://www.ashrae.org/about/cedb-technical-resources](https://www.ashrae.org/about/cedb-technical-resources).

ASHRAE. n.d.-a. *Upcoming Guides: Center of Excellence for Building Decarbonization*. [https://www.ashrae.org/about/cedb-upcoming-guides](https://www.ashrae.org/about/cedb-upcoming-guides).

ASPE. 2003. *Domestic Water Heating Design Manual*, second ed. Chicago, IL: American Society of Plumbing Engineers.

ASSE. 2021. *ASSE/ANSI Standard 1082-2021, Performance Requirements for Water Heaters with Integral Temperature Control Devices for Hot Water Distribution Systems*. Mokena, IL: American Society of Sanitary Engineering.

BE-Ex. 2019. *Tech Primer: Variable Refrigerant Flow (VRF) Systems: Highly Efficient Heat Pumps for Centralized Electric Heating and Cooling in Multifamily Buildings*. New York: Building Energy Exchange. [https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/hprt-techprimer-vrf.pdf](https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/hprt-techprimer-vrf.pdf).

BE-Ex. 2021. *Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV): Controlled Ventilation for Enhanced Comfort and Savings*. New York: Building Energy Exchange. [https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/NYCA_TP_DOAS.pdf](https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/NYCA_TP_DOAS.pdf).

BE-Ex. 2023a. *Decarbonization Roadmap for Multifamily Affordable Housing*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2023/04/2023_BEEx_HPD_LL97_decarbonization_roadmap_multifamily_manual_m23u.pdf](https://be-exchange.org/wp-content/uploads/2023/04/2023_BEEx_HPD_LL97_decarbonization_roadmap_multifamily_manual_m23u.pdf).

BE-Ex. 2023b. *Turning Data Into Action: Office Buildings*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2023/04/2023_TurningDataIntoAction_OfficeBuildings_fullreport_digi.pdf](https://be-exchange.org/wp-content/uploads/2023/04/2023_TurningDataIntoAction_OfficeBuildings_fullreport_digi.pdf).

BE-Ex. 2023c. *Building envelope: A guide to building envelope solutions that improve comfort, marketability, and energy efficiency. Anatomy of an Energy Efficient Building Solution Package* series. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Envelope-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Envelope-Solutions.pdf).

BE-Ex. 2023d. *Anatomy of an Energy Efficient Building Solution Package: Domestic Hot Water*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Domestic-Hot-Water-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Domestic-Hot-Water-Solutions.pdf).

BE-Ex. 2023e. *Anatomy of an Energy Efficient Building Solution Package: Ventilation*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Ventilation-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Ventilation-Solutions.pdf).

BE-Ex. 2023f. *Anatomy of an Energy Efficient Building Solution Package: Lighting and Plug Loads*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Lighting-and-Load-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Lighting-and-Load-Solutions.pdf).

BE-Ex. 2023g. *Anatomy of an Energy Efficient Building Solution Package: Cooling*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Cooling-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Cooling-Solutions.pdf).

BE-Ex. 2023h. *Anatomy of an Energy Efficient Building Solution Package: Heating*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Heating-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Heating-Solutions.pdf).

BEI. 2021. *Building Electrification 101*. Building Electrification Institute. [https://static1.squarespace.com/static/5b6a482db27e39c8fc65bbf/t/623c9fb54f30085f6943a76e/1648140225236/BEI_Building+Electrification+101_Final2021-2.pdf](https://static1.squarespace.com/static/5b6a482db27e39c8fc65bbf/t/623c9fb54f30085f6943a76e/1648140225236/BEI_Building+Electrification+101_Final2021-2.pdf)

BEI. 2023. *Equitable Approaches to Building Electrification*. Building Electrification Institute. [https://www.beicities.org/be-equitable-approaches](https://www.beicities.org/be-equitable-approaches).

Beny, J., and D. Leban. 2011. *Lighting Retrofit and Relighting: A Guide to Energy Efficient Lighting*. John Wiley & Sons.

Better Buildings. 2023. Financing Navigator. Washington, D.C.: U.S. Department of Energy. [https://betterbuildingssolutioncenter.energy.gov/financing-navigator](https://betterbuildingssolutioncenter.energy.gov/financing-navigator).

Borlaug, B., S. Salisbury, M. Gerdes, and M. Muratori. 2020. Levelized Cost of Charging Electric Vehicles in the United States. *Joule* 4:1470–1485.

Braciszewski, V., S. Sanborn, J. Tholen, H. Thimmanna, T. Pullen, C. Galante, and J. Hiteshew. 2023. Modeling and Analyzing Distributed Heat Pump Domestic Water Heating in Modular Multifamily Buildings. *Cityscape: A Journal of Policy Development and Research* 25(1):89–115.

Brooks, A. 2020. *Central Heat Pump Water Heating: Key Design Considerations*. Emeryville, CA: Association for Energy Affordability. [https://cbe.berkeley.edu/wp-content/uploads/2020/10/Brooks-2020-Oct-central-HP-water-heating.pdf](https://cbe.berkeley.edu/wp-content/uploads/2020/10/Brooks-2020-Oct-central-HP-water-heating.pdf).

Brooks, A. 2021. Thermal Load Shifting with Heat Pump Water Heaters: Technology Brief. Emeryville, CA: Association for Energy Affordability.

Buchberger, S., T. Omaghomi, T. Wolfe, J. Hewitt, and D. Cole. 2017. *Peak Water Demand Study: Probability Estimates for Efficient Fixtures in Single and Multi-family Residential Buildings*. Ontario, CA: International Association of Plumbing and Mechanical Officials (IAPMO).

CAISO. 2016. Fact Sheet: What the Duck Curve Tells Us About Managing a Green Grid. Folsom, CA: California Independent System Operator. [https://www.caiso.com/documents/flexiblesourceshelprenewables_fastfacts.pdf](https://www.caiso.com/documents/flexiblesourceshelprenewables_fastfacts.pdf).

Campbell, I., A. Egerter, M. Gartman, G. Hopkins, P. Keuhn, and J. Mandel. 2018. *Capturing Value Through Portfolio Energy Optimization*. Basalt, CO: Rocky Mountain Institute. [http://info.rmi.org/portfolio_energy_optimization_report](http://info.rmi.org/portfolio_energy_optimization_report).

CANMET Energy. 2020. *Air-Source Heat Pump Sizing and Selection Guide. M154-138/2020E-PDF*. Ottawa, ON: Natural Resources Canada. [https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHPSizing%20and%20SelectionGuide%20(EN).pdf](https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHPSizing%20and%20SelectionGuide%20(EN).pdf).

CANMET Energy. 2020. Addendum to the Air-Source Heat Pump Sizing and Selection Guide. *Natural Resources Canada*. [https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/Addendum%20to%20ASH%20Guide%20of%20Worked%20Examples.pdf](https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/Addendum%20to%20ASH%20Guide%20of%20Worked%20Examples.pdf).

CARB. 2023. High-GWP Refrigerants. Sacramento, CA: California Air Resources Board. [https://ww2.arb.ca.gov/resources/documents/high-gwp-refrigerants](https://ww2.arb.ca.gov/resources/documents/high-gwp-refrigerants).

Carmichael, C., M. Jungclaus, P. Keuhn, and K. Porst Hydras. 2019. *Value Potential for Grid-Interactive Efficient Buildings in the GSA Portfolio: A Cost-Benefit Analysis*. Basalt, CO: Rocky Mountain Institute.

Carmichael, C., P. Keuhn, S. Mendonca, and C. Usry. 2022. *Cost-Effective Grid-interactive Efficient Buildings: Decarbonization Potential for a U.S. Retail Portfolio*. Basalt, CO: Rocky Mountain Institute.

Carmody, J., and K. Haglund. 2012. *Measure Guideline: Energy-Efficient Window Performance and Selection*. Washington, D.C.: U.S. Department of Energy. [https://www.nrel.gov/docs/fy13osti/55444.pdf](https://www.nrel.gov/docs/fy13osti/55444.pdf).

Carrier. 2009. Heat Recovery from Air-Cooled Chillers: Applications for Heat Reclaim Chillers. [https://www.shareddocs.com/hvac/docs/1001/Public/03/04-581041-01.pdf](https://www.shareddocs.com/hvac/docs/1001/Public/03/04-581041-01.pdf).

Carrier. 2022. Heat Recovery from Chilled Water Systems: Applications for Heat Reclaim Chillers. [https://www.shareddocs.com/hvac/docs/1001/Public/0A/04-581025-01.pdf](https://www.shareddocs.com/hvac/docs/1001/Public/0A/04-581025-01.pdf).

CEN. 2011. EN 15978:2011, *Sustainability of construction works - Assessment of environmental performance of buildings - Calculation method*. Brussels: European Committee for Standardization.

CFI. n.d. Stranded Assets. Vancouver, BC, Canada: Corporate Finance Institute. [https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/](https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/).

Chauhan, R., K. Chauhan, et al. 2019. *Distributed Energy Resources in Microgrids: Integration, Challenges and Optimization*. Amsterdam, the Netherlands: Elsevier.

CFI. n.d. Stranded Assets. Vancouver, BC, Canada: Corporate Finance Institute. [https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/](https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/).

Chauhan, R., K. Chauhan, et al. 2019. *Distributed Energy Resources in Microgrids: Integration, Challenges and Optimization*. Amsterdam, the Netherlands: Elsevier.

Chauhan, R., K. Chauhan, et al. 2019. *Distributed Energy Resources in Microgrids: Integration, Challenges and Optimization*. Amsterdam, the Netherlands: Elsevier.

Chertow, M. R. 2000. “The IPAT Equation and Its Variants: Gauging the Environmental Impact of Human Activity.” *Journal of Industrial Ecology* 4(4):13–29.

Chester, M. V., and C. J. Horvath. 2009. “Calculating Regional Energy Implications of Building Retrofits and Renovations.” *Energy and Buildings* 41(8):879–887.

Chester, M. V., C. J. Horvath, and A. J. Gadgil. 2010. “Towards a Sustainable Building Energy Retrofit Market: A Conceptual Model.” *Energy Policy* 38(5):2041–2051.

Chester, M. V., and A. J. Gadgil. 2011. “A Conceptual Model for the Energy Implications of Building Retrofits.” *Energy and Buildings* 43(10):2543–2551.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2012. “Energy Implications of Building Retrofits: A Case Study.” *Energy and Buildings* 44(1):1–10.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2013. “Energy Implications of Building Retrofits: A Review.” *Energy and Buildings* 56:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2014. “Energy Implications of Building Retrofits: A Review of Recent Studies.” *Energy and Buildings* 70:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2015. “Energy Implications of Building Retrofits: A Review of Recent Studies and Future Directions.” *Energy and Buildings* 90:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2016. “Energy Implications of Building Retrofits: A Review of Recent Studies and Future Directions.” *Energy and Buildings* 120:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2017. “Energy Implications of Building Retrofits: A Review of Recent Studies and Future Directions.” *Energy and Buildings* 130:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2018. “Energy Implications of Building Retrofits: A Review of Recent Studies and Future Directions.” *Energy and Buildings* 140:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2019. “Energy Implications of Building Retrofits: A Review of Recent Studies and Future Directions.” *Energy and Buildings* 150:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2020. “Energy Implications of Building Retrofits: A Review of Recent Studies and Future Directions.” *Energy and Buildings* 160:1–12.

Chester, M. V., A. J. Gadgil, and C. J. Horvath. 2020. “Energy Implications of Building Retrofits: A Review of Recent Studies and Future Directions.” *Energy and Buildings* 160:1–12.

EPA. 2023a. Basic Information About Landfill Gas. Washington, D.C.: U.S. Environmental Protection Agency’s Landfill Methane Outreach Program. [https://www.epa.gov/lmop/basic-information-about-landfill-gas](https://www.epa.gov/lmop/basic-information-about-landfill-gas).

EPA. 2023b. Emissions and Generation Resource Integrated Database (eGRID). Washington, D.C.: U.S. Environmental Protection Agency. [https://www.epa.gov/egrid](https://www.epa.gov/egrid).

EPA. 2023c. Greenhouse Gas Equivalencies Calculator. Washington, D.C.: U.S. Environmental Protection Agency. [https://www.epa.gov/energy/greenhouse-gas-equivalencies-calculator](https://www.epa.gov/energy/greenhouse-gas-equivalencies-calculator).

EPA. 2024. Benefits of Landfill Gas Energy Projects. Washington, D.C.: U.S. Environmental Protection Agency. [https://www.epa.gov/lmop/benefits-landfill-gas-energy-projects](https://www.epa.gov/lmop/benefits-landfill-gas-energy-projects).

EPA. n.d.-a. Energy Star: Heat Pump Dryer. Washington, D.C.: U.S. Environmental Protection Agency. [https://www.energystar.gov/products/heat_pump_dryer](https://www.energystar.gov/products/heat_pump_dryer).

EPA. n.d.-b. GHG Emission Factors Hub. Washington, D.C.: U.S. Environmental Protection Agency. [https://www.epa.gov/climateleadership/ghg-emission-factors-hub](https://www.epa.gov/climateleadership/ghg-emission-factors-hub).

Esau, R., M. Jungclaus, V. Olgyay, and A. Rempfer. 2021. Reducing Embodied Carbon in Buildings: Low-Cost, High-Value Opportunities. Basalt, CO: Rocky Mountain Institute. [http://www.rmi.org/insight/reducing-embodied-carbon-in-buildings](http://www.rmi.org/insight/reducing-embodied-carbon-in-buildings).

Feierman, A. 2015. *What’s in a Green Lease? Measuring the Potential Impact of Green Leases in the U.S. Office Sector*. Washington, D.C.: Institute for Market Transformation.

FEMP. 2016. Fuel Cells and Renewable Hydrogen. Washington, D.C.: U.S. Department of Energy Federal Energy Management Program. [https://www.wbdg.org/resources/fuel-cells-and-renewable-hydrogen](https://www.wbdg.org/resources/fuel-cells-and-renewable-hydrogen).

Fenaughty, K., D. Parker, and J. Butzbaugh. 2022. Detailed Evaluation of Electric Demand Load Shifting Potential of Heat Pump Water Heaters. *ASHRAE Transactions* 128(2):659–668. Toronto, Canada: ASHRAE.

FGIA. 2020. *Skylight Selection and Daylighting Design Guide Including Unit Skylights, Tubular Daylight Devices (TDD), and Sloped Glazing*. AAMA SKY-3-20. Schaumburg, IL: Fenestration and Glazing Industry Alliance.

Fields, J., F. Oteri, R. Preus, and I. Baring-Gould. 2016. Deployment of Wind Turbines in the Built Environment: Risks, Lessons, and Recommended Practices. NREL/TP-5000-65622. Golden, CO: National Renewable Energy Laboratory.

Finkbeiner, M., and V. Bach. 2021. Life Cycle Assessment of Decarbonization Options—Towards Scientifically Robust Carbon Neutrality. *The International Journal of Life Cycle Assessment* 26:635–639.

Fisler, D. 2023. Embodied Carbon vs. Operational Carbon: Tradeoffs and Choices for the Building Envelope. 2023 ASHRAE Winter Conference. Peachtree Corners, GA: ASHRAE.

Fosdick, J. 2016. Passive Solar Heating. U.S. Department of Energy Federal Energy Management Program (FEMP). [https://www.wbdg.org/resources/passive-solar-heating](https://www.wbdg.org/resources/passive-solar-heating).

Gallagher, C., and T. Holloway. 2020. Integrating Air Quality and Public Health Benefits in U.S. Decarbonization Strategies. *Front. Public Health* 8. doi:10.3389/fpubh.2020.563358.

GSA. 2011. *The Benefits and Challenges of Green Roofs on Public and Commercial Buildings*. Washington, D.C.: General Services Administration. [https://www.gsa.gov/system/files/The_Benefits_and_Challenges_of_Green_Roofs_on_Public_and_Commercial_Buildings.pdf](https://www.gsa.gov/system/files/The_Benefits_and_Challenges_of_Green_Roofs_on_Public_and_Commercial_Buildings.pdf).

GSA. 2018. GPG-037 Advanced Lighting Controls and LED. Washington, D.C.: General Services Administration. [https://www.gsa.gov/system/files/GPG_037-Findings-Advanced-Lighting-Controls-and-LED.pdf](https://www.gsa.gov/system/files/GPG_037-Findings-Advanced-Lighting-Controls-and-LED.pdf).

Gil, B. 2021. Solving the Large Building All-Electric Heating Problem. *ASHRAE Journal* (October 2021):12–26.

Glazer, J. 2019. *ASHRAE Design Guide for Cool Thermal Storage*. Second edition. Peachtree Corners, GA: ASHRAE.

Glazer, J. 2019. *ASHRAE Design Guide for Cool Thermal Storage*. Second edition. Peachtree Corners, GA: ASHRAE.

GSA (U.S. General Services Administration). 2022. *GPG-038: Advanced Metering Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-038-Advanced-Metering-Guidance.pdf](https://www.gsa.gov/system/files/GPG-038-Advanced-Metering-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-039: Building Automation Systems Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-039-Building-Automation-Systems-Guidance.pdf](https://www.gsa.gov/system/files/GPG-039-Building-Automation-Systems-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-040: Building Re-Tuning Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-040-Building-Re-Tuning-Guidance.pdf](https://www.gsa.gov/system/files/GPG-040-Building-Re-Tuning-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-041: Building Energy Management Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-041-Building-Energy-Management-Guidance.pdf](https://www.gsa.gov/system/files/GPG-041-Building-Energy-Management-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-042: Building Automation and Control Systems Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-042-Building-Automation-and-Control-Systems-Guidance.pdf](https://www.gsa.gov/system/files/GPG-042-Building-Automation-and-Control-Systems-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-043: Building Commissioning Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-043-Building-Commissioning-Guidance.pdf](https://www.gsa.gov/system/files/GPG-043-Building-Commissioning-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-044: Building Energy Data Collection and Analysis Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-044-Building-Energy-Data-Collection-and-Analysis-Guidance.pdf](https://www.gsa.gov/system/files/GPG-044-Building-Energy-Data-Collection-and-Analysis-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-045: Building Energy Performance Benchmarking Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-045-Building-Energy-Performance-Benchmarking-Guidance.pdf](https://www.gsa.gov/system/files/GPG-045-Building-Energy-Performance-Benchmarking-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-046: Building Energy Use Intensity (EUI) Targets*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-046-Building-Energy-Use-Intensity-Targets.pdf](https://www.gsa.gov/system/files/GPG-046-Building-Energy-Use-Intensity-Targets.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-047: Building Energy Performance Standards (BEPS) Implementation Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-047-BEPS-Implementation-Guidance.pdf](https://www.gsa.gov/system/files/GPG-047-BEPS-Implementation-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-048: Building Energy Performance Standards (BEPS) Technical Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-048-BEPS-Technical-Guidance.pdf](https://www.gsa.gov/system/files/GPG-048-BEPS-Technical-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-049: Building Energy Performance Standards (BEPS) Compliance Pathways*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-049-BEPS-Compliance-Pathways.pdf](https://www.gsa.gov/system/files/GPG-049-BEPS-Compliance-Pathways.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-050: Building Energy Performance Standards (BEPS) Cost-Effectiveness Methodology*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-050-BEPS-Cost-Effectiveness-Methodology.pdf](https://www.gsa.gov/system/files/GPG-050-BEPS-Cost-Effectiveness-Methodology.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-051: Building Energy Performance Standards (BEPS) Implementation Guidance*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-051-BEPS-Implementation-Guidance.pdf](https://www.gsa.gov/system/files/GPG-051-BEPS-Implementation-Guidance.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-052: Building Energy Performance Standards (BEPS) Compliance Pathways*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-052-BEPS-Compliance-Pathways.pdf](https://www.gsa.gov/system/files/GPG-052-BEPS-Compliance-Pathways.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-053: Building Energy Performance Standards (BEPS) Cost-Effectiveness Methodology*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-053-BEPS-Cost-Effectiveness-Methodology.pdf](https://www.gsa.gov/system/files/GPG-053-BEPS-Cost-Effectiveness-Methodology.pdf).

GSA (U.S. General Services Administration). 2022. *GPG-053: Building Energy Performance Standards (BEPS) Cost-Effectiveness Methodology*. Washington, D.C.: U.S. General Services Administration. [https://www.gsa.gov/system/files/GPG-053-BEPS-Cost-Effectiveness-Methodology.pdf](https://www.gsa.gov/system/files/GPG-053-BEPS-Cost-Effectiveness-Methodology.pdf).

United Nations. n.d. *Climate Change: Harmonized Grid Emission Factor Data Set*. [https://unfccc.int/documents/198197](https://unfccc.int/documents/198197).

ULI Americas. 2021. *Business Case for Electrifying*. Washington, D.C.: Urban Land Institute Americas. [https://americas.uli.org/wp-content/uploads/2021/06/ULI-Electrify_Business-CaseGraphicPDF.pdf](https://americas.uli.org/wp-content/uploads/2021/06/ULI-Electrify_Business-CaseGraphicPDF.pdf).

USACE. 2016. TechNote 27, Phase Change Materials. Washington, D.C.: U.S. Army Corps of Engineers. [https://www.wbdg.org/FFC/ARMYCOE/TECHNOTE/technote27.pdf](https://www.wbdg.org/FFC/ARMYCOE/TECHNOTE/technote27.pdf).

U.S. Climate Resilience Toolkit. n.d. [https://toolkit.climate.gov/](https://toolkit.climate.gov/).

Walker, A. 2016a. *Whole Building Design Guide: Natural Ventilation*. [https://www.wbdg.org/resources/natural-ventilation](https://www.wbdg.org/resources/natural-ventilation).

Walker, A. 2016b. *Whole Building Design Guide: Solar Water Heating*. [https://www.wbdg.org/resources/solar-water-heating](https://www.wbdg.org/resources/solar-water-heating).

William J. Worthen Foundation. 2023. *The Building Decarbonization Practice Guide: A Zero Carbon Future for the Built Environment*. [https://worthenfoundation.org/get-the-guide-bdpg](https://worthenfoundation.org/get-the-guide-bdpg).

Winnie, C., and M. Zoccolante. 2021. *Hot Water Recirculation—Balancing Energy Savings and Safety*. Engineered Systems. [https://www.achrnews.com/articles/161643-hot-water-recirculation-balancing-energy-savings-and-safety](https://www.achrnews.com/articles/161643-hot-water-recirculation-balancing-energy-savings-and-safety).

Wiseman, H., and S. Bronin. 2013. *Community-Scale Renewable Energy*. *San Diego Journal Climate & Energy Law* 14:165. [https://digital.sandiego.edu/jcel/vol14/iss1/7](https://digital.sandiego.edu/jcel/vol14/iss1/7).

Woollett, J., and J. Rimmer. 2014. *ASHRAE Active and Passive Beam Application Design Guide*. [https://www.techstreet.com/ashrae/standards/active-and-passive-beam-application-design-guide?product_id=1890093](https://www.techstreet.com/ashrae/standards/active-and-passive-beam-application-design-guide?product_id=1890093).

WRI. n.d. *Greenhouse Gas Protocol: Calculation Tools and Guidance*. Washington, D.C.: World Resources Institute. [https://ghgprotocol.org/calculation-tools-and-guidance](https://ghgprotocol.org/calculation-tools-and-guidance).

WRI. 2015. *The Greenhouse Gas Protocol: A Corporate Accounting and Reporting Standard*. Washington, D.C.: World Resources Institute. [https://ghgprotocol.org/corporate-standard](https://ghgprotocol.org/corporate-standard).

Wu, S. 2010. *Heat Energy Storage and Cooling in Buildings*. In M. Hall et al., *Materials for Energy Efficiency and Thermal Comfort in Buildings*, 101–126. Sawston: Woodhead Publishing.

York, D., C. Cohn, D. Morales, and C. Tolentino. 2022. *Building Decarbonization Solutions for the Affordable Housing Sector*. Washington, D.C.: American Council for an Energy-Efficient Economy.

Zhou, E., and T. Mai. 2021. *Electrification Futures Study: Operational Analysis of U.S. Power Systems with Increased Electrification and Demand-Side Flexibility*. Golden, CO: National Renewable Energy Laboratory.

## Understanding Commercial and Multifamily Building Decarbonization Retrofits

Decarbonizing existing buildings is a crucial step toward reducing global greenhouse gas emissions and combating climate change. Building Decarbonization Retrofits for Commercial and Multifamily Buildings is an essential resource for professionals and decision-makers in the building industry, offering clear pathways to decarbonizing existing commercial and multifamily properties.

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. The guide details the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

Key features of this guide include:

- 19 case studies showcasing diverse building types, systems, and decarbonization approaches
- Actionable steps for each phase of a decarbonization project, from goal setting to implementation
- Practical guidance on retrofitting HVAC systems, optimizing building envelopes, and utilizing renewable energy technologies
- Expert recommendations on monitoring and tracking progress to ensure long-term success

By embracing these strategies, building owners and operators can not only reduce carbon emissions but also lower operating costs, improve occupant health, and contribute to a more sustainable future.

---

![Figure: ASHRAE Contact Information]

*Image content: ASHRAE logo, address, contact details, and ISBN information*

---

180 Technology Parkway
Peachtree Corners, GA 30092
[www.ashrae.org](http://www.ashrae.org)

ISBN 978-1-955516-75-4 (paperback)
ISBN 978-1-955516-76-1 (PDF)

Product Code: 90486  02/25