# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

---

## WORKING GROUP

**David Heinzerling—Chair**
Taylor Engineers

**Cory Abramowicz**
Arup

**James Del Monaco**
P2S

**David Ellowitz**
AHA Consulting Engineers

**Jamie Kono**
Pacific Northwest National Laboratory

**Daniel Nall**
Daniel Nall Consultant, LLC

**Shona O'Dea**
Skidmore, Owings & Merrill (SOM)

**Mike Reimer**
First Light Energy Solutions

**Ted Tiffany**
Building Decarbonization Coalition

**Brett Webster**
RMI

**Eric Yang**
Vantage Data Centers

## NORESCO PRIMARY AUTHORS

**W. Michael Goodrum**
NORESCO

**Sally Blair**
NORESCO

## NORESCO CONTRIBUTORS

**John Arent**

**Rahul Athalye**

**John Balfe**

**Scott Emerton**

**Xia Fang**

**Sam Farouz**

**Aaron Hart**

**Mark Haskell**

**Roger Hedrick**

**Michele Hendrick**

**Zalmie (Zee) Hussein**

**Bob Jurovaty**

**Michael Kennedy**

**Jeff Logarzo**

**Afsheen Mashayekhi**

**David Mowery**

**Ian Roth**

**Elvin Ruya Ozel**

**Michelle Scordino**

**Pete Thomson**

**Rachel Truttmann**

**Kyra Weinkle**

**James Zarske**

## Literature Review and Research Contribution

**Phani Arvind Vadali**
University of Colorado

**Moncef Krarti**
University of Colorado

## ASHRAE CENTER OF EXCELLENCE FOR BUILDING DECARBONIZATION

**Kent Peterson—Chair**
P2S Inc.

**Ghina Annan**
Stantec

**Carrie Brown**
Resource Refocus, LLC

**Luke Leung**
Skidmore, Owings and Merrill

**Bing Liu**
Pacific Northwest National Laboratory

**Clay Nesler**
The Nesler Group

**Blake Ellis—Vice Chair**
Burns & McDonnell

**Rajan Rajendran**

**Stet Sanborn**
SmithGroup

**Ginger Scoggins**
Engineered Designs, Inc.

**Stephanie Reiniche**
Director of Technology, ASHRAE

Updates and errata to this publication will be posted on the [ASHRAE website](www.ashrae.org/publicationupdates).

---

# Acknowledgments

The chair of this working group, David Heinzerling, would like to thank this guide's primary authors, NORESCO, for their perseverance and ability to successfully incorporate extensive feedback from a wide group of individuals.

The working group drafted the original outline for this guide then worked with NORESCO to bring it to completion. We acknowledge support from the working group members' employers: Taylor Engineers, Pacific Northwest National Laboratory, P2S, FirstLight Energy Solutions, Arup, AHA Consulting Engineers, Skidmore, Owings & Merrill, RMI, Building Decarbonization Coalition, and Vantage Data Centers.

The working group's efforts were guided by the CEBD Executive Committee under the leadership of ASHRAE Fellow Kent Peterson and the operational guidance of Blake Ellis, CEBD Operational Subcommittee Chair. ASHRAE staff members Thomas Loxley and Stephanie Reiniche were instrumental in managing the process and keeping everyone organized and on track.

In addition to the working group members, authors, and ASHRAE staff who made this guide possible, several individuals played key roles in the guide's success. Among the working group members, Jamie Kono was a key contributor to the organization and content of Chapter 3, and Mike Reimer was a key contributor to the organization and content of Chapter 8. Significant thanks go to the working group members and TFBD Executive Committee, who dedicated their personal time to thoroughly reviewing the 65% and 90% drafts of the guide and provided feedback, which resulted in a much stronger and more valuable document than would have resulted otherwise. We thank all who provided their experience, insights, and time in the development of this guide, though any errors are the responsibility of the authors.

Decarbonization of our existing building stock is one of the most important challenges of our time. We hope that this book provides practical and timely guidance for a wide range of interested parties. The solutions in this space are evolving rapidly, and no guide of this breadth can cover each topic exhaustively; thus, the authors have highlighted many other excellent references on specific topics throughout the book. While specific technological solutions will change over time, the key insights and planning framework presented in this guide will long be relevant.

NORESCO would like to thank the following people and organizations for their support and assistance:

- Elena Alschuler, LaSalle Investment Management
- Sophie Cardona, NYSERDA—Empire Building Challenge
- Nora Hart, Lawrence Berkeley National Laboratory
- ASHRAE working group members

Special thanks to these working group members for providing a detailed and thoughtful review and additional contributions to the guide:

- David Heinzerling
- Mike Reimer
- Jamie Kono
- Brett Webster

Special thanks to the various case study authors for the significant contribution each case study makes to the guide.

**University of California, Santa Cruz—Phasing Approach (Case Study 1) and Cogeneration Plant (Case Study 4)**

- Phil Boutelle, *University of California, Santa Cruz*
- Brett McQuillan, *Affiliated Engineers, Inc.*

**345 Hudson, New York (Case Study 2)**

- Ben Rodney, *Hines*

**San Diego State University, California (Case Study 3)**

- James Del Monaco, *P2S, Inc.*

**The Heritage, New York (Case Study 5)**

- Joe Weishaar, *L+M Development Partners*
- David Ash, *L+M Development Partners*
- Adam Szlachetka, *Steven Winter Associates*

**Bloedel Conservatory, Canada (Case Study 6) and Kitsilano Pool, Canada (Case Study 19)**

- Mike Reimer, *FirstLight Energy Solutions*

**StopWaste Office, California (Case Study 7) and East Palo Alto Government Center, California (Case Study 12)**

- David Heinzerling, *Taylor Engineers*

**Montreal City Hall, Canada (Case Study 8)**

- Lianne Cockerton, *Martin Roy et Associés*

**47 Seventy Apartments, Utah (Case Study 9)**

- Lillian Gerrity, *iCAST*

**McMullen County Courthouse, Texas (Case Study 10); Skokie Courthouse, Illinois (Case Study 14); Stella B. Werner Council Office Building, Maryland (Case Study 15); Virginia Beach City Public Schools, Virginia (Case Study 16); and STAR Transit, Texas (Case Study 17)**

- *NORESCO*

**Ken Soble Tower, Canada (Case Study 11) and Vera Cruz Village, California (Case Study 13)**

- Brett Webster, *Rocky Mountain Institute*

**North Oak Development, Canada (Case Study 18)**

- Diego Mandelbaum, *Creative Energy*
- Keith Bate, *Creative Energy*
- Alex Girdner, *Westbank Corp.*

---

## Acronyms

| Acronym | Definition |
|---------|------------|
| ASHP | air source heat pump |
| BESS | battery energy storage system |
| BPS | building performance standards |
| CO₂ | carbon dioxide |
| CHW | chilled water |
| CUI | carbon use intensity |
| Cx | commissioning |
| DCV | demand-controlled ventilation |
| DWHR | drain water heat recovery |
| EIFS | exterior insulation and finish system |
| EPC | energy performance contract |
| EPD | Environmental Product Declaration |
| ERV | energy recovery ventilation |
| ESPC | energy savings performance contract |
| EUI | energy usage intensity |
| EUL | effective useful life |
| GHG | greenhouse gas |
| GWP | global warming potential |
| GSHP | ground-source heat pump |
| HFC | hydrofluorocarbon |
| HPWH | heat pump water heater |
| IAQ | indoor air quality |
| ITC | investment tax credit |
| LCCA | life-cycle cost analysis |
| LFG | landfill gas |
| LHS | latent heat storage |
| LTHW | low-temperature hot water |
| MBCx | monitoring-based commissioning |
| MTCO₂ | metric tons of carbon dioxide |
| NPV | net present value |
| OPR | owner's project requirements |
| PCM | phase-change material |
| PPA | power purchase agreement |

---

# Chapter 1: Introduction to Building Decarbonization

## 1.1 Background

In response to the rising awareness of decarbonization's vital role in confronting climate change, the *ASHRAE Position Document on Building Decarbonization* was published stating ASHRAE's commitment to pursuing efforts related to building decarbonization. Applied to existing buildings, decarbonization is the reduction of carbon emissions through converting existing equipment and systems powered by fossil fuel combustion processes to highly efficient equipment and systems that use low-carbon or carbon-free fuels. It is the intent of this building decarbonization retrofit guide for existing commercial and multifamily buildings to serve as an educational resource on the processes of planning and implementing decarbonization efforts and to provide high-level technical guidance on available decarbonization technologies and strategies.

### 1.1.1 Why Decarbonization?

In 2020, existing buildings were responsible for nearly 40% of energy-related greenhouse gas (GHG) emissions, quantified as carbon dioxide equivalent (CO₂-eq), as shown in Figure 1.1. In *ASHRAE Position Document on Building Decarbonization*, ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan:

- all new buildings are net-zero GHG emissions in operation,
- widespread energy-efficiency retrofits of existing assets are well underway, and
- embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).

**[Figure: ASHRAE Position Document on Building Decarbonization cover page]**
*Image content: Cover page of the ASHRAE Position Document on Building Decarbonization, published in 2022, showing the title, ASHRAE logo, and a subtitle "A Path Forward for the Built Environment."*

This position document emphasizes the necessity of decarbonization, addresses key carbon-reduction principles and decarbonization strategies, and poses challenges that need to be addressed (ASHRAE 2022h). As society faces the challenge of mitigating climate change, ASHRAE's position is that the decarbonization of buildings and their systems must be based on a holistic analysis that includes healthy, safe, and comfortable environments; energy efficiency; environmental impacts; sustainability; operational security; and economics.

### 1.1.2.1.1 Embodied Carbon

Significant amounts of a building's emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when considering the "in-use" stage of embodied carbon—including refrigerant leakage, equipment, or building systems replacements (such as windows)—because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1–B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project's embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in Chapter 3.

**[Figure: Building whole-life carbon stages]**
*Image content: A horizontal flowchart showing building carbon stages across the lifecycle. Stages include: Product Stage (A1–A3), Construction Stage (A4–A5), Use Stage (B1–B7), End of Life Stage (C1–C4), and Circular Economy (Beyond the Building Life Cycle Stage). Operational carbon stages (B6: Operational energy use, B7: Operational water use) are highlighted separately.*

### 1.1.2.1.2 Operational Carbon

Operational carbon reductions are accomplished through upgrades to the building envelope, lighting, and building systems and through electrification of HVAC, water heating, and appliances. These types of upgrades reduce fossil fuel consumption during building operations, thereby reducing emissions. This emissions reduction can be monitored through regular benchmarking for energy use and energy audits to compare the building's operational carbon over time. Chapter 3 lays out the steps to decarbonizing through renovation and outlines procedures to assess and monitor carbon consumption related to building operations.

### 1.1.3 Building Decarbonization Strategies and Benefits

There are many ways to decarbonize buildings, from passive envelope retrofits to implementing demand response controls. These different decarbonization approaches fit into six strategies that contribute to emissions reduction in various ways. The six strategies are shown in Figure 1.3. Strategies that are appropriate for a given existing building depend on that building's specific characteristics.

**[Figure: Decarbonization strategies]**
*Image content: A circular diagram with six interconnected strategies for decarbonization: Embodied Carbon, Energy Efficiency, Electrification, Low GWP Fuels/Refrigerants, Renewables & Storage, and Grid Interactivity.*

Employing demand responsive technologies increases grid stability contributing to resilience and recovery. It may soon also result in significant utility bill savings as energy pricing moves towards time-of-use.

Transitioning to fuel choices such as solar, wind, water, geothermal, bioenergy and nuclear promotes cleaner energy production and better air quality. Considering distributed generation with storage allows energy needs to be met when demand and generation profiles may not align.

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS).

ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

**[Figure: Building Performance Standards: A Technical Resource Guide]**
*Image content: Cover of a guide titled "Building Performance Standards: A Technical Resource Guide" showing a cityscape with mountains in the background.*

---

# Chapter 2: How to Use This Guide

## 2.1 Purpose and Organization

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

**[Figure: Decarbonization project roadmap diagram]**
*Image content: Flowchart showing steps from goal setting to implementation and tracking, with icons for each phase.*

Chapter 3 lays out the path for decarbonizing an existing building. It covers the planning process, including goal setting and stakeholder engagement, how to conduct a decarbonization assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing the plan, and tracking metrics.

Chapter 4 addresses constraints such as structural capacity and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordinances, and buildings with district systems.

Chapter 5 covers electrical systems and heating and cooling load reductions. It offers strategies for reducing electrical loads, including those from lighting systems and appliances. It also provides strategies for reducing heating and cooling loads through building envelope adjustments, HVAC system existing building commissioning (i.e., retro- or recommissioning), and HVAC energy recovery.

Chapter 6 includes guidance on HVAC system retrofits. Common HVAC system types for small, medium, and large commercial buildings and multifamily/hotel buildings are presented along with options for decarbonization renovations, including cold-climate considerations. The chapter presents BAS strategies for HVAC that are unique for decarbonization projects along with monitoring-based commissioning.

Chapter 7 reviews opportunities for using distributed generation and energy storage to meet decarbonization goals. Applications of photovoltaics (PV) are the focus for renewable generation, with a discussion of wind, biomass, fuel cells, and municipal gas. It also offers guidance on battery storage, EV charging, microgrids, and thermal energy storage.

Chapter 8 explores opportunities for domestic hot-water systems. Retrofit considerations for central vs. distributed hot-water distribution systems and recirculation systems are discussed. Decarbonization options for hot-water storage and heat recovery are presented along with efficient and renewable appliance technologies such as heat pumps and solar thermal.

### 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are categorized into three sizes: small, medium, and large. The three categories group buildings that typically have similar considerations and system types.

Multifamily buildings are treated as distinct from commercial buildings.

## 2.2 Case Studies

The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These case studies represent different building types, systems, and approaches to help illustrate the principles presented within this guide.

### Table 2.1 Case Study Specifications

| Case Study Number and Name | Building Type and Location | Highlights | Sections |
|---|---|---|---|
| University of California, Santa Cruz— Phasing Approach | Santa Cruz, CA | • Phasing approach to decarbonization of portfolio of buildings • Address immediate needs with high-efficiency boilers or local heat pumps • Modular, centralized "decarbonization stations" of ASHPs, TES, and electrical infrastructure piped to nearby buildings | 3.2.1 3.2.2 3.4.3 |
| 345 Hudson, New York | New York City, NY | • Comprehensive data strategy by connecting all the current equipment on a common platform • Floor-by-floor replacement of packaged terminal units by WSHP and DOAS phased for tenant turnover • WSHP loop with minimum 85% heat recovery • ASHP connected to condenser water loop as part of a masterplan to phase out boiler • TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer • Exploring WSHP for DHW production | 3.2.3 3.4.8 3.5.1 6.1.3.4 6.1.3.5 6.3 7.5.1 |
| San Diego State University, California | San Diego, CA | • Cogeneration plant evaluated for transition to electrification • Evaluated three options for central plant retrofit: two full electric, one hybrid • Full electric options required upgrading electrical service • Hybrid plant selected to achieve partial electrification within existing electric capacity | 3.3.1.4 6.1.3 |
| University of California, Santa Cruz—Cogeneration Plant | Santa Cruz, CA | - Cogeneration plant evaluated for transition to electrification - Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant | 3.4.3.2 |
| The Heritage | New York City, NY | - Reduced heating and cooling loads with EIFS at two buildings - Prefabricated panels included electrical infrastructure and punchouts for PTHP upgrades - Installation of PTHPs at one building with central ventilation upgrades and centralized controls - Common area dryer electrification at one building - VRF installation in common areas of two buildings - DHW electrification using centralized heat pump water heaters at one building - Submetering apartment electrical use at all three buildings - Tenant engagement and education plan | 3.5.2 3.7 5.2.1.1 6.1.1.1 8.3.2 |
| Bloedel Conservatory | Vancouver, British Columbia, Canada | - LED lighting retrofit and roof replacement reduce cooling load - Convert CHW loop to low-temp HHW and CHW switchover loop - Replace chiller/boiler plant with two-pipe AWHP sized for 90% of heating load - Active demand reduction to operate AWHP within existing electrical capacity - AWHP sized for increased cooling load to account for future climate change | 4.2 6.1.3.2 |
| StopWaste | Oakland, CA | - Load assessment for increased RTU size and weight - Replaced R-22 VAV RTUs with R-401a VAV Packaged heat pump RTUs | 4.3 6.1.1.3 |
| Montreal City Hall | Montreal, Quebec, Canada | - Historic building and site drove many design decisions - Goal of no combustion on-site - Cold climate using purchased steam - Radiant heated ceilings with FCUs - DOAS minimized ductwork - ASHPs located indoors improves winter performance | 4.6 4.7 6.1.3.4 6.1.4 |
| 47 Seventy Apartments | Taylorsville, UT | - Naturally occurring affordable housing retrofit - LED lighting retrofit reduced electric demand - Replaced R22 central air split AC and gas furnaces with split ASHPs with gas furnaces for backup heating - Smart thermostats | 4.9 6.1.1.2 |
| McMullen County Courthouse | Tilden, TX | • LED lighting and window retrofits reduce cooling load, allowing for downsizing of existing heat pumps • Recommended insulation upgrades will further reduce cooling loads • Heat recovery and DOAS provide efficient retrofit for reduced load • Parking roof PV will provide clean on-site energy for VRF+DOAS | 5.1.1.2 5.2.1.3 |
| Ken Soble Tower | Hamilton, Ontario, Canada | • Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling loads • Replaced central boiler hydronic baseboards with VRF system with VAV boxes to provide cooling and heating • DOAS with ERVs for ventilation • Condensing boiler for DHW due to electric capacity limitations | 5.2.1.3 6.1.3 |
| East Palo Alto Government Center | East Palo Alto, CA | • LED lighting retrofit with occupancy controls reduced electric demand • Converted pneumatic to DDC with ASHRAE Guideline 36 sequences for HVAC efficiency improvement • VAV terminal units replaced with 2-row oversized coils and rezoned for lower HHW temp • Chiller/boiler plant replaced with rooftop AWHPs (1 with heat recovery) | 5.2.3.5 6.1.3.2 |
| Vera Cruz Village | Richgrove, CA | • Window replacement, weatherization, and prefabricated insulated roof panels for heating and cooling load reductions • Attic air sealing and insulation or conversion to non-ventilated attics (two buildings) • Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs • PTHP (one building) and ducted split heat pump (one building) • Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs) • Carport PV with virtual net metering to share between owner and tenants | 6.1.1.3 7.1.1 8.3.1 |
| Skokie Courthouse | Cook County, IL | • LED lighting retrofit with controls reduced electric demand • Window replacements and weatherization reduced heating/cooling loads • Converted pneumatic to DDC with demand-controlled ventilation and AHU scheduling for HVAC efficiency improvement • Replaced chiller/boiler plant with 200-ton GSHP with backup condensing boilers • GSHP well field sized for majority of cooling load and all but 484 heating hours per year for project economics | 6.1.3 |
| Stella B. Werner Council Office Building | Montgomery County, MD | - LED lighting retrofit reduced electric demand - Window replacements reduced heating/cooling loads - Mixed HVAC equipment types due to multiple renovations - Replaced HVAC systems (chillers/boilers, RTUs, FCUs, WSHPs) with 300-ton VRF with heat recovery and DOAS - VRF refrigerant lines easier to implement with limited ceiling height | 6.1.3 |
| Virginia Beach City Public Schools | City of Virginia Beach | - Phased project across multiple schools - Weatherization measures - For each school, installed central GSHP serving WSHP loop - Replaced packaged RTUs with GSHP RTUs | 6.1.3.5 |
| STAR Transit | Terrell, TX | - Bus fleet conversion to electric buses - Planned installation of PV - Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet charging | 7.3 |
| North Oak Development | Oakfield, Ontario, Canada | - District ambient loop for new development - Ground source loop provides space heating/cooling for buildings - Modular design allows future buildings to be connected - DHW loads served by separate boiler | 7.5.4 |
| Kitsilano Pool | Vancouver, British Columbia, Canada | - 40% DHW load reduction from low-flow fixtures - After load reduction, central DHW system retrofit with CO₂ ASHP and two 250-gallon storage tanks | 8.2.1 |

---

# Chapter 3: Path for Existing Building Decarbonization

## 3.1 Navigating Building Decarbonization

Chapter 3 describes the key steps in creating and implementing a decarbonization plan and monitoring, tracking, and reporting performance toward the plan.

Key steps include:

- **Section 3.2, Decarbonization Planning** — Establish a framework for decarbonization, which involves obtaining leadership buy-in, setting goals and baselines, establishing timeline and scope, and engaging with stakeholders.
- **Section 3.3, Perform Decarbonization Assessment** — Assessing the building will identify opportunities and constraints that must be considered specific to the existing building.
- **Section 3.4, Prioritize/Determine Decarbonization Measures** — Prioritizing and determining decarbonization measures is typically done as a part of the decarbonization assessment.
- **Section 3.5, Develop a Building Decarbonization Plan** — Once the measures have been identified, an actionable plan should be detailed to create a playbook for the specific building.
- **Section 3.6, Implement the Building Decarbonization Plan** — Implementing the decarbonization plan moves the building down the path toward meeting its decarbonization goals.
- **Section 3.7, Track and Report Performance** — Performance metrics must be tracked to demonstrate progress toward goals and eventual goal achievement, and to update the decarbonization plan as needed.

## 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process.

### Decarbonization Retrofit Key Takeaways

- **All GHG Emissions Matter.** When developing a decarbonization retrofit project, the goal is to reduce whole-life carbon emissions. This means looking at operational carbon and embodied carbon, including from refrigerants.

- **Partial Decarbonization Strategies Work.** Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment life still provide GHG emissions reductions. A 75% reduction is better than no reduction at all.

- **A Shift in Mindset from Energy-Efficiency Projects.** Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.

- **Start Collecting Data Now.** Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to provide a more accurate representation of the building load profile.

- **Determine the Actual Peak Loads.** Sizing equipment to match the actual peak heating and cooling loads is a critical part of decarbonization retrofits. Equipment is often oversized for the actual building load, and sizing new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit's GHG emissions and embodied carbon.

- **Perform a Building Stress Test.** When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at lower temperatures than fossil-fuel-fired boilers, which may require upgrades, such as larger heating coils, to satisfy the loads.

- **Alignment with the Capital Plan.** Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans.

- **Energy Storage.** Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads.

### 3.2.1 Set Decarbonization Goals

The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders.

Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015.

Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

---

**CASE STUDY: University of California, Santa Cruz— Phasing Approach**

In pursuit of UC Santa Cruz's and the broader UC system's goals, UCSC Chancellor Cindy Larive created a diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC's Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.

---

### 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building's decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance.

An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building's operation and maintenance budget, but buildings that need significant improvements—or whole-building portfolios or campuses—may require more extensive planning and budgeting.

The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system.

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants.

### 3.2.3 Define Scope and Level of Decarbonization Assessment

Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility.

**[Figure: Building systems often involved in building decarbonization]**
*Image content: Diagram showing building systems including community wind turbines, efficient heat pump HVAC, high performance envelope, high performance windows, building controls, efficient electric water heater, onsite renewables & storage, and efficient electric appliances and lighting.*

---

**CASE STUDY: 345 Hudson, New York**

The case study for 345 Hudson defined scope and goals early. These were:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

---

### 3.2.3.1 Emissions Accounting Scope

Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energy-related emissions, although some stakeholders may choose to include additional GHG emissions sources:

- Embodied emissions of building retrofits and maintenance
- Refrigerant leakage
- Operational emissions of landscaping or internal transportation vehicles
- Building occupant transportation emissions

### 3.2.4 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers, and suppliers, all of whom have a vested interest in the organization's performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning.

### 3.2.4.1 Equity Considerations During Stakeholder Engagement

Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs.

## 3.3 Perform Decarbonization Assessment

### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment

The decarbonization assessment process is a comprehensive evaluation of a building's energy and emissions performance, with the goal of identifying opportunities for improvement and developing a plan to reduce greenhouse gas (GHG) emissions.

#### 3.3.1.1 Pre-Retrofit Energy Use, Water Use, and GHG Emissions Analyses

As the name implies, in a typical energy audit, the primary focus is on energy use. A decarbonization assessment adds a water-use analysis and GHG emissions analysis to its purview.

The GHG emissions analysis includes the following components:

- Annual pre-retrofit GHG emissions
- GHG emissions intensity (lbCO₂e/ft²/yr [kgCO₂e/m²/yr])
- GHG emissions end-use balance (required for Level 2 assessments)
- Building profiles

#### Table 3.3 Grid Emission Factor Databases

| Database | Description |
|---|---|
| U.S. EPA eGRID Database | The eGRID database includes annual historical GHG emission factors at the national, subregional, and utility-scale levels. |
| NREL Cambium Database | The National Renewable Energy Laboratory's Cambium database provides modeled, forward-looking hourly emissions data for electricity generation across multiple grid scenarios. |
| UNFCCC Harmonized Grid Emission Factor Data Set | The United Nations Framework Convention on Climate Change database lists grid emission factors outside of the United States divided by country/territory/island. |
| Other International Emission Factors | Electricity Maps is an open-source tool showing carbon intensity (gCO₂eq/kWh) of electricity consumed throughout the world. The Gridwatch Web app includes live grid emissions for Ontario, Canada. The Canadian government publishes Canadian emission factors by Province/Territory. |

#### 3.3.1.2 Building Load Profiles

This profile indicates end-use specific building energy loads (e.g., cooling load, heating load, DHW load, IT load, etc.) and is useful for sizing equipment and understanding opportunities for heat recovery.

**[Figure: Example electricity demand annual heat map]**
*Image content: Heat map showing electricity demand (kW) across days of the year (x-axis) and hours of the day (y-axis). Color scale ranges from blue (low demand) to red (high demand).*

**[Figure: Example overlay of a prototypical office's hourly load profile, marginal carbon rates, and peak TOU energy costs]**
*Image content: Hourly chart showing net building demand (with PV) in blue, marginal carbon in green, and high carbon and cost hours highlighted in yellow for January in Washington, D.C.*

#### 3.3.1.2 Heating and Cooling Load Profile Analysis

Heating and cooling load profile analysis is a key aspect of decarbonization projects. This type of analysis can identify HVAC or DHW systems that are oversized, presenting an opportunity to downsize, or rightsize, during the retrofit project.

**[Figure: Building heating and cooling loads with thermal overlap]**
*Image content: Annual hourly heating (red) and cooling (blue) loads with simultaneous heating and cooling periods (yellow).*

#### 3.3.1.3 Identify Emissions Reduction Measures (ERMs)

Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures (ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact within the building.

#### 3.3.1.4 Evaluate Electrical Infrastructure Upgrades

As part of the decarbonization assessment, electrical system integrity and capacity should be documented. An electrical system may require upgrades to add electric heating loads, or partial electrification may be considered if upgrades are not possible or too costly.

---

**CASE STUDY: San Diego State University, California**

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant.

---

#### 3.3.1.5 Perform Temperature Stress Test

When ERMs include switching central heating sources for heating hot-water loops, such as from natural-gas-fired boilers to heat pumps, another critical evaluation involves assessing the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems.

#### 3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions

Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts.

##### 3.3.1.6.1 Refrigerant Considerations

GHG emissions associated with refrigerant leakage should be included in the life-cycle emissions calculations for measures. Refrigerants used in HVAC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential (GWP) values.

### 3.3.2 Decarbonization Evaluation Tools

Depending on the assessment level, various calculation methods and tools can be utilized. Simulation tools such as BEopt™ (residential only), EnergyPlus™, and IESVE are examples of typical tools used to evaluate available measures.

#### Table 3.4 Tools Useful for Decarbonization Assessment

| Tool/Resource | Intended Use During Assessment |
|---|---|
| DOE GHG Emissions Reduction Audit Checklist for Owners | Define scope of audit and deliverables for a building-level GHG emissions reduction audit. |
| DOE Asset Score/Audit Template | Create a standard building energy audit report. |
| GHG Protocol Emission Inventory Calculation Tools | Develop comprehensive and reliable inventory of GHG emissions. |
| Embodied Carbon Construction Calculator | Benchmark and assess embodied carbon reductions. |
| Electrification Impact Calculator | Estimate potential cost and CO₂ emissions savings resulting from changing from fuel-based equipment to electrical equipment. |
| EnergyPlus™ | Model energy and water consumption in buildings and identify EEMs/ERMs and their potential impacts. |
| URBANOpt™ | Investigate energy trade-offs between building locations and geometry. |
| Energy Charting and Metrics Tool | Create charts from building energy data to analyze energy use profiles. |
| REopt® | Evaluate the optimal mix of renewable energy, conventional generation, and energy storage technologies. |
| DER-CAM | Determine the optimal distributed energy resource (DER) investments. |
| Refrigerant Impact Calculator | Calculate potential refrigerant impact for HVAC systems. |

### 3.3.3 Assessing Building Portfolios

For owners with building portfolios, a few additional factors should be considered when conducting decarbonization assessments.

#### 3.3.3.1 Depth of Analysis and Selecting Representative Buildings

Numerous factors contribute to the depth of analysis for building portfolios.

#### 3.3.3.2 Timing of Assessment

The timing of building assessments may depend on factors such as seasonality, occupancy profiles, building access limitations, availability of system performance data, and funding or incentive program timelines.

## 3.4 Prioritize/Determine Decarbonization Measures

The decarbonization assessment will identify EEMs and ERMs that are feasible within the constraints of the existing building and will identify high-priority measures such as replacing equipment that is already toward the end of EUL.

### Table 3.6 Building Systems Discussed in This Guide

| Building System | Chapter/Section |
|----------------|----------------|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2–5.1.3 |
| Building Envelope | Section 5.2.1 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3–5.2.3.4 |
| HVAC Systems | Section 6.1 |
| Building HVAC Control Sequences | Section 6.2 |
| Renewable Systems | Section 7.1 |
| Battery Energy Storage Systems | Section 7.2 |
| EV Charging | Section 7.3 |
| Grid-Interactive Systems | Section 7.4 |
| Thermal Energy Storage Systems | Section 7.5 |
| Domestic Hot-Water Systems | Chapter 8 |

### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

Reducing building loads can result in increased resilience and comfort, decreased first costs of replacing heating and cooling equipment, as well as long-term energy and emissions benefits.

Load duration curves can be particularly useful for rightsizing equipment and assessing the potential for keeping existing heating sources to handle a portion of the heating needs or providing a hybrid fuel solution.

### 3.4.2 Maximize Building Systems Efficiency

Maximizing efficiency continues to be a priority when renovating to decarbonize. Many of the traditional energy efficiency upgrades found in an energy audit can be justified by cost savings alone and are typically worth making before HVAC or DHW system decarbonization.

### 3.4.3 Electrify Space Conditioning and Water Heating Systems

There are several key decision points when considering electrification to decarbonize an existing building. Deciding when to electrify equipment should include analysis of the current and future emission factors for the building's electricity supply (both grid and on-site sources).

**[Figure: Decision tree: Determining when to electrify equipment]**
*Image content: Flowchart showing decision points for electrifying building equipment, including branches for Electric and Fossil Fuel equipment and decision nodes for end of life, financial penalties, load suitability, and available pathways.*

---

**CASE STUDY: University of California, Santa Cruz– Phasing Approach**

The University of California Santa Cruz decided to utilize interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler was chosen for replacement to lower direct emissions in the interim.

---

#### 3.4.3.1 Dual-Fuel Technologies

Dual-fuel heat pump technologies utilize electricity and an additional fuel source, such as a heat pump RTU, which has both an air-source heat pump and an auxiliary gas furnace.

#### 3.4.3.2 Stranded Asset Considerations

Building owners must consider the financial impact of stranded assets—a problem unique to existing building renovations—if equipment is replaced before the end of its EUL.

### 3.4.4 Grid Interactivity

It is important to consider grid interactivity to manage demand on the electricity grid as buildings electrify at scale. Buildings can achieve grid interactivity using demand response and optimization within building automation systems, thermal energy storage, electrical energy storage, and the system controls that interact with the grid.

**[Figure: Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide]**
*Image content: Cover of the "Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide" showing title, subtitle, and a stylized graphic of interconnected buildings and energy systems.*

### 3.4.5 Distributed Generation and Clean Power Production

The proliferation of distributed power generation will continue as jurisdictions adopt building energy codes that require the use of on-site and off-site clean power production.

### 3.4.6 Energy Storage

The use of energy storage technologies such as batteries and thermal storage are important components to building decarbonization as the share of renewable energy in the grid continues to grow.

## 3.4.7 Embodied Carbon

*(See Section 1.1.2.1.1 for detailed discussion of embodied carbon.)*

## 3.4.8 Select the Best Combination of Measures

**[Figure: Example comparison of ERM packages]**
*Image content: Bar chart showing CO₂-equivalent emissions (% of baseline emissions) for Baseline and two ERM packages each achieving 50% reductions.*

## 3.4.9 Financial Considerations

There are numerous drivers behind the economics of existing building decarbonization measures.

### 3.4.9.1 Funding Sources

Funding sources include owner funding, bank loans, incentives, grants, tax credits, and energy service performance contracts (ESPCs).

#### Table 3.8 Funding Source Examples

| Funding Source | Description |
|---|---|
| Government Grants and Subsidies | Financial incentives provided by governments to support decarbonization efforts. |
| Low-Interest Loans and Financing | Financial institutions offering low-interest loans and financing options for decarbonization projects. |
| Energy Efficiency and Renewable Energy Rebates | Utility- or energy-provider-sponsored rebates and incentives. |
| Power Purchase Agreements (PPAs) | Contracts between a renewable energy facility and a buyer. |
| Green Bonds | Financial instruments specifically designed to fund environmentally sustainable projects. |
| Corporate Sustainability Initiatives | Businesses and corporations allocate funds as part of their sustainability efforts. |
| Public-Private Partnerships (PPPs) | Funding through partnerships between public and private entities. |
| Energy Performance Contracts (EPCs) | Energy service companies finance and implement energy efficiency measures. |
| Community-Based Funding | Crowdfunding or investment platforms where communities raise funds for decarbonization projects. |
| Tax Credits and Incentives | Financial benefits provided by governments to renewable energy project developers, such as ITC and PTC. |

## 3.5 Develop a Building Decarbonization Plan

Once the planning framework, assessment, and measure prioritization steps have been conducted, a decarbonization plan should be developed to guide the owner and facility management to reach the building's decarbonization goals.

Decarbonization plans should include the following content at a minimum:

- A summary of EEMs and ERMs with their implementation triggers and timelines
- Alignment with owner capital plans
- How EEM and ERM implementation would affect electrical or other infrastructure changes
- Projected emissions after EEM and ERM implementation
- GHG emissions (and energy) savings, presented separately for owners and tenants
- Other considerations that might be relevant to owner goals or the specific building

### 3.5.1 Measure Summary and Implementation Triggers

Measure implementation phasing—which measures should be implemented together and in what order—is a key part of the decarbonization plan.

Triggers for individual measures may include:

- Failure/required replacement of existing systems
- Tenant turnover within a leased space
- Enactment of government policies/ordinances
- Available rebates or funding sources
- Changes in utility policies enabling new technologies
- Organizational goals or reporting requirements
- Availability of equipment or specific equipment technologies

**[Figure: Example of emissions reduction measure timeline and triggers]**
*Image content: Timeline from 2020 to 2030 showing key decarbonization measures with red markers indicating implementation years.*

---

**CASE STUDY: 345 Hudson, New York**

345 Hudson is implementing a phased approach to decarbonization using tenant turnover as the trigger for a modular retrofit to minimize disruption to occupants. The project includes an ambient loop TES "thermal spine" with each floor's heating/cooling served by a WSHP.

---

### 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure

The decarbonization plan also should identify any additional assessments that may be needed in advance of implementing specific measures and potential upgrades that could be associated with the study results.

---

**CASE STUDY: The Heritage, New York**

The Heritage buildings in New York City determined electrical needs and planned ahead when upgrading their building envelope. Prefabricated modular panels were part of the envelope upgrade and included insulation and improved windows, along with the electrical infrastructure for PTHP retrofits.

---

### 3.5.3 Achieving Projected Emissions After Measure Implementation

The decarbonization plan should move beyond simply identifying assumptions made during the analysis to determine the projected GHG emissions for recommended measures.

### 3.5.4 Other Considerations

Other considerations that are important to the building owner or based on specific property circumstances should also be addressed in the decarbonization plan.

**Maintenance Capabilities.** Maintenance capabilities refer to the ability of the building's maintenance staff or third-party contractors to perform routine maintenance, repairs, and upgrades on the building's infrastructure components.

**Building Occupant Behavior.** Building occupants play a critical role in the success of decarbonization efforts.

**Waste Management.** As the economy strives to become more circular, the life cycle of building materials and products must be considered.

### 3.5.5 Portfolio Decarbonization Planning

When decarbonizing building portfolios, the sequencing of buildings must be considered in addition to the sequencing of measures.

#### 3.5.5.1 Building Prioritization Techniques

Prioritization may be driven by the goals and targets set by the stakeholders, available funding, sources of funding, planned renovations, or some combination of these.

**[Figure: Comparison of portfolio renovation scenarios against emissions reduction targets]**
*Image content: Greenhouse gas emissions from 2020 to 2040 for four scenarios showing Scenario 1 (Deep Efficiency, Deep Electrification) through Scenario 4 (Moderate Efficiency, Moderate Electrification) with 50% by 2030 and 80% by 2040 targets.*

#### 3.5.5.2 Individual Plans for Each Building Within the Portfolio

After having evaluated multiple scenarios for building and project phasing, the owner must determine which individual buildings within the selected groups should be prioritized and create individual decarbonization plans.

#### 3.5.5.3 Campus and District System Considerations

Building portfolios using campus or district systems must consider the system schedule, isolation capabilities, and distribution network integrity when planning decarbonization projects.

### 3.6 Implement the Building Decarbonization Plan

Compared to new construction, existing buildings require additional planning and consideration in implementing decarbonization measures, particularly when they house occupants.

The following strategies should be considered when drafting the detailed project schedule:

- **Implement Phased Retrofits.** Phased retrofits can help minimize disruptions to building operations.
- **Provide Temporary Systems.** Temporary systems, such as heating and cooling units, can be installed to maintain comfort levels in the building during retrofit work.
- **Monitor Building Systems.** During the retrofit process, it is important to closely monitor building systems to ensure they are functioning properly.
- **Communicate with Building Occupants During Construction.** Communication is key to ensuring building occupants are aware of the retrofit process and any potential disruptions.
- **Plan for Site Logistics.** Logistics such as parking permits, security access, temporary shutdowns, partial area closures, sound ordinances, construction site safety, accessibility accommodations, etc., all can cause issues if not properly coordinated.

#### 3.6.1 Implementation for Building Portfolios

Planning the implementation sequence and schedule is more complex on a portfolio level and requires additional consideration compared to planning for individual buildings.

### 3.7 Track and Report Performance

Performance measurements should be designed to satisfy GHG emissions reporting requirements and allow flexibility for meeting future requirements.

**GHG Emissions (Not Just Energy Cost).** Whole building, and system level, energy use should be collected and compiled with marginal emission rates to determine the GHG emissions for the building and compared against the targets.

**System Performance (Not Just Equipment Performance).** Many decarbonization solutions rely on different equipment and technologies working on a system level to shift loads and energy use periods.

**Submetering for GHG Reporting.** Planning ahead with the installation of utility submetering to separate building owner and tenant emissions data can prepare for reporting beyond whole building utility data.

#### 3.7.1 Measure Installed Performance

Immediately following, or even during, the commissioning period is the ideal time for conducting performance tests and measurements of the installed decarbonization measures.

#### 3.7.2 Measure Ongoing Performance

Key to ensuring the expected performance results of decarbonization measures is tracking and reporting on the observed performance during the post-implementation period.

Some items to consider for decarbonization retrofit performance:

- Monitoring and maintaining data connections and reliability are critical for more complex retrofits and grid-interactive systems.
- Monitor refrigerant leaks for VRF systems to minimize GHG emissions.
- Where dual-fuel equipment or hybrid systems are installed, monitor modes of operation compared to environmental conditions.

#### 3.7.3 Operation and Maintenance Procedures

Similar to energy efficiency projects, proper operation and routine maintenance are crucial for decarbonization retrofits. Develop a maintenance plan that includes the level of GHG emissions impact for different equipment and systems.

### 3.7 Example Decarbonization Strategy Evaluation Criteria

| Criteria Group | Criteria | Overview |
|---|---|---|
| Environmental | Operational Carbon—Energy Use | Energy use of systems and end uses from both on-site and purchased energy sources. |
| | Operational Carbon—Water Use | Water use of systems, particularly those that affect energy use for DHW systems. |
| | Embodied Carbon | Embodied carbon of materials, including products, building construction, system maintenance and repair, and system decommissioning and disposal. |
| Capital Expenditures (CAPEX) | Direct Measure Costs | First costs for design, procurement, and installation of measures |
| | Indirect Measure Costs | Costs required to make a building ready for measure implementation |
| | Planned CAPEX | Whether measures represent expenditures already included in the organization's Capital Plan |
| | Unplanned CAPEX | Whether measures represent expenditures not included in the organization's Capital Plan |
| Operational Expenditures (OPEX) | Utility costs | Utility costs to operate measures after implementation |
| | Maintenance Costs | Costs to maintain equipment installed for measures |
| | Government Policy Compliance | Potential financial penalties associated with non-compliance for building energy performance |
| | Carbon Pricing | Internal cost of carbon for an organization |
| Occupants | Comfort | Potential impact on thermal comfort within space |
| | Disruption | Level of disruption/displacement to occupants required to implement measure |
| Infrastructure | Phasing | Phasing potential and impact to operations during construction and ongoing operation |
| | Electrical Infrastructure | Potential impact on electrical infrastructure |
| | Structural Infrastructure | Potential impact on building structure |
| | Space and Location Requirements | Spatial impacts and code considerations of equipment installation |

---

# Chapter 4: Challenges Unique to Existing Buildings

## 4.1 Existing Building Considerations

This chapter provides a discussion of key considerations for decarbonization retrofits within existing buildings. Existing buildings can have a host of challenges different from new construction projects that can easily disrupt or impede a retrofit project.

This chapter includes the following considerations:

- insufficient electrical or structural capacity for new equipment, systems, or envelope upgrades
- building age and envelope conditions
- space constraints
- building systems and conditions not compliant with local building codes
- historic building considerations and restrictions
- occupants or process operations that require disruption during implementation
- equity and affordability considerations
- owner-occupied vs. leased buildings' financial constraints

## 4.2 Electrical Capacity

Converting from fossil fuel building systems and appliances to electric systems or installing EV charging stations can increase a building's electrical load. An electrical demand analysis of meter readings on the current system's operation must be done to evaluate the building's current and anticipated electrical demands.

## 4.3 Structural Capacity

New equipment may be much heavier than the existing equipment it replaces or may need to be located in new spaces not originally designed for housing equipment.

**Structural Load Assessment.** Conducting a structural assessment is an important part of evaluating retrofit measures with equipment replacement and/or new proposed piping routes.

---

**CASE STUDY: StopWaste Office, California**

The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit where a structural load assessment was performed to determine whether upgrades were needed for increased size and weight of RTUs.

---

**Structural Reinforcement and Retrofitting.** Structural reinforcement may be necessary to enhance the capacity of existing buildings to support the installation of decarbonization technologies.

**Building Envelope Upgrades.** Enhancing the building envelope through insulation, window upgrades, and air sealing is a key strategy for reducing energy consumption. However, these measures can impose additional loads on the structure.

## 4.4 Building Age and Envelope/Infrastructure Condition

The age and condition of the building and its envelope may affect the performance of planned decarbonization strategies.

**Insulation.** One of the primary challenges is ensuring proper insulation throughout the building envelope.

**Air Sealing.** Effective air sealing is crucial to prevent air leakage through cracks, gaps, and openings in the building envelope.

**Window Upgrades.** Windows are a significant source of heat gain and heat loss in a building.

**Roof Upgrades.** The roof is another critical component of the building envelope that can affect energy efficiency.

**Moisture Management.** Upgrading the building envelope should include moisture management to prevent issues such as mold growth, decay, and deterioration.

## 4.5 Space Constraints

Existing buildings may have limited roof/floor area, ceiling height, or structural limitations that restrict the installation of new equipment or systems.

**Efficient Space Planning.** Optimize the use of available space through thoughtful planning and design.

## 4.6 Local Building Codes and Ordinances

Decarbonization retrofit activities may trigger the need to comply with multiple codes and standards not previously applicable to an existing building.

## 4.7 Historic Buildings and Regulatory Constraints

Decarbonizing historic buildings can present challenges due to their architectural significance and unique characteristics.

---

**CASE STUDY: Montreal City Hall, Canada**

The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment. Locating the ASHPs indoors also proved beneficial for heat pump performance in heating season because of the cold climate.

---

## 4.8 Occupant Considerations

Existing building retrofit projects must consider how the decarbonization measures—both the measures themselves and the implementation (i.e., construction)—will affect building occupants.

### Table 4.1 Architecture 2030 Intervention Points for Building Energy Upgrades

| Intervention Point | Where Intervention Point is Most Applicable | Key Stakeholders |
|---|---|---|
| Building Point of Lease/Rental | Large stock of apartments or leased properties; high value/competitive rental market | — |
| Building Point of Sale | Highly active or valuable real estate market; frequent building turnover rates | — |
| Building Renovation | Large institutional or long-term building owners; historically significant building stock | Building owners, tenants, historical commissions, contractors and trades, utilities |
| Building Maintenance and Major System Replacement | Aging building stock; prevalence of legacy building systems | Building owners, landlords, building managers, systems installers and contractors |
| Building Resilience Upgrades | Geographic risk of fire, flood, or seismic events; predominance of weather extremes | Homeowners, building managers, health and safety regulators |

## 4.9 Equity and Affordability

Equity and affordability are common concerns for both commercial and multifamily buildings. The up-front costs of decarbonization can be a barrier, especially for smaller businesses and low-income households.

---

**CASE STUDY: 47 Seventy Apartments, Utah**

47 Seventy Apartments in the Salt Lake City area are naturally occurring affordable housing. The project included LED and HVAC retrofits. Over half of the project cost was offset by local energy efficiency program rebates and the remainder covered by the property owner.

---

### 4.9.1 Disadvantaged Communities

Decarbonization initiatives within disadvantaged communities face several barriers that can hinder progress toward sustainable outcomes.

#### Table 4.2 DOE Climate and Economic Justice Screening Tool Indicators

| **Climate Change** | **Legacy Pollution** |
|--------------------|----------------------|
| >=90th percentile for at least one of: Expected agricultural loss rate, Expected building loss rate, Expected population loss rate, Projected flood risk, Projected wildlife risk; AND >= 65th percentile for low income | Have at least one abandoned mine or formerly used defense sites; >=90th percentile for proximity to hazardous waste facilities, superfund sites, or risk management plan facilities; AND >= 65th percentile for low income |

| **Energy** | **Transportation** |
|-------------|-------------------|
| >=90th percentile for energy cost or PM2.5 in the air; AND >= 65th percentile for low income | >=90th percentile for diesel particulate matter exposure, transportation barrier, or traffic proximity; AND >= 65th percentile for low income |

| **Health** | **Water and Wastewater** |
|------------|-------------------------|
| >=90th percentile for asthma, diabetes, heart disease, or low life expectancy; AND >= 65th percentile for low income | >=90th percentile for underground storage tanks and releases, or wastewater discharge; AND >= 65th percentile for low income |

| **Housing** | **Workforce Development** |
|--------------|---------------------------|
| Experienced historic underinvestment (red-lined) OR >=90th percentile for housing cost, lack of green space, lack of indoor plumbing, lead; AND >= 65th percentile for low income | >=90th percentile for linguistic isolation, low median income, poverty, or unemployment; AND < 10% people older than 25 have a high school diploma |

### 4.9.2 Policies and Programs

Policies and programs at the local, state, and federal levels can be an aid for facilitating decarbonization within disadvantaged communities. One example is the Low-Income Weatherization Assistance Program (LIWAP). Community solar programs are another effective policy approach.

## 4.10 Building Owner Type

Depending on the ownership/occupancy structure of a building, the economic beneficiaries of decarbonization projects will differ.

### Table 4.3 Commercial Lease Types and Split Incentives

| Lease Type | Who Pays Expenses | Who Pays Capital Costs | Split Incentive? |
|------------|-------------------|------------------------|-------------------|
| Gross Lease | Owner | Owner | No |
| Triple-Net Lease | Tenant | Tenant | No |
| Multi-Tenant Office Net Lease | Tenant | Owner | Yes |
| Modified Gross Lease | Owner and Tenant | Owner | Yes |

### 4.10.1 Building Owner Occupied

Building-owner-occupied buildings can be more attractive for decarbonization retrofits because the owner benefits directly from building improvements.

**Cost Savings.** Decarbonizing and improving the energy efficiency of the building can result in significant cost savings.

**Energy Use Intensity (EUI) Reduction.** The building owner's operating and maintenance practices directly influence the building's energy use intensity (EUI).

**Enhanced Comfort and Productivity.** A decarbonized building can provide a more comfortable and healthier indoor environment for occupants.

**Building Value and Marketability.** Decarbonization retrofits can enhance the market value and marketability of owner-occupied buildings.

### 4.10.2 Leased Buildings

As shown in Table 4.3, utilities are commonly paid directly or indirectly by tenants while the owners/landlords pay for capital improvements. The resulting split incentive can hinder building owners from implementing building upgrades, including decarbonization measures.

---

# 5 Decarbonization Strategies and Technologies: Building Electrical, Heating and Cooling Load Reduction

The first steps in the framework for decarbonization projects are identifying opportunities to reduce building electrical loads and heating and cooling loads.

## 5.1 Electrical Load Reduction

Strategies and technologies that optimize energy usage and minimize electrical loads in buildings for lighting and plug loads have traditionally been core components of energy efficiency projects.

### 5.1.1 Building Lighting Systems

Building lighting systems have a big impact on the electrical load of a building and influence the heating and cooling loads.

#### 5.1.1.1 Interior and Exterior Lighting

A building's interior lighting can consume a significant amount of energy and create considerable heat within the conditioned space.

**LED Lighting.** Transitioning from incandescent or fluorescent lighting to energy-efficient LED lighting offers a significant reduction in the electrical load.

**Task Lighting.** Providing localized lighting sources in areas where specific tasks are performed.

**Bi-Level Switching.** Dividing the lighting fixtures into two or more circuits allows for independent control of light levels.

**Skylights and Solar Tubes.** Providing daylighting through skylights and solar tubes, when paired with daylight controls, reduces the need for electric lighting during daytime hours.

#### 5.1.1.2 Lighting Controls

Lighting control upgrades reduce building electrical demand when occupancy/task variations and daylight availability are considered. Lighting control requires utilizing dimmers, timers, and automatic controls via occupancy, motion sensors, photosensors, and daylighting sensors.

**Occupancy Sensors** — Turn on/off lights or reduce light levels based on the occupancy status of the space.

**Timers** — Turn lights on/off based on a specific schedule.

**Photosensors** — Sense ambient light conditions to keep the lights off during daylight hours.

**Daylighting Sensors** — Adjust artificial lighting levels based on available natural light.

---

**CASE STUDY: McMullen County Courthouse, Texas**

Lighting and window retrofits reduced the McMullen County Courthouse's cooling load, and an assessment determined the aging heat pump units to be oversized. This case provides an opportunity to rightsize the HVAC system for the new building cooling loads.

---

### 5.1.2 Multifamily Kitchen Appliances and Cooking Systems

ENERGY STAR–rated appliances are recommended when replacing existing appliances. Switching from gas stoves to electric induction cooktops can provide significant GHG emissions reductions across a multifamily property.

### 5.1.3 Other Systems and Plug Loads

#### Table 5.1 Other Electric Load-Reduction Strategies

| System | Description | Considerations | Resources |
|---|---|---|---|
| Laundry and Clothes-Drying Systems | Heat pump dryers and ENERGY STAR–certified washers provide energy-efficiency improvements for laundry systems. | Higher up-front cost; longer drying cycles; no vent required for dryer | ENERGY STAR: Heat Pump Dryer |
| Pools, Spas, and Hot Tubs | Solar pool heaters and heat pump pool heaters are efficient solutions for heating pools and hot tubs. | Good for maintaining pool temperature; heat pump pool heater will increase electrical load if switching from natural gas heater | Energy Saver: Solar Swimming Pool Heaters |
| Ice and Vending Machines | Control strategies to reduce or eliminate operating hours for ice and vending machines when not needed can reduce electrical demand. | Simple retrofit options; may represent significant electrical load reduction depending on number of machines | — |
| Computers and Electronics | Load shifting, power management software, and occupancy sensors can reduce electrical demand. | Simple retrofit options | Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics |
| Other Plug and Process Loads | Power-saving modes, sleep settings, and smart power management technologies. Grid-interactive controls are an emerging opportunity. | Stand-alone controllers are typically a simple retrofit; grid-interactive smart controls may have high first cost | Multiple NREL resources |
| Circuit Sharing Devices | Manage multiple end uses on a given circuit to avoid overloads. | Best for loads that do not operate on same schedule; current products most suitable for multifamily | — |
| Smart Panels | Provide panel-level load shedding to manage overall electrical load. | Higher first cost than conventional electrical panel; expand electrical capacity for end uses | — |

## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits.

### 5.2.1 Building Envelope

For buildings whose heating and cooling loads are driven by outdoor conditions, the building envelope is one of the first lines of defense against reducing the size and operation of the HVAC systems.

Common envelope improvement measures for existing buildings include installing exterior wall and roof insulation, adding window shades, minimizing the impact of thermal bridging, weatherization, upgrading windows, adding a reflective roof, and potentially incorporating the addition of PV panel upgrades.

#### 5.2.1.1 Insulation and Thermal Bridging

Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling.

#### 5.2.1.2 Air Sealing

Sealing air leaks through gaps or cracks in the building envelope and at fenestration seals is another key strategy for reducing the building's heat loss or gain.

#### 5.2.1.3 Window Replacement, Shading, and Films

Upgrading windows to high-performance, energy-efficient models with a low U-factor can significantly improve thermal insulation.

Where full window replacement is challenging or costly, there are several more cost-effective options:

- Adding secondary glazing to the interior or exterior of existing windows
- Insulated glass unit replacements requiring only replacement of the glazing
- Low-e films that reflect infrared heat

#### 5.2.1.4 Cool and Green Roofs

For cooling-dominated climates, implementing cool roofs can help to reduce solar absorption through the roof and contributes to cooling load reduction. However, implementing a cool roof will increase the heating load in winter months.

Green roofs, or rooftop gardens, provide insulation that can help reduce the amount of heat transfer through the roof and can also provide a form of carbon sequestration.

### 5.2.2 Passive Strategies

Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems.

#### Table 5.2 Passive Heating and Cooling Strategies

| System | Description | Considerations | Resources |
|---|---|---|---|
| Passive Solar | Three main types: direct gain, indirect gain, and isolated gain. Includes solar porches, sunspaces, wall collectors, etc. | Difficult to incorporate into existing building without changes to facade; best used in cold climates with high number of clear, sunny days; long payback | Whole Building Design Guide: Passive Solar Heating |
| Phase-Change Materials | Substances that absorb and release heat during phase transitions. Can be incorporated into insulation, drywall panels, etc. | Best suited for dry climates with diurnal temperature swings; storage times and operating temperatures vary by manufacturer | U.S. Army Corps of Engineers: TechNote 27 Phase-Change Materials |
| Earth Tubes | Underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. | Require excavation for installation; need careful planning; best suited for drier climates; long payback | Natural Resources Canada: Earth to Air Thermal Exchanger |
| Wind Catchers | Architectural features that harness natural wind movement to provide passive cooling and ventilation. | Require suitable wind patterns; design should consider structural stability; best for cooling in drier climates | "Windcatchers and their Applications in Contemporary Architecture" |
| Natural Ventilation | Uses natural air movement through openings such as operable windows, vents, or operable skylights. | Depends on building design, fenestrations, climate, and occupant preferences | Natural Ventilation Review and Plan for Design and Analysis Tools |
| Solar Chimney | A unique application of natural ventilation; use solar heat gain to create a stack effect, reducing need for mechanical cooling. | Most effective in sunny climates; difficult retrofit | Solar Chimney Applications in Buildings for Engineers and Scientists |

### 5.2.3 HVAC Optimization

Optimizing HVAC system operation includes various methods to reduce electrical and thermal loads.

#### 5.2.3.1 Existing Building Commissioning (EBCx)

The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their specific current facility requirements (CFR) and meet applicable jurisdictional requirements.

#### 5.2.3.2 Fan and Pump Motor Efficiency

Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors, retrofitting with more efficient motor and drive systems reduces electrical demand.

#### 5.2.3.3 HVAC Airside Energy Recovery

HVAC airside energy recovery refers to the capture and reuse of conditioned ventilation air to reduce space cooling or heating loads.

**[Figure: Example of exhaust air heat recovery]**
*Image content: Diagram showing airflow paths for supply and exhaust air in a heat recovery system.*

**Heat Recovery Ventilators (HRVs)** — HRVs recover sensible heat and are characterized by their ability to effectively transfer heat from the exhaust air stream to the supply air stream.

**Energy-Recovery Ventilators (ERVs)** — ERVs recover both sensible and latent heat by transferring heat and moisture between incoming and outgoing air streams.

**Run-Around Coils** — Although less common than HRVs or ERVs, run-around coils allow for energy recovery between air streams that are completely separated from each other.

#### 5.2.3.4 Ventilation Methods

Ventilation strategies can be used to reduce HVAC heating and cooling loads while maintaining suitable indoor air quality. Compliance with ASHRAE Standards 62.1 and 62.2 is crucial.

#### 5.2.3.5 Controls Retrofit and Optimized Sequences of Operation

Many older buildings have pneumatic controls or older direct digital controls (DDC) with limited capabilities. A decarbonization retrofit is a good time to consider a controls upgrade, including optimized sequences of operation.

---

**CASE STUDY: East Palo Alto Government Center, California**

The case study for the East Palo Alto Government Center performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline 36 sequences. These measures, along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHPs to replace the chiller/boiler plant.

---

### Table 3.14 Example Benefits & Impacts Matrix for Prioritization and Implementation Planning

| BUILDING SYSTEM | SYSTEM COMPONENT | GHG SAVINGS | COMFORT | HEALTH/IAQ | ENERGY COST SAVINGS |
|----------------|-------------------|--------------|-----------|-------------|----------------------|
| envelope | Roof Insulation | ★★★☆☆ | low | low | $$$ |
| | Windows/Doors | ★★★★☆ | high | medium | $$$$$ |
| | Air Sealing & Weatherization | ★★☆☆☆ | high | medium | $$$ |
| | Exterior Wall Insulation | ★★★★☆ | high | medium | $$$$$ |
| HVAC | Heating System Upgrades | ★★★☆☆ | medium | medium | $$$$ |
| | Electrify Heating | ★★★★☆ | high | high | $$$$$ |
| | Pipe Insulation | ★★☆☆☆ | medium | low | $$$ |
| | Ventilation Upgrades | ★★★☆☆ | medium | high | $/$$$ |
| domestic hot water | Electrify Hot Water Heating | ★★★★☆ | low | high | $$$$$ |
| | Plumbing Fixture Upgrades | ★★☆☆☆ | low | low | $$$ |
| lighting | Common Area & Exterior Upgrades | ★★☆☆☆ | low | medium | $$$ |
| | In-Unit Upgrades | ★★★☆☆ | low | medium | $$$ |
| plug loads | Appliance Upgrades | ★★☆☆☆ | low | low | $$$$ |
| | Electrify Cooking | ★★★☆☆ | medium | high | $$$$$ |
| | Electrify Laundry | ★☆☆☆☆ | low | medium | $$$ |

---

# Chapter 6: Decarbonization Strategies and Technologies: HVAC Systems

This chapter discusses approaches and options for partial and full electrification of common HVAC systems in existing buildings and provides several case studies to demonstrate the approach to decarbonizing these systems.

**[Figure: Total commercial buildings and floor space by heating equipment, 2018 percentage]**
*Image content: Horizontal bar chart showing percentage of total commercial buildings and floor space by heating equipment type. Packaged heating units: ~37% of buildings, ~50% of floor space. Furnaces: ~27% of buildings. Boilers: ~12% of buildings, ~30% of floor space.*

## 6.1 HVAC System Retrofits

### Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

| Building Type | Common Existing HVAC Systems | Retrofit Options | Key Considerations |
|---|---|---|---|
| **Gas Furnace Retrofits** | | | |
| Small/Medium Commercial, Multifamily, Hotel/Lodging | PTAC units | Full Electrification: PTHP units | Review manufacturer performance for cold climates; confirm electrical capacity |
| **Split-System Retrofits** | | | |
| Small/Medium Commercial, Multifamily, Hotel/Lodging | Split-system AC with furnace | Partial: Retain furnace for supplemental heating or Dual-fuel heat pumps; Full: Ductless or ducted split heat pump with removal of furnace | — |
| **Packaged Rooftop Unit Retrofits** | | | |
| Small/Medium/Large Commercial | Packaged RTU with furnace; single-duct or dual-duct terminal units | Partial: Dual-fuel heat pump RTU; Full: Heat pump RTU or VRF system | Evaluate roof space, weight capacity, structural capacity, electrical capacity; evaluate GHG emissions from refrigerant leaks for VRF |
| **Central Boiler Retrofits** | | | |
| Small/Medium/Large Commercial, Multifamily, Hotel/Lodging | VAV reheat with packaged RTUs or AHU; FCUs; WSHPs | Partial: Packaged rooftop heat pumps paired with condensing boiler, or heat recovery chiller; Full: Air-to-water heat pump (optional TES), GSHP, or VRF | Perform heating system temperature stress test; confirm electrical capacity; evaluate refrigerant leaks for VRF |
| **Water-Source Heat Pump Retrofits** | | | |
| Medium/Large Commercial, Multifamily, Hotel/Lodging | WSHPs with boiler | Partial: Condensing boiler for peak heating days; Full: Air-to-water heat pump (TES) or GSHP | Confirm available electrical capacity; TES used to shift peak load |

### 6.1.1 Gas Furnace Retrofits

#### 6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits

Packaged terminal air conditioner (PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building.

#### 6.1.1.2 Split-System AC Retrofits

The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. Split-system heat pumps can offer straightforward replacements for existing split systems.

**[Figure: Split-system heat pump installation—Vera Cruz Village Apartments]**
*Image content: Exterior views of a multifamily building showing split-system heat pump installations.*

**Partial Electrification: Dual-Fuel Heat Pumps** — Another option when there are limitations on a split heat pump to meet the full heating load can be to install dual-fuel heat pumps.

**Full Electrification: Ductless or Ducted Split Heat Pump with Complete Removal of Furnace** — Full electrification with a split heat pump can take two forms: a split heat pump with supplemental electric resistance heat and a split heat pump with no supplemental heating.

#### 6.1.1.3 Packaged Rooftop Unit (RTU) Retrofits

As shown in Figure 6.1, packaged HVAC units are the most common type found in commercial buildings. Packaged RTU systems can be replaced with packaged heat pump RTUs.

**Partial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates** — Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace.

**Full Electrification: Heat Pump RTU — Single Zone** — A packaged single-zone heat pump RTU that can be sized to meet the full heating load makes a straightforward replacement.

**Multiple Zone: Variable Volume and Temperature (VVT)** — Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling change-over type system.

**Multiple Zone: Electric Variable Air Volume (VAV) Reheat** — Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrification option.

**Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems** — Dual-fan, dual-duct systems use a cooling air handler and a heating air handler to provide independent cold air and hot air to each zone.

### 6.1.2 Steam System Retrofits

Current heat pump technology is designed to supply heating hot water, not steam.

### 6.1.3 Central Boiler Retrofits

There are many types of HVAC systems that use a central hot-water system served by a natural gas boiler or steam-to-hot-water heat exchanger.

**Partial Electrification: Air-to-Water Heat Pumps Paired with Condensing Boiler or Other High-Efficiency Boiler**

A hybrid solution for a central heating hot-water system is to pair air-to-water heat pumps (AWHPs) with a high-efficiency boiler. Some scenarios include:

- Electrical System Capacity Limiting Heat Pump Size
- Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads
- Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides

#### 6.3.3 Heat Recovery Chiller (Optional TES)

Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications.

Heat recovery chillers typically provide a maximum hot-water supply temperature between 120°F and 140°F (48.9°C and 60°C).

**Partial Electrification: Heat Recovery from Sewer Water** — Sewer wastewater can act as a heat source/sink for building heating and cooling needs.

**Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)** — Full electrification of the heating hot-water system can be achieved using AWHPs.

**Cascading Heat Pump System** — This design strategy uses AWHPs to bring the supply water up to a modest temperature before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C).

**[Figure: Diagram of cascading hydronic heat pump system]**
*Image content: The diagram shows three main components in series: an air-to-water heat pump (AWHP), a buffer tank, and a water-to-water heat pump (WSHP).*

**High-Temperature Heat Pumps** — High-temperature heat pumps provide another option for central heating hot water, providing water near 180°F (82.2°C).

**Full Electrification: Ground-Source Heat Pump to Replace Boiler**

**Open-Loop Systems** — Also known as groundwater systems, open-loop systems pump water directly from a well or water body.

**Closed-Loop Systems** — These systems circulate a heat transfer fluid through a closed loop of underground pipes.

**Full Electrification: Variable Refrigerant Flow (VRF) System**

---

**CASE STUDY: Stella B. Werner Council Office Building, Maryland**

See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a water-cooled VRF system.

---

**CASE STUDY: Ken Soble Tower, Canada**

See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler.

---

#### 6.1.3.1 Optional Thermal Energy Storage (TES)

For any central heating hot-water system retrofit that maintains a hydronic approach, thermal energy storage (TES) systems are a valuable addition.

#### 6.1.3.2 VAV Reheat with Packaged RTUs or Air Handlers

Packaged RTU systems can be replaced with packaged heat pump RTUs, using hourly cooling and heating load analysis to determine the appropriate sizing for the heat pump.

AWHPs typically use a lower hot-water supply temperature than the boiler systems they are replacing, which affects the associated heating capacity of the terminal unit heating coils.

**[Figure: Hot-water supply temperature vs. return temperature for one-row, two-row, and three-row hot-water coils]**
*Image content: Graph showing HWST on the y-axis and HWRT on the x-axis for one-row, two-row, and three-row coils.*

#### 6.1.3.4 Radiant Conversions

Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit option to replace existing FCUs.

#### 6.1.3.5 Water-Source Heat Pump Retrofits

For existing buildings that are served by an existing WSHP loop that includes a central boiler, these systems represent a great opportunity for full electrification. WSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C and 37.8°C).

**Thermal Energy Storage (TES)** — TES systems can be integrated with WSHP loops to reduce the need for added heating or cooling to the loop.

**Ground-Source Loops** — Ground-source loops serve as a heat source/sink for the WSHP loop, reducing or eliminating the need for a boiler and cooling tower.

---

**CASE STUDY: Virginia Beach City Public Schools, Virginia**

The case study for Virginia Beach City Public Schools (VBCPS) outlines projects with ground-source loops serving a WSHP network. GSHPs were feasible for VBCPS because these schools had available land, such as sports fields, adjacent to the buildings.

---

### 6.1.4 Air-Source Heat Pump Considerations

#### 6.1.4.1 Air-Source Heat Pump Defrost Cycle

The defrost cycle is an important design consideration for air-source heat pumps. Defrost is necessary to maintain heat pump operation/performance at low outdoor air temperatures, typically below ~45°F (~7.2°C).

**Reverse cycle defrost** — temporarily operates the heat pump in cooling mode, using heat from inside the building to melt ice from the outdoor coils.

**Electric resistance heating** — can also be used directly at the outdoor coils to prevent the formation of frost.

#### 6.1.4.2 Cold Climate Considerations

ASHPs are a viable option for electrification in cold climates, but their performance depends on outdoor air temperature.

Other solutions for heat pumps in cold climates include:

- **Supplemental Electric Resistance Heating.** Adding supplemental electric heat for cold climates.
- **Dual-Fuel Heat Pump Systems.** Dual-fuel systems offer a solution that does not further aggravate electrical capacity concerns.
- **Locate ASHPs Indoors.** Locating ASHPs indoors provides warmer air during cold temperatures.
- **WSHPs with Ground-Source Loops.** WSHPs paired with ground source loops are a very efficient and reliable solution.
- **WSHPs with TES.** Another WSHP option that has lower first cost than a GSHP.

---

**CASE STUDY: Montreal City Hall, Canada**

The case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution.

---

## 6.2 HVAC Control Sequences

Building automation systems (BAS) and other building control systems are essentially the brains of a building's HVAC system. ASHRAE Guideline 36 provides standardized control sequences designed to minimize system energy use.

**[Figure: ASHRAE Guideline 36, High-Performance Sequences of Operation for HVAC Systems]**
*Image content: Cover of ASHRAE Guideline 36.*

**HVAC Space Temperature Set Point Optimization and/or Reset Schedules** — HVAC systems with unoccupied temperature reset schedules have a long history of successful implementation within energy efficiency projects.

**Morning Warm-Up** — Conventional wisdom and standard industry practice dictate employing setbacks in zone temperature set points when buildings are unoccupied at night.

**On-Site Clean Energy and BESS** — A building with on-site PV and a BESS to store clean energy may have restrictions due to limited roof space for PV and/or location of the BESS.

**Airside Economizers** — Airside economizers are another hallmark of energy efficiency projects. However, economizer operation may not be optimal for GHG emissions.

**Heating Hot-Water Supply Temperature Reset** — Heating hot-water supply temperature reset strategies are crucial for AWHP performance.

**Supply Air Temperature Reset** — Supply air temperature reset strategies provide another opportunity to improve the performance of HVAC systems.

**Grid-Interactive Response** — Grid-interactive controls paired with the BAS can dispatch equipment and adjust temperatures to optimize the GHG emissions for a building.

## 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)

Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emissions reductions for organizational targets.

**Data Analytics** — Building energy and operations data provide an invaluable source for identifying operational improvements and energy savings potential in buildings.

**MBCx** — MBCx is a process that maintains and continuously improves building performance over time. An ongoing commissioning process is put in place with focus on monitoring and analyzing large amounts of HVAC, interval meter, and utility data on a continuous basis to achieve such improvement.

---

# Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

As outlined in Chapter 3, distributed generation and energy storage systems are best incorporated into a decarbonization retrofit once steps are taken to reduce buildings loads and to improve efficiency and/or electrify HVAC and DHW heating equipment.

## 7.1 Renewable Systems

### 7.1.1 Photovoltaic (PV) Systems

Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source.

**System Sizing** — The primary goal of PV systems for decarbonization retrofits is to provide a local clean energy source in place of higher GHG emissions energy sources.

**Local Policies** — When undertaking decarbonization retrofit programs to comply with local policies, such as BPS, it is important to understand how PV and other renewable generation systems are accounted for in the policy.

**Community-Scale PV Systems** — Where rooftop PV space is limited, community-scale renewable energy projects provide another solution.

### 7.1.2 Other Renewable Systems

#### Table 7.1 Other Renewable Generation Sources

| Renewable Source | Description | Considerations | Resources |
|---|---|---|---|
| Wind | Building-integrated wind turbines or freestanding wind turbine generators at the building site. | Require sufficient wind resource; typically higher cost and maintenance than PV; noise and vibration for occupants | NREL Technical Report on Deployment of Wind Turbines in the Built Environment |
| Hydrogen Fuel Cells | Convert chemical energy from hydrogen-based fuels to clean electrical energy. Most fuel cells also produce thermal energy. | Electricity and heat generation; quiet operation; easily scalable; high installation and maintenance costs | Whole Building Design Guide: Fuel Cells and Renewable Hydrogen |
| Biomass | Renewable organic material from plants and animals; can be burned or converted into biodiesel or renewable natural gas. | Burning biomass fuels produces site GHG emissions; requires sustainable source for biomass fuel production | U.S. Energy Information Administration: Biomass Explained |
| Municipal Solid Waste Gas | Breakdown of organic waste at landfills produces landfill gas (LFG). | Burning LFG produces site GHG emissions but removes methane, a potent GHG; requires capture, treatment, and delivery of LFG | U.S. EPA Landfill Methane Outreach Program |
| Municipal Wastewater Gas | Conversion of organic waste to biogas at wastewater treatment plants produces methane. | Burning renewable natural gas produces site GHG emissions; similar to LFG, the process removes methane | Argonne National Laboratory: Opportunities for Recovering Resources from Municipal Wastewater |

## 7.2 Battery Energy Storage Systems (BESS)

Battery energy storage systems (BESS) are included as a solution alongside distributed clean generation systems to provide load shifting flexibility and reduce GHG emissions.

**Demand Charge Reduction.** BESS can be charged during off-peak periods and discharged during peak demand events.

**Load Shifting.** For buildings with on-site renewable generation, BESS can be charged directly by the renewable system.

**Backup Power.** BESS can provide emergency backup power for critical systems in the event of utility outage.

**Grid Services.** For utility interactive buildings, BESS can participate in demand response programs.

**[Figure: CAISO Duck Curve and Battery Trend]**
*Image content: Graph showing CAISO's duck curve for March 15, 2023, with battery charging and discharge periods.*

**[Figure: Estimated costs of commercial stand-alone BESS using NREL bottom-up model from 2023 Annual Technology Baseline]**
*Image content: Stacked bar chart showing installed system capital cost for 300-kW lithium ion battery systems with durations of 1-hour through 8-hour.*

**System Sizing and Design** — BESS sizing is based on numerous factors, including the building's energy requirements, load profiles, building emission profile, critical loads, and level of desired resilience.

## 7.3 EV Charging Systems

The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric vehicle supply equipment (EVSE).

Three main types of charging systems are available:

- **Level 1.** Uses a 120V regular wall-connected outlet. Slowest charging rate.
- **Level 2.** Requires a 208/240V outlet. Most common type of charging speed.
- **Level 3 (DC Fast Chargers).** Require a minimum 480V AC circuit and a dedicated electrical panel.

---

**CASE STUDY: STAR Transit, Texas**

The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying its bus fleet. The case study demonstrates the benefit and importance of adding battery storage to best harness the PV generation for fleet charging.

---

## 7.4 Grid-Interactive Systems

Grid-interactive systems can range from a single distributed energy resource (DER) connected at a local load to complicated systems with multiple DERs serving a large campus.

**Distributed Generation and Energy Storage Sizing Tools:**

- **Renewable Energy Integration and Optimization Tool (REopt®)** — Developed and used by NREL to optimize energy systems for buildings, campuses, communities, microgrids, etc.
- **Distributed Energy Resources Customer Adoption Model (DER-CAM)** — Developed and used by Lawrence Berkeley National Laboratory as a decision support tool for finding optimal DER investments.

## 7.5 Thermal Energy Storage Systems

Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC equipment and distributed renewable sources. TES provides flexibility in meeting the heating and cooling demands of buildings.

### 7.5.1 Sensible Heat Storage (SHS)

Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such as water or rocks.

**Heating Hot-Water Storage** — Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and 71.1°C).

**Peak Shaving** — Hot-water TES can be used to shave or level the heating load met by heat pumps.

**[Figure: HHW peak shaving with TES]**
*Image content: Stacked bar chart showing hot water generation over a 24-hour period in winter, illustrating how stored heat is used to shave peak loads.*

**Simultaneous Heating and Cooling** — Hot-water TES can be used with heat recovery chillers to capture heat during cooling.

**Chilled-Water Storage** — Chilled-water storage systems can be used for peak shaving or peak shifting with heat pumps and chillers.

**Condenser Water Storage** — Condenser water TES systems store water at temperatures closer to 80°F (26.7°C). These serve as a heat sink for chillers and heat pumps.

**[Figure: Direction of heat flow for condenser water TES]**
*Image content: Flow diagram showing condenser water thermal energy storage (TES) system with connections to chillers, heat recovery chillers, air source heat pumps, and a TES tank.*

### 7.5.2 Latent Heat Storage (LHS)

Latent heat storage (LHS) systems use phase-change materials to store and release thermal energy during melting or solidification.

| Thermal Storage Medium | Typical Temperature Range | Density | Specific Heat | Relative Cost | Key Characteristics |
|----------------------|------------------------|---------|--------------|---------------|----------------------|
| Ice | 32°F (0°C) | 57.2 lb/ft³ | 0.5 Btu/lb°F | Moderate | Compact; phase change provides high capacity; requires careful controls |
| Molten Salts | ~1200°F (~648.9°C) | 71–83 lb/ft³ | 0.5–1.0 Btu/lb°F | High | Very high-temperature operation; corrosion concerns |
| Phase-Change Materials | Variable | 25–100 lb/ft³ | 10–150 Btu/lb | High | High latent heat capacity in small volumes; limited temperature range |

### 7.5.3 Thermochemical Heat Storage

Thermochemical heat storage uses chemical reactions to store and release heat energy. It can be beneficial in scenarios where there is a need for long-duration heat storage.

### 7.5.4 TES Integration with District Heating and Cooling (DHC) Systems

TES systems also find good applications in district heating and cooling systems.

**Ambient Loop Systems** — Ambient loop systems operate with loop temperatures around 70°F (21.1°C) and interconnect multiple buildings, acting as a heat sink or source for each building.

**[Figure: Diagram of ambient loop system]**
*Image content: Diagram showing a central loop system connecting various building types with heat pump piping, geo exchange/ambient distribution, and seasonal and simultaneous heat and cold demand arrows.*

---

**CASE STUDY: North Oak Development, Canada**

The North Oak Development in Oakville, Ontario, includes multiple buildings connected to a ground-source ambient loop system. The system allows for energy recovery from each building to the loop and between buildings.

---

# 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

## 8.1 Evaluating Existing Conditions

It is important to understand the existing DHW configuration and conditions to identify constraints and opportunities for electrifying DHW systems.

### 8.1.1 System Configuration and Condition

The configuration of the existing DHW system will drive design considerations for the retrofit. Possible DHW fuel sources include: Natural gas, Electricity, Steam, District energy.

### 8.1.2 DHW Load Profile

Metering is the best source of data for developing DHW load profiles. It is critical that data collection be performed after DHW load-reduction measures are implemented to accurately reflect the new peak DHW load.

## 8.2 Load Reduction and Rightsizing

Oversizing electrified DHW systems, particularly HPWHs, results not only in performance issues, such as short cycling and reduced equipment life, but also needlessly increases project costs.

DHW thermal loads comprise three main areas of thermal energy use (or loss):

- Hot-water use at fixtures (useful energy)
- Recirculation heat losses (parasitic loss)
- Standby losses (parasitic loss)

### 8.2.1 Low-Flow Fixture Retrofit

DHW retrofits in existing buildings should start with reducing the load through efficiency and technological improvements before considering heat pump water heaters (HPWH) or electric resistance DHW systems.

---

**CASE STUDY: Kitsilano Pool, Canada**

The Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to completing a central DHW retrofit. The central DHW system was retrofitted with a CO₂ ASHP and 250-gallon tanks to meet the full DHW load.

---

### 8.2.2 Distribution and Storage Losses

Distribution losses, including losses from DHW heating equipment and recirculation system losses, can account for up to two-thirds of heating needs for multiuse residential buildings.

### 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)

Passive forms of DHW heat recovery can contribute to reducing DHW loads. Drain-water heat recovery (DWHR) passively recovers heat from wastewater sources such as shower drains or laundry water.

**[Figure: Drain-water heat recovery diagram]**
*Image content: Diagram showing a vertical drain-water heat recovery system, with hot water from the tank flowing to the faucet, and drain water passing through a heat exchanger to preheat incoming cold water.*

### 8.2.4 Rightsizing

Rightsizing for DHW systems for existing buildings includes understanding the existing DHW usage profiles, accounting for load-reduction implementation, and understanding anticipated future use changes.

### 8.2.5 Sizing Methodology for Storage-Based Systems

Storage-based systems utilize a combination of stored DHW and heating capacity to meet DHW demands. Larger storage volumes require space and add weight but allow for small heat-generating equipment, reducing electrical peak load and equipment footprint and costs.

**[Figure: DHW system storage/capacity curve for sample building]**
*Image content: A line graph showing the relationship between Primary Tank Volume and Primary Heating Capacity, with the curve sloping downward from left (low storage, highest input) to right (high storage, lowest input).*

### 8.2.6 Sizing Methodology for Point-of-Use Systems

Point-of-use systems have little to no volume to assist with meeting DHW loads. The heating capacity must be sized to meet the anticipated peak DHW load at the associated fixtures.

### 8.2.7 Sizing Considerations for Grid-Demand Response

For emissions reduction and/or demand cost reduction, grid-demand response should be considered when deciding on and sizing DHW systems.

## 8.3 Distributed vs. Central Systems

DHW systems may be centralized, with a single DHW system serving the entire building, or may be distributed, with individual hot-water heaters serving each tenant or floor.

### Table 8.1 Accommodating Design Considerations: Distributed vs. Central Systems

| Factor | Distributed System | Central System |
|---|---|---|
| High DHW consumption | Low | High |
| Low DHW consumption | High | Low |
| Variable DHW consumption | High | Low |
| Age and condition of existing DHW distribution infrastructure | High | Low |
| Space availability for DHW equipment | Low | High |
| Retrofit phasing | High | Low |
| System losses | High | Low |
| Occupant sensitivity to noise levels | Low | High |
| Access to ventilation for HPWHs | Low | High |
| Desired metering configuration | High | Low |
| Ability to leverage DHW storage for demand/emissions management | Low | High |

### 8.3.1 Distributed DHW Systems

Distributed DHW systems involve multiple smaller water heaters, each serving individual dwelling units or commercial spaces.

---

**CASE STUDY: Vera Cruz Village, California**

The case study for Vera Cruz Village in California presents a retrofit of a distributed DHW system with individual HPWHs at each apartment unit.

---

### 8.3.2 Central DHW Systems

Central DHW systems involve a single, larger water heating system that serves multiple dwelling units or commercial spaces within a building.

---

**CASE STUDY: The Heritage, New York**

The case study for The Heritage in New York presents a retrofit of a centralized DHW system from gas boilers to AWHPs, reducing the DHW energy consumption for the 1660 Madison Building.

---

### 8.3.3 Application Considerations

DHW electrification retrofits often provide an opportunity to enhance the current distribution configuration or pivot and completely change the DHW distribution system to better serve the needs of the building.

## 8.4 Recirculation Systems

Recirculation systems are commonly used in commercial and multifamily buildings to reduce wait times for domestic hot water.

### 8.4.1 Reducing Recirculation Energy Losses

Uncontrolled DHW recirculation system energy losses can account for up to half of DHW energy requirements in commercial and multifamily buildings.

A summary of recirculation control strategies:

- **Scheduled Control.** Utilize the BAS or stand-alone time clocks to disable recirculation pump operation during unoccupied periods.
- **Temperature Control.** Utilize a temperature sensor in the recirculation line to stage the pump on and off.
- **Demand Control Operation.** A flow meter or switch in the domestic cold water makeup piping is used to determine when there is a demand for hot water.
- **Temperature Modulation Control.** Resets the temperature set point based on occupancy patterns.
- **Machine-Learning-Based System.** Learning-based algorithms expected to become common in the future.

### 8.4.2 Direct-Return Systems

Gas-fired and electric resistance DHW systems are almost always designed with the recirculation DHW piped to the primary DHW storage where it is reheated.

### 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs

Two piping and storage tank combinations are commonly employed with single-pass HPWHs to ensure the heat pump uses the lowest entering water temperature.

#### 8.4.3.1 Recirculation with Swing Tanks

A swing tank is plumbed in series with the primary storage volume and is equipped with a dedicated heating source, typically a small multi-pass heat pump or electric resistance heater.

**[Figure: Schematic of HPWH recirculation loop with swing tank]**
*Image content: The schematic shows a single-pass HPWH feeding a stratified storage tank with a recirculating tank with HP or electric resistance heater plumbed in series downstream.*

---

**CASE STUDY: Kitsilano Pool, Canada**

The Kitsilano Pool's central DHW system was retrofitted with a CO₂ ASHP and two 250-gallon tanks to meet the full DHW load. A third 250-gallon tank operates as a swing tank to maintain storage tank temperature stratification.

---

#### 8.4.3.2 Recirculation with Parallel Recirculation Tanks

Another configuration for addressing HPWH inlet temperature is a parallel recirculation tank design.

**[Figure: Schematic of HPWH recirculation loop with parallel recirculation tank]**
*Image content: The diagram shows a single-pass HPWH feeding a stratified storage tank with a parallel recirculation loop branching off to a small recirculating tank.*

#### 8.4.3.3 Choosing Swing Tank vs. Parallel Tank Configuration

In general, the choice of which system configuration is best suited for a specific application is based on the chosen heating source for the recirculation loads and the magnitude of the recirculation load.

## 8.5 Heat Pump Water Heaters

Heat pump water heaters (HPWH) include any heat pump that is used to produce DHW.

### 8.5.1 Heat Pump Types

There are two primary types of HPWHs:

- **Single-Pass.** Single-pass HPWHs heat the DHW from the inlet temperature to the supply temperature in a single pass through the heat pump.
- **Multi-Pass.** A multi-pass primary system heats incoming water incrementally, raising the temperature of the water with each pass.

**[Figure: Central Heat Pump Water Heater Design Guide Cover]**
*Image content: Cover of "Central Heat Pump Water Heater Design Guide" showing a heat pump unit and associated equipment.*

## 8.5.2 Refrigerants

Refrigerants can be broadly categorized by operating pressure:

- **Medium Pressure.** R-134a and corresponding low-GWP replacements can typically generate up to 160°F (71.1°C) hot water.
- **High Pressure.** R-410a and corresponding low-GWP replacements can typically generate up to 140°F (60°C) hot water and operate at ambient temperatures well below freezing.
- **Very High Pressure.** R-744 (CO₂) can typically generate up to 190°F (87.8°C) hot water at very low ambient temperatures (−25°F [−31.7°C]).

## 8.5.3 Heat Pump Heat Sources

Heat pump water heaters are either air-to-water heat pumps or water-to-water heat pumps.

- **Air.** Air as a source of heat is relatively straightforward when it is outdoor air.
- **Ground.** A ground-source heat pump application for DHW is typically combined with a heat pump for space cooling/heating.
- **Sewer-Water or Other Water-Based Heat Recovery.** See Section 8.7.

## 8.6 DHW Storage Systems

### 8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage

DHW storage facilitates peak load reduction and shifting of DHW production to minimize GHG emissions. Increasing DHW storage volumes provides two simultaneous benefits:

- **Reduces First Costs.** Increasing storage volumes allows for reduced capacity of installed HPWHs.
- **Enables Grid-Interactive Control.** Increased storage can facilitate the ability to operate the HPWHs at lower grid emissions periods.

### 8.6.2 DHW Storage Considerations for Retrofits

Total DHW storage must take into consideration both the useful storage volume and the storage volume required to prevent HPWH short cycling.

For single-pass HPWH applications requiring a high degree of tank stratification, consider piping tanks in series to promote stratification.

### 8.6.3 Controls and Automation

DHW storage tanks also allow for the use of heat pumps during times of low GHG emissions to charge tanks for distribution during periods of high GHG emissions.

Control strategies for load shaving and shifting using hot-water tanks:

- **Simple On/Off.** Operation schedule controlled by a simple timer blocking heat pump operation during high grid emission times.
- **Load-up/Shed.** Low GHG emissions hours are used to preheat the water, reducing the energy required during on-peak hours.
- **Grid Optimization.** This grid-interactive control automatically adjusts HPWH operation based on grid marginal emission factors and predicted DHW demand.

## 8.7 Heat Recovery and Renewable Heat Sources

### 8.7.1 Heat Recovery

Potential active heat recovery applications for DHW systems include:

- **Heat Recovery from Cooling Systems.** Heat produced as part of building cooling can be reclaimed to heat DHW systems.

### 8.7.2 Renewable Heat Sources

Solar thermal collectors are a common renewable energy system used to heat DHW directly. Solar collectors have the ability to heat DHW to usable temperatures, but due to variability in solar availability, solar thermal systems are typically integrated as preheating components.

## 8.8 Combined Systems and Hybrid Fuel Systems

### 8.8.1 Combined Systems

A combined system, often called a combi system, refers to a configuration where both space heating and DHW heating are met by a single energy source.

Benefits of combined systems:

- **First-Cost Efficiency.** Combining space heating and DHW heat generation into a single system often has first cost benefits.
- **Space Savings.** Combined systems often require less space.
- **Integrated Heat Recovery.** Heat recovery can be readily integrated with combined systems.

**[Figure: Combined space and DHW heating system diagrams]**
*Image content: Two schematic diagrams showing combined space and DHW heating systems.*

### 8.8.2 Hybrid Systems

Hybrid systems can be useful as part of a phased decarbonization approach. Hybrid systems combine fossil fuel equipment and electrified equipment within systems.

---

# Glossary

**alternating current.** Electric current in an electrical circuit that periodically reverses polarity.

**boiler.** A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications.

**building automation system (BAS).** An energy management system, usually with additional capabilities, relating to the overall operation of the building in which it is installed, such as equipment monitoring, protection of equipment against power failure, and building security.

**building energy model.** Model based on first-principles engineering methods that provides information on the energy-using systems in a building.

**building envelope.** The outer elements of a building, including walls, windows, doors, roofs, and floors. The exterior plus the semi-exterior portions of a building.

**carbon dioxide (CO₂).** A naturally occurring gas and a by-product of burning fossil fuels. It is the principal anthropogenic greenhouse gas (GHG) that affects the Earth's radiative balance and has a global warming potential (GWP) of 1.

**chiller.** Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type.

**commissioning process.** A quality-focused process for enhancing the delivery of a project. The process focuses upon verifying and documenting that the facility and all of its systems and assemblies are planned, designed, installed, tested, operated, and maintained to meet the Owner's Project Requirements.

**cool thermal storage.** See **thermal energy storage**.

**cooling load.** Amount of cooling per unit time required by the conditioned space or product.

**critical loads.** Individual loads deemed to be critical to the operation of the facility or process.

**daylighting.** Using natural, outdoor light to illuminate the interior spaces of a building evenly by means of proper window placements and orientations, skylights, clerestories, and other methods.

**decarbonization.** The process of removing or reducing greenhouse gases.

**direct current (DC).** Electric current in an electrical circuit that does not reverse polarity.

**distributed energy resource.** A small, modular, energy generation or storage device located within the electrical distribution system at or near the end user.

**domestic hot-water systems.** The systems used to heat and distribute hot water for domestic uses within a building.

**electric vehicle supply equipment (EVSE).** The conductors and the electric vehicle connectors, attachment plugs, and all other fittings, devices, power outlets, or apparatus installed specifically for the purpose of delivering energy from the premises wiring to the electric vehicle.

**embodied carbon emissions.** The total greenhouse gas emissions arising from the manufacturing, transportation, installation, maintenance, and disposal of an asset (i.e., building).

**energy efficiency.** Refers to programs that are aimed at reducing the energy used by whole buildings and specific end-use devices and systems, typically without affecting the services provided.

**energy storage system.** System wherein the load demand is met by a combination of stored thermal energy and an energy conversion device.

**energy usage intensity (EUI).** An expression of the annual energy used or calculated to be used by a building or building space per unit of gross floor area. Expressed in MBtu/ft²·yr.

**existing building commissioning.** Includes both recommissioning and retrocommissioning.

**HVAC system.** The equipment, distribution systems, and terminals that provide, either collectively or individually, the processes of heating, ventilating, and air conditioning to a building or portion of a building.

**interconnection.** Two or more electric systems having a common transmission line that permits a flow of energy between them.

**inverter.** A device that converts direct current electricity to alternating current either for stand-alone systems or to supply power to an electricity grid.

**islanding.** The condition in which a portion of the grid becomes temporarily isolated from the main grid but remains energized by its own distributed generation resource(s).

**load.** Amount of heat per unit time imposed on a system by the required rate of heat addition or removal.

**load profile.** Summary of thermal or other energy loads in a system over a period of time.

**mechanical ventilation.** The active process of supplying or removing air to or from an indoor space by powered equipment such as motor-driven fans and blowers.

**microgrid.** A group of interconnected loads and distributed energy resources within clearly defined electrical boundaries that acts as a single controllable entity with respect to the grid.

**natural ventilation.** Movement of air into and out of a space primarily through intentionally provided openings, through non-powered ventilators, or by infiltration.

**net metering.** Connecting a customer's alternative power-generating system to a public utility's power grid to offset the cost of power drawn by the customer from the grid.

**operational carbon emissions.** The total greenhouse gas emissions associated with the operation of an asset (i.e., building) during the use stage of the asset.

**peak load.** The maximum amount of power delivered (load) for a given time period.

**phase-change material (PCM).** Substance that undergoes changes of state while absorbing or rejecting thermal energy at constant temperature.

**plug load.** A device that is powered by means of an electrical plug and matching socket or receptacle.

**process load.** The load on a building resulting from the consumption or release of process energy.

**recommissioning.** An application of the commissioning process requirements to a project that has been delivered using the commissioning process.

**renewable energy systems.** Distributed generation systems that convert renewable resources into energy. Examples include solar photovoltaics, solar thermal water and air heaters, wind turbine generators, hydraulic turbines, biomass boilers, and geothermal heat exchangers.

**thermal energy storage (TES).** Thermal energy storage may refer to a number of technologies that stores energy in a thermal reservoir for later reuse.

**thermal mass.** Walls and floors that absorb heat during the day and release it at night in winter (or cool down at night in summer) as outdoor temperatures rise or drop.

**variable-frequency drive (VFD).** Solid-state electronic motor controllers that efficiently meet varying process requirements by adjusting the frequency and voltage of power supplied to an alternating current (AC) motor.

**ventilation.** The process of supplying air to or removing air from a space for the purpose of controlling air contaminant levels, humidity, or temperature within the space.

**voltage.** Electric potential or potential difference, expressed in volts.

---

# Case Studies

## Case Study 1: University of California, Santa Cruz—Phasing Approach

*This case study is adapted from the University of California, Santa Cruz 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and Affiliated Engineers, Inc.*

Decarbonizing a large area with multiple buildings, such as an entire college campus, often requires upgrades to be completed over the course of several phases. The University of California, Santa Cruz (UCSC), commissioned the *Decarbonization and Electrification Predesign Report* (Affiliated Engineers, Inc. 2023), which outlines the sequencing of projects needed to reduce emissions by 95% on campus. The plan includes installing centralized decarbonization stations: collections of ASHPs, TES, and supporting electrical infrastructure piped to nearby buildings to serve their heating and cooling needs. These decarbonization stations will be designed with space to add ASHPs as additional campus buildings are connected to them over time, breaking down the work into 12 phases between 2024 and 2040.

One of the major upgrades required to achieve its full electrification goals is additional electrical distribution to the campus. While increasing the electrical supply to UCSC is a major need, some regions of campus can be electrified now using the available power supply. There are multiple colleges on campus with buildings that have aging infrastructures and more immediate replacement needs that would be appropriate candidates for upgrades in the near term, before a decarbonization station is scheduled to be constructed nearby.

**[Figure: Example decision tree for replacements of fossil fuel heating systems]**
*Image content: A flowchart showing decision points for replacing fossil fuel heating systems, including options for gas boilers, electric heating, direct-fired gas systems, and outcomes ranging from connecting to a Decarbonization Station to replacing with condensing boilers.*

---

## Case Study 2: 345 Hudson, New York

*This case study is provided courtesy of Hines with adaptations from the Building Energy Exchange Partner Profile in their High Rise/Low Carbon series, sponsored by NYSERDA.*

Hudson Square Properties (HSP)—comprising Hines, Trinity Church Wall Street, and Norges Bank—owns 12 buildings in New York City, including 345 Hudson. HSP is taking advantage of tenant turnover at 345 Hudson to upgrade the building and decarbonize building systems with the following goals:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

| Size | 856,000 ft² | Year Built | 1931 | NYSERDA Funding | $5 million |
|---|---|---|---|---|---|
| Location | 345 Hudson St. | City | New York City | HSP Private Investment | $40 million |
| Implementation Phase | 2022–2032 | | | | |

### Existing Building Properties

- Steel frame with limestone cladding
- Electric water-cooled packaged terminal cooling units
- Central natural gas boiler serving two-pipe steam radiators

### Key Retrofit Measures

- A comprehensive data strategy connecting all the current equipment on a common platform.
- Floor-by-floor replacement of packaged terminal units by DOAS for fresh air supply with minimum 85% heat recovery.
- Floor-by-floor replacement of packaged terminal units by WSHP to meet heating and cooling needs.
- ASHP connected to CW loop.
- TES water storage tank.
- 555 Greenwich Connection.

### Project Design Approach

The HSP team is a participant in the NYSERDA Empire Building Challenge (EBC) and used a Strategic Decarbonization Assessment (SDA) tool created by NYSERDA to compare alternatives.

**[Figure: NYSERDA Strategic Decarbonization Assessment tool results–net present value comparison of project alternatives]**
*Image content: Bar chart showing relative NPV for five alternatives over a selected analysis period.*

**[Figure: NYSERDA Strategic Decarbonization Assessment tool results–carbon emissions comparison of project alternatives]**
*Image content: Line graph showing carbon emissions per year from 2021 to 2041 for five alternatives.*

### Key Takeaways

- Look for ways to create thermal networks within buildings that can continue to utilize vertical building infrastructure
- Go beyond your own borders and explore other markets to find new ideas
- Planning a phased retrofit that takes advantage of lease rollover and floor redesign is an effective way to minimize tenant disruption
- Including modular or networked designs makes phasing more feasible for ease of integrating floors as they are retrofitted

---

## Case Study 3: San Diego State University, California

*This case study is provided courtesy of P2S Inc. with adaptations from the ASHRAE Journal, Vol. 65, no. 2, February 2023.*

San Diego State University (SDSU) aspires to achieve carbon neutral status within the next 15 years, and one key mandate is the elimination of natural gas for hydronic and domestic hot-water heating.

| Project Name | San Diego State University | Year Built | 1960, 1962, 2010 |
| --- | --- | --- | --- |
| Location | San Diego, CA | Building Size | 126,000 ft², 93,000 ft², 110,000 ft² |
| Project Phase | Assessment | | |

### Key EEMs/ERMs

- Central hybrid plant with heat recovery chiller and gas-fired boilers

### Central Plant

| Existing | Retrofit |
| --- | --- |
| Cogeneration plant with steam-to-hot-water converters at each building | Water-cooled heat recovery chiller providing 80% of building heating loads at 110°F; Natural-gas-fired condensing boilers operating at 135°F for peak heating loads |

### Central Plant Retrofit

Three options for a central plant retrofit were evaluated:

**Option 1: All-Electric Heat Pump** — An air-source heat pump operating in heating-only mode to provide 100% of the building's HHW needs.

**Option 2: All-Electric Heat Recovery Chiller** — A water-cooled heat pump operating in heating-only mode to provide 100% of the building's HHW needs.

**Option 3: Hybrid Plant—Heat Recovery Chiller and Condensing Boilers** — A hybrid option including a water-cooled heat recovery chiller to provide 80% of the building's annual HHW therms, with supplemental gas-fired boilers for peak loading.

**[Figure: Operational carbon analysis]**
*Image content: Bar chart showing CO₂ emissions (Tons) for different heating plant electrification options: Base Case: Gas-fired Boilers (608), Option 1: All-Electric HP (326), Option 2: All-Electric HR Chiller (138), Option 3: Hybrid Plant (236).*

Option 3 did not require upsizing the electrical service and demonstrated a 15-year simple payback.

---

## Case Study 4: University of California, Santa Cruz—Cogeneration Plant

*This case study is adapted from the University of California, Santa Cruz's 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and Affiliated Engineers, Inc.*

The University of California, Santa Cruz (UCSC), is targeting a 95% reduction in fossil fuel emissions. UCSC's on-campus energy generation includes a natural gas cogeneration plant—the Fackler Cogeneration Plant—and just over 2 MW of PV solar. The cogeneration plant accounts for approximately 60% of GHG emissions for the entire campus.

UCSC is reviewing multiple options to reduce dependence on the Fackler Cogeneration Plant. The final determination for the cogeneration plant weighs first costs, reduction of GHG emissions, and reliability of energy services from the local utility.

UCSC will need to increase the capacity of the utility electrical service to the campus to account for increased electrical demand associated with decarbonizing both the central plant and other buildings on campus. If the cogeneration plant is a backup source of energy, it could be converted to a cleaner alternative energy source, such as green hydrogen (when commercially viable).

---

## Case Study 5: The Heritage, New York

*This case study is adapted from L+M Development Partners Low Carbon Retrofit Proposal to the Empire Building Challenge for the Heritage, provided courtesy of L+M Development and Steven Winter Associates.*

L+M Development Partners is committed to achieving carbon neutrality (a 0% emissions level) by 2030.

| Site | The Heritage | Year Built | 1975 | NYSERDA Funding | $5 million |
|---|---|---|---|---|---|
| Location | 1295 and 1309 Fifth Avenue; 1660 Madison Avenue | City | New York | L+M Private Investment | $13.7 million |
| Implementation Phase | 2021–2024 | | | | |

### Existing Building Properties

- Little to no insulation in walls and roof
- Electric resistance baseboard heaters in each room with limited controls; no centralized air-conditioning system
- Natural-gas-fired domestic hot-water heaters with storage tanks on rooftop
- Natural-gas-fired hot-water sources for dryers and washers

### Key Retrofit Measures

- Facade overcladding with EIFS at 1295 Fifth Avenue and 1309 Fifth Avenue; insulated, prefabricated metal panels with energy-efficient windows at 1660 Madison
- Installation of Packaged Terminal Heat Pumps (PTHPs) at 1660 Madison Avenue
- DHW electrification using heat pump water heaters at 1660 Madison Avenue
- Implementation of centralized controls at 1660 Madison Avenue
- Common area dryer electrification at 1660 Madison Avenue
- Central ventilation upgrades at 1660 Madison Avenue
- VRF installation in first floor common areas at 1295 and 1309 Fifth Avenue
- Submetering apartment electrical use at all three buildings

### Key Takeaways

- Packaging these measures into one upgrade plan is the most effective path forward
- Overcladding the buildings reduces loads even before installing higher-efficiency equipment
- Installing PTHP equipment at the 1660 Madison building allows for replacement of the existing baseboard heat with high-efficiency cold climate heat pump equipment
- Using heat pump water heaters with CO₂ refrigerant eliminates the buildings' largest natural gas use—the building will be able to produce hot water up to 300% more efficiently than simply using electric resistance DHW heaters
- When submetering in an electrically heated building, it is particularly important to address the split between heating and plug loads

---

## Case Study 6: Bloedel Conservatory, Canada

*This case study is provided courtesy of FirstLight Energy Solutions.*

The Conservatory, located in Vancouver's Queen Elizabeth Park, is a biodiverse conservatory home to more than 500 exotic plants and over 100 exotic birds. The domed structure was built in 1969. A phased approach to building upgrades has reduced GHG emissions by 87% compared to 2011.

| Project Name | Bloedel Conservatory | Year Built | 1969 |
|---|---|---|---|
| Location | Vancouver, British Columbia (Canada) | Building Size | 19,600 ft² |
| Project Phase | Implemented, 2021 | | |

### Key EEMs/ERMs

- Roof replacement and sealing (2014)
- LED lighting retrofit (2018)
- Central ASHP plant (2021)
- BAS upgrade with ASHRAE Guideline 36 sequences and demand management

### Central Plant Retrofit

A 210-ton air-to-water heat pump (AWHP) was selected to replace the aging chiller plant. The existing chilled-water loop was converted to a low-temperature heating and chilled-water switchover loop. This adaption allows the use of a 2-pipe AWHP to meet the heating and cooling needs of the facility while preserving the existing high-temperature hot-water loop.

The AWHP was sized to meet 85% to 90% of the annual heating load. Due to constraints in the existing electrical service, an active demand strategy was implemented, limiting the AWHP's maximum output based on facility demand.

### Pre- and Post-Retrofit Performance

Gas consumption has been reduced by 75%. The small amount of gas use in the summer months is attributed to the domestic hot-water system. Comparison of the electrical increase to gas savings indicate a seasonal AWHP COP in the range of 2.7.

### Future Proofing and Adaptation

Predictions indicate a 30% increase in cooling load by 2050 due to rising temperatures and humidity, prompting the design to include provisions for future additions of thermal energy storage using phase-change materials to boost capacity.

---

## Case Study 7: StopWaste Office, California

*This case study is provided courtesy of Taylor Engineers.*

StopWaste helps Alameda County waste less, recycle properly, and use resources such as energy and water efficiently. StopWaste's HVAC system was nearing the end of its effective useful life, and stakeholders were interested in replacing the equipment with an all-electric solution.

| Project Name | StopWaste | Year Built | Major Renovation in 2006 |
|---|---|---|---|
| Location | Oakland, California | Building Size | 13,845 ft² |
| Project Phase | Bidding, January 2024 | Year Last Systems Upgrade | 2006 |

### Key EEMs/ERMs

- Conversion to all-electric HVAC

| Existing | Retrofit |
| --- | --- |
| 3 VAV packaged rooftop units with gas heat; 1 cooling-only rooftop unit; Gas hot water heater | 3 VAV packaged heat pump rooftop units; 1 cooling-only rooftop unit; Heat pump water heater |

### HVAC Retrofit

Packaged heat pump VAV rooftop units were selected to replace the existing heating/cooling rooftop units. The units have a slightly larger footprint, requiring roof curb adapters, but the increased weights did not trigger structural upgrades. Given the lack of structural drawings, a load assessment had to be performed based on observed conditions and assumed rebar spacing.

Existing electrical load data were pulled to establish the allowed maximum combined power draw of the new units. The electrical service did not require upsizing.

---

## Case Study 8: Montreal City Hall, Canada

*This case study is provided courtesy of Martin Roy & Associés.*

Montreal City Hall is a historic building on a historic site that undertook a decarbonization retrofit to reduce GHG emissions. The building was inaugurated in 1878 but suffered a devastating fire in 1922 and was rebuilt in 1924.

| Size | 220,000 ft² | Year Built | 1924 | Budget | $160 million |
|---|---|---|---|---|---|
| Location | 275 Notre-Dame St. East | City | Montreal, Quebec, Canada | Implementation Phase | 2020–2024 |

### Existing Building Properties

- Historic site: very limited changes allowed to the building
- Heated with purchased steam (produced with natural gas)
- Hot-water radiators 180°F (80°C)
- No centralized air conditioning, window AC in many spaces
- No insulation; old, wooden, single-pane windows

### Key Retrofit Measures

- Radiant heated ceilings combined with decentralized fan coils
- DOAS: Outdoor air is distributed independently from heating and cooling
- ASHP with electric boiler backup: ASHP in an indoor space supplied with exhaust air to improve HP efficiency during cold winter months

### Design Challenges

The historic value of the building's interior was the main factor in many decisions. Technologies that were not feasible included: Geothermal (due to archaeological requirements), Radiant Floors (historic floor coverings), and Window Replacement (historic finishes).

### HVAC Upgrade

MRA developed an approach for an HVAC system that includes radiant ceilings, DOAS, and ASHPs located in an interior mechanical room. Due to roof space limitations and municipal restrictions, the ASHP is located in an indoor mechanical room that is supplied with exhaust air.

**[Figure: GHG emissions comparison for project alternatives]**
*Image content: Bar chart showing tons of CO₂/year for Existing Building (~900 tons), Initial Project (~400 tons), and Final Design (~10 tons), indicating 99% GHG Savings.*

### Key Takeaways

- **GHG Reduction:** removal of all combustion from project operations
- **Ease of Maintenance, Respecting Historic Appearance:** innovative system that recovers heat from DOAS to keep heat pumps operating at optimal COP
- **LEED Certification:** energy savings via window repair and efficient systems
- **Occupant Comfort:** DOAS, CO₂ sensors and RH sensors for ideal comfort
- **Historic Finishes:** decentralized HVAC system that requires few ducts

---

## Case Study 9: 47 Seventy Apartments, Utah

*This case study is provided courtesy of ICAST.*

Garden style apartment complex with 20 buildings and 416 units in the Salt Lake City metro area. Naturally occurring affordable housing complex that caters to households earning less than 80% of the area median income.

| Project Name | 47 Seventy Apartments | Year Built | 1975 |
|---|---|---|---|
| Location | 4770 Simmental Dr. Taylorsville, UT | Building Size | 416 units in 20 buildings |
| Project Phase | Implemented, 2022 | | |

### Key EEMs/ERMs

- LED lighting upgrades
- Replace central air split AC with split ASHPs
- Gas furnaces for backup heating
- Smart thermostats

### Project Costs, Savings, and Impacts

The total project cost was $1.15M. ICAST leveraged $620,698 in rebates from the Rocky Mountain Power Multifamily Energy Efficiency Program. The project achieved annual utility bill savings of approximately $156,566, annual electricity savings of approximately 1,891,281 kWh/yr, and will reduce GHG emissions for the 47 Seventy Apartments by approximately 3M lbs. annually.

---

## Case Study 10: McMullen County Courthouse, Texas

*This case study is part of the Preliminary Energy Assessments (PEA) program through the Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.*

A preliminary energy audit (PEA) of the McMullen County Courthouse in Tilden, TX, was conducted for the Texas State Energy Conservation Office (SECO) in August 2023. Originally built in 1930, the courthouse in its current state is a fully electrified building with a gross floor area of about 9000 ft².

| Project Name | McMullen County Courthouse | Year Built | 1930 |
| --- | --- | --- | --- |
| Location | Tilden, TX | Building Size | ~9000 ft² |
| Project Phase | Assessment | | |

### Key EEMs/ERMs

- Insulation upgrades
- Occupancy-based lighting controls
- Replacement of aging heat pumps with rightsized VRF + DOAS unit; demand-controlled ventilation
- Parking deck rooftop PV

### Upgrades to HVAC System

The courthouse is currently served by eight heat pump units, which are approximately 9 to 13 years old and nearing the end of effective useful life. A heat recovery VRF system decoupled with a DOAS for ventilation purposes is recommended to replace the aging heat pumps.

A calibrated building energy model indicated that the existing heat pump units are vastly oversized due to the LED lighting and low-e window retrofits performed in recent years (installed total tonnage is 30, while calculated tonnage is 21.3).

### Key Takeaways

Regular retrofits helped keep the 1930 McMullen County Courthouse fairly up to date. This study highlights how a well-calibrated building energy model, though not very detailed, can still provide great insights into the appropriate sizes of energy systems required for optimum operation.

---

## Case Study 11: Ken Soble Tower, Canada

*This example is provided courtesy of Rocky Mountain Institute.*

This high-rise affordable multifamily housing retrofit in Hamilton (greater Toronto area), Canada, was a comprehensive passive house retrofit. The project revitalized a deteriorating 1967 multifamily building into vibrant and healthy affordable housing for seniors (206.1 kBtu/ft² before retrofit, 49.1 kBtu/ft² [modeled] post retrofit).

| Project Name | Ken Soble Tower | Year Built | 1967 |
|---|---|---|---|
| Location | Hamilton (Toronto), Canada | Building Size | 80,000 ft² (18 stories, 164 units) |
| Project Phase | Constructed 2020 | | |

### Key EEMs/ERMs

- Exterior mineral wool EIFS with liquid applied air barrier (R-38, <0.3ACH50)
- Triple-pane windows
- VRF system with VAV boxes
- DOAS with ERVs for ventilation
- Condensing boiler for DHW

### Load-Reduction Retrofits

- Fluid-applied air barrier against existing facade
- Field-applied mineral wool EIFS adding R-43 (R-38 effective)
- Triple-pane windows
- Airtightness improved from 5.4 ACH50 to less than 0.3 ACH50
- EnerPHit certified

### HVAC Retrofits

- Central VRF heat pump provides heating and cooling via VAV boxes in units
- DOAS with tempered air and central ERVs
- Ventilation and exhaust ducts to each unit

### Domestic Hot Water

- Condensing gas boilers (not fully decarbonized — old utility transformer limited peak loads; replacement did not align with project timeline)

---

## Case Study 12: East Palo Alto Government Center, California

*This case study is provided courtesy of Taylor Engineers.*

San Mateo County implemented measures to reduce building greenhouse gas emissions by upgrading the East Palo Alto Government Center (EPA Gov) with an energy-efficient, all-electric heat pump heating system, among other HVAC upgrades.

| **Project Name** | East Palo Alto Government Center | **Year Built** | 1973 |
|---|---|---|---|
| **Location** | East Palo Alto, CA | **Building Size** | 50,000 ft² |
| **Project Phase** | Designed in 2021 | **Year Last Systems Upgrade** | 1995 |

### Key EEMs/ERMs

- Central air-to-water heat recovery heat pump plant
- BAS upgrade (pneumatic to DDC) with ASHRAE Guideline 36 sequences of operation
- Repairs to penthouse built-up air handling unit
- LED lighting with occupancy-based lighting controls

### Central Plant Retrofit

Rooftop air-to-water heat pumps were selected to replace the chiller and boiler system. One of the two heat pumps is designed with heat recovery capability to handle simultaneous heating and cooling loads.

The building's existing electrical infrastructure was able to support the all-electric central plant, primarily due to the load-reduction retrofits described above.

---

## Case Study 13: Vera Cruz Village, California

| Project Name | Vera Cruz Village | Year Built | 1995 |
|---|---|---|---|
| Location | Richgrove, CA | Building Size | 46,734 ft² (49 units) |
| Project Phase | Constructed 2022 | | |

### Key EEMs/ERMs

- Window replacement and weatherization
- Prefabricated insulated roof panels + conversion to non-ventilated attics (two buildings)
- Attic air sealing and insulation (non-roof-panelled buildings)
- Distributed HPWHs (3 Sanden with 80 gal tanks, the rest hybrid HPWHs)
- Carport PV

### HVAC Retrofits

In building 619, all-in-one ducted heat pump and ERV units were installed in the ceilings. In building 615, inverter-driven ducted split heat pumps were installed. The rest of the site received heat pump rooftop units to replace the existing rooftop units.

### Domestic Hot Water

Individual gas water heaters in exterior closets were replaced with hybrid heat pump water heaters. In three select units, split Sanden HPWHs were installed utilizing 80-gallon tanks.

### Solar PV

In the first phase of the project, solar PV was installed on carport parking areas with a virtual net metering agreement, which shares utility bill benefits with tenants.

---

## Case Study 14: Skokie Courthouse, Illinois

*This case study is provided courtesy of NORESCO and Cook County, IL.*

Cook County undertook a multiphase project to make progress toward their goals to reduce GHG emissions by 80% by 2050. Upgrades at Skokie Courthouse were part of two project phases.

| Project Name | Skokie Courthouse | Year Built | 1979 |
| --- | --- | --- | --- |
| Location | Cook County, Illinois | Building Size | 345,743 ft² |
| Project Phase | Implemented 2017 | | |

### Key EEMs/ERMs

- Central GSHP plant
- Window replacement and weatherization
- BAS upgrade (pneumatic to DDC) with scheduling and demand-controlled ventilation
- DHW load reduction
- EV Chargers

### Central Plant Retrofit

A GSHP was selected to replace the existing electric central plant. The installed GSHP system includes a 200-ton geothermal well field as a heat sink and a 200-ton heat recovery chiller. The well field was sized at 200 tons, carrying the cooling load for all but ~63 hours during a typical year, and the heating load for all but ~484 hours per year.

### Domestic Hot Water

Domestic plumbing fixtures were retrofitted with high-efficiency fixtures, reducing domestic hot-water consumption by approximately 31%.

---

## Case Study 15: Stella B. Werner Council Office Building, Maryland

*This case study is provided courtesy of NORESCO and Montgomery County, MD.*

Montgomery County undertook a project to upgrade the Stella B. Werner Council Office Building (COB), make progress toward their goals to reduce GHG emissions, and apply for LEED certification. The upgrades reduce GHG emissions for Montgomery County by over 1600 tons of CO₂ equivalent.

| **Project Name** | Stella B. Werner Council Office Building | **Year Built** | 1952 (Central Core) 1962 (South Wing) 1970s–1980s (further additions) |
|---|---|---|---|
| **Location** | Montgomery County, Maryland | **Building Size** | 142,480 ft² |
| **Project Phase** | Implemented 2021 | | |

### Key EEMs/ERMs

- LED lighting upgrade
- Window and door replacement
- Water-cooled VRF system with DOAS

### HVAC Options

**Option 1—New Central Plants and Variable Air Volume (VAV) Systems** — Replacing and expanding the central plant boilers and chillers to serve the entire building.

**Option 2—New Central Plants, Dedicated Outdoor Air Units, and Fan Coil Units** — Four-pipe FCUs and a DOAS with heat recovery.

**Option 3—New Variable Refrigerant Flow (VRF) with Dedicated Outdoor Air (DOAS)** — An approximately 300-ton VRF system, together with a DOAS system with heat recovery. A water-cooled VRF system was chosen over an air-cooled VRF system for two primary reasons: lack of available roof space and the need for significant structural reinforcement.

---

## Case Study 16: Virginia Beach City Public Schools, Virginia

*These case studies are provided courtesy of NORESCO and Virginia Beach City Public Schools.*

Virginia Beach City Public Schools (VBCPS) has completed multiple phases of projects at various schools as part of a continuing effort to improve building infrastructure while reducing operating costs.

**Providence Elementary School** (Phase 1, Implemented 2010, 61,831 ft²)

**Strawbridge Elementary School** (Phases 5 and 6, Implemented 2013, 84,948 ft²)

**Centerville Elementary School** (Phases 8 and 10, Implemented 2017 and 2021, 67,082 ft²)

### Key EEMs/ERMs (all schools)

- Weatherization
- Central GSHP plant serving WSHP loop
- Packaged RTUs replaced with GSHP RTUs

For each school, a GSHP loop was installed to serve the existing WSHP system. The well field was installed in the large playground or sports field space adjacent to each building. The existing cooling towers were demolished and removed, with boilers retained as emergency backup.

---

## Case Study 17: STAR Transit, Texas

*This example is part of the Preliminary Energy Assessments (PEA) program through the Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.*

STAR Transit is a public bus transportation service with a 20,000 ft² campus at Terrell, TX. STAR Transit is currently in the process of converting their fleet of 14 buses to electric vehicles (EVs).

Analysis showed that there will be only three hours of overlap between PV generation and bus charging with no energy storage available. STAR Transit moved forward with PV system installation to avoid expiration of funds, and the next recommended step for their fleet decarbonization is installation of battery storage to fully harness the clean PV energy generation to charge the bus fleet overnight.

**[Figure: Solar generation vs EV charging for January, April, July, and October]**
*Image content: Four subplots showing hourly solar generation (KWh) in blue and EV bus charging (KWh) in orange for different months, demonstrating the mismatch between daytime solar generation and overnight EV charging demand.*

---

## Case Study 18: North Oak Development, Canada

*This case study is provided courtesy of Creative Energy.*

An example of an ambient temperature district energy system broke ground in Oakville, Ontario, Canada on March 28, 2023. Creative Energy developed and is implementing the ambient loop for the Minto Communities North Oak development.

The North Oak project interconnects phase-by-phase geothermal fields to provide reliable space heating for five residential buildings developed over three phases. The district system will distribute ambient water at a temperature between 34°F and 90°F for space heating and cooling, and supplies higher-temperature heating water at 145°F for local DHW production from a central natural gas boiler.

The combination of the geothermal fields and ambient distribution will allow buildings to share energy with one another. The district system is expected to decrease carbon emissions related to space heating by up to 95 percent and is expected to avoid almost 1000 tons of GHG emissions annually.

**[Figure: Schematic Diagram of North Oak Ambient District Loop]**
*Image content: Diagram showing five residential towers connected via a central heating plant with heat pump piping, geo exchange/ambient distribution, DHW connections, heating distribution, and flue gas exhaust.*

---

## Case Study 19: Kitsilano Pool, Canada

*This case study is provided courtesy of FirstLight Energy Solutions.*

Kitsilano Pool, one of Vancouver's seasonal outdoor pools, is a popular swimming destination from late May until September annually. After upgrading its aged domestic hot-water system, it now utilizes a central heat pump with CO₂ refrigerant.

| Project Name | Kitsilano Pool | Year Built | 1978 |
| --- | --- | --- | --- |
| Location | Vancouver, British Columbia (Canada) | Project Phase | Implemented 2021 |

### Key EEMs/ERMs

- Low-flow fixture conversion (2022)
- Central Domestic Hot-Water Heat Pumps (2022)

### Domestic Hot Plant

| Existing | Retrofit |
| --- | --- |
| Mid-efficiency 725 MBH atmospheric domestic hot-water boiler with two 120-gallon unfired hot-water tanks | 210 MBH CO₂ air-source heat pump water heater with 500 gallons of DHW storage and an electric resistance swing tank |

### DHW Plant Retrofit

The system was sized to facilitate 100% of the DHW load, eliminating the need for natural gas for DHW heating. It consists of a single-pass air-source CO₂ heat pump, capable of recovering 233 gallons per hour at a COP of 3.8. The heat pump supplies DHW to two 250-gallon primary storage tanks connected in series to promote stratification. A third 250-gallon tank acts as a swing tank.

**[Figure: Schematic diagram of Kitsilano Pool domestic hot-water system]**
*Image content: BAS interface showing DHW system components including ASHP-1 (air-source heat pump), DHW-1 and DHW-2 (domestic hot water tanks), DWH-3 (swing tank), and associated temperature and flow sensors.*

The city has since implemented similar central HPWH systems in other city-owned buildings.

---

# References

ADB. 2018. *Handbook on Battery Energy Storage System*. Manila, Philippines: Asian Development Bank.

Affiliated Engineers, Inc. 2023. *Decarbonization and Electrification Predesign Report: University of California, Santa Cruz*. Santa Cruz, CA.

AIA. 2019. *Renovate, Retrofit, Reuse: Uncovering the Hidden Value in America's Existing Building Stock*. Washington, D.C.: American Institute of Architects.

AIA. 2022. *Blueprint for Better Resources*. Washington, D.C.: American Institute of Architects.

Albers, T., and J. Ellis. 2023. Motor, Drive Selection Key to Future HVAC Fan Efficiency Standards. *The Air Conditioning, Heating, Refrigeration NEWS*.

AOBA. 2023. *Operations and Maintenance Best Practices for Energy Management*. Washington, DC: Apartment and Office Building Association.

Architecture 2030. 2023. *Building Sector Intervention Points*.

ASHRAE. 2018. ASHRAE/IES Standard 100-2018, *Energy Efficiency in Existing Buildings*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2019a. ASHRAE Guideline 0-2019, *The Commissioning Process*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2021a. ASHRAE Guideline 36, *High-Performance Sequences of Operation for HVAC Systems*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2022a. *Achieving Zero Energy: Advanced Energy Design Guide for Multifamily Buildings*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2022h. *ASHRAE Position Document on Building Decarbonization*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2023c. *Building Performance Standards: A Technical Resource Guide*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2023d/2023h. *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2023e. ASHRAE Guideline 14, *Measurement of Energy, Demand, and Water Savings*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2023g. *Building Performance Standards: A Technical Resource Guide*. Peachtree Corners, GA: ASHRAE.

ASHRAE. Forthcoming. *Whole-Life Carbon Guide for Building Systems*. Peachtree Corners, GA: ASHRAE.

BE-Ex. 2019. *Tech Primer: Variable Refrigerant Flow (VRF) Systems*. New York: Building Energy Exchange.

BE-Ex. 2021. *Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV)*. New York: Building Energy Exchange.

BE-Ex. 2023a. *Decarbonization Roadmap for Multifamily Affordable Housing*. New York: Building Energy Exchange.

Borlaug, B., et al. 2020. Levelized Cost of Charging Electric Vehicles in the United States. *Joule* 4:1470–1485.

Buchberger, S., et al. 2017. *Peak Water Demand Study*. Ontario, CA: International Association of Plumbing and Mechanical Officials (IAPMO).

CAISO. 2016. *Fact Sheet: What the Duck Curve Tells Us About Managing a Green Grid*. Folsom, CA.

Campbell, I., et al. 2018. *Capturing Value Through Portfolio Energy Optimization*. Basalt, CO: Rocky Mountain Institute.

CANMET Energy. 2020. *Air-Source Heat Pump Sizing and Selection Guide*. Ottawa, ON: Natural Resources Canada.

CARB. 2023. *High-GWP Refrigerants*. Sacramento, CA: California Air Resources Board.

CEN. 2011. *EN 15978:2011, Sustainability of construction works - Assessment of environmental performance of buildings*. Brussels: European Committee for Standardization.

Cheng, H., P. Raftery, and P. Wendler. 2024. Re-Optimizing Optimal Start and Morning Warm-Up. *ASHRAE Journal* 66(8).

Coughlin, J., et al. 2010. *A Guide to Community Solar*. U.S. DOE.

CSE. 2019. *Multi-Unit Dwelling Electric Vehicle Charging*. San Diego, CA: Center for Sustainable Energy.

CSU. 2023. *CSU Decarbonization Framework Task 3: Design Guidelines*. Long Beach, CA: California State University.

Del Monaco, J. 2023. Responsible Approach to Decarbonization in an Existing Building. *ASHRAE Journal* 65(2).

Dentz, J., et al. 2016. *Domestic Hot Water Distribution Heat Loss*. NREL.

DOE. 2014. *On-Site Commercial Solar PV Decision Guide*. Washington, D.C.: U.S. Department of Energy.

DOE. 2022a. *DOE Cold Climate Heat Pump Initiative*. Washington, D.C.: U.S. Department of Energy.

DOE. 2023b. *DOE GHG Emissions Reduction Audit Checklist for Owners*. Washington, D.C.: U.S. Department of Energy.

DOE. 2023c. *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios*. Washington, D.C.: U.S. Department of Energy.

DOE. 2023f. *Better Buildings Financial Allies*. Washington, D.C.: U.S. Department of Energy.

EPA. 2016. *Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning*. Washington, D.C.: U.S. Environmental Protection Agency.

EPA. n.d.-b. GHG Emission Factors Hub. Washington, D.C.: U.S. Environmental Protection Agency.

ETO. 2023. *Central Heat Pump Water Heater Design Guide*. Energy Trust of Oregon.

Fields, J., et al. 2016. *Deployment of Wind Turbines in the Built Environment: Risks, Lessons, and Recommended Practices*. NREL/TP-5000-65622. Golden, CO: NREL.

FGIA. 2020. *Skylight Selection and Daylighting Design Guide*. AAMA SKY-3-20.

Fosdick, J. 2016. Passive Solar Heating. U.S. Department of Energy FEMP.

Gil, B. 2021. Solving the Large Building All-Electric Heating Problem. *ASHRAE Journal* (October 2021):12–26.

Glazer, J. 2019. *ASHRAE Design Guide for Cool Thermal Storage*. Second edition. Peachtree Corners, GA: ASHRAE.

Goyal, S., et al. 2022. *California CASE Program DHW Recirculation Control Strategies*. CASE Program.

Green, A., and T. Heller. 2022. *Domestic Hot Water Distribution Heat Loss*. NREL.

GSA. 2018. *GPG-037 Advanced Lighting Controls and LED*. Washington, D.C.: General Services Administration.

Ha, T., et al. 2022. *Opportunities for Recovering Resources from Municipal Wastewater*. Argonne National Laboratory.

Houssainy, S., et al. 2024. *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond*. NREL.

IEEE. 2019. *IEEE STD 2030.2.1, Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems*. IEEE.

Kavanaugh, S., and K. Rafferty. 2014. *Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems*. Peachtree Corners, GA: ASHRAE.

Kintner, P., et al. Revised 2023. *Ecosizer—Central Heat Pump Water Heating Sizing Tool*.

Kramer, H., et al. 2017. *Monitoring-Based Commissioning (MBCx) Plan Template*. Lawrence Berkeley National Lab.

Kuronuma, T., et al. 2018. CO₂ Payoff of Extensive Green Roofs with Different Vegetation Species. *Sustainability* 10:2256.

Langer, R., and K. Trenbath. 2019. *NREL/TP-5500-74080, Integrating Smart Plug and Process Load Controls into Energy Management Information System Platforms*. Golden, CO: NREL.

NREL. 2023a. *2023 Annual Technology Baseline for commercial battery storage*. Golden, CO: NREL.

NREL. 2023c. *EnergyPlus™*. Golden, CO: NREL.

NREL. 2023d. *REopt®*. Golden, CO: NREL.

NREL. 2023e. *URBANOpt™*. Golden, CO: NREL.

Nubbe, V., and N. Yamada. 2019. *Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics*. DOE.

Ricart, J., et al. 2023. The Decarbonization of Existing Heating Hot Water Systems. *ASHRAE Journal*.

Sangdeh, P.K., and N. Nasrollahi. 2022. Windcatchers and Their Applications in Contemporary Architecture. *Energy and Built Environment* 3(1):56–72.

Schantz, M., and A. Banny. 2022. Addressing the Landlord/Tenant Split Incentive to Drive Building Decarbonization. Urban Land Institute.

Shi, L., and H. Zhang. 2023. *Solar Chimney Applications in Buildings: For Engineers and Scientists*. Springer.

Steven Winter Associates. 2019. *Heat Pump Retrofit Strategies for Multifamily Buildings*. New York, NY.

Taylor Engineers. 2022. *Advanced Building Automation Systems: Best Practices Guide*. Alameda, CA.

Ton, D., and M. Smith. 2012. U.S. Department of Energy's Microgrid Initiative. *The Electricity Journal* 25(8):84–94.

U.S. Climate Resilience Toolkit. n.d. https://toolkit.climate.gov/.

ULI Americas. 2021. *Business Case for Electrifying*. Washington, D.C.: Urban Land Institute Americas.

Walker, A. 2016a. Whole Building Design Guide: Natural Ventilation.

Walker, A. 2016b. Whole Building Design Guide: Solar Water Heating.

Winnie, C., and M. Zoccolante. 2021. Hot Water Recirculation—Balancing Energy Savings and Safety. Engineered Systems.

Wiseman, H., and S. Bronin. 2013. Community-Scale Renewable Energy. *San Diego Journal Climate & Energy Law* 14:165.

Woollett, J., and J. Rimmer. 2014. *Active and Passive Beam Application Design Guide*. ASHRAE.

WRI. 2015. *The Greenhouse Gas Protocol: A Corporate Accounting and Reporting Standard*. Washington, D.C.: World Resources Institute.

York, D., et al. 2022. *Building Decarbonization Solutions for the Affordable Housing Sector*. Washington, D.C.: American Council for an Energy-Efficient Economy.

Zhou, E., and T. Mai. 2021. *Electrification Futures Study: Operational Analysis of U.S. Power Systems*. Golden, CO: NREL.