# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

# Chapter 1: Introduction

## 1.1 Purpose and Scope

This document provides a comprehensive framework for decarbonization retrofits in commercial and multifamily buildings. It is intended for building owners, facility managers, engineers, contractors, and policymakers involved in reducing greenhouse gas emissions from existing buildings.

The guidance covers:

- Energy efficiency upgrades
- Electrification of building systems
- Integration of renewable energy
- Operational improvements
- Measurement and verification of savings

## 1.2 Audience

This document is designed for:

- **Building Owners and Managers**: To understand retrofit strategies and financial implications
- **Engineering and Design Professionals**: For technical guidance on system selection and integration
- **Contractors and Installers**: Practical implementation approaches and best practices
- **Policy Makers and Regulators**: To inform building codes and incentive programs
- **Financing Partners**: To evaluate project feasibility and risk

## 1.3 Document Structure

The document is organized into the following chapters:

1. **Introduction** (this chapter): Provides purpose, scope, and structure
2. **Building Assessment**: Methods for evaluating current building performance
3. **Retrofit Strategies**: Detailed technical approaches for decarbonization
4. **Implementation**: Project planning, financing, and execution
5. **Measurement and Verification**: Protocols for validating savings
6. **Case Studies**: Real-world examples of successful projects
7. **Resources and Tools**: Additional references and calculation aids

## 1.4 Key Definitions

- **Decarbonization Retrofit**: Modifications to existing buildings that reduce or eliminate greenhouse gas emissions from building operations
- **Electrification**: Replacement of fossil fuel–based systems with electric alternatives
- **Energy Efficiency**: Improvements that reduce energy consumption without sacrificing service
- **Renewable Energy Integration**: Addition of on-site or off-site renewable energy generation
- **Whole Building Approach**: Considering the building as an integrated system rather than individual components

## WORKING GROUP

**David Heinzerling—Chair**
Taylor Engineers

**Cory Abramowicz**
Arup

**James Del Monaco**
P2S

**David Ellowitz**
AHA Consulting Engineers

**Jamie Kono**
Pacific Northwest National Laboratory

**Daniel Nall**
Daniel Nall Consultant, LLC

**Shona O’Dea**
Skidmore, Owings & Merrill (SOM)

**Mike Reimer**
First Light Energy Solutions

**Ted Tiffany**
Building Decarbonization Coalition

**Brett Webster**
RMI

**Eric Yang**
Vantage Data Centers

## NORESCO PRIMARY AUTHORS

**W. Michael Goodrum**
NORESCO

**Sally Blair**
NORESCO

## NORESCO CONTRIBUTORS

**John Arent**

**Rahul Athalye**

**John Balfe**

**Scott Emerton**

**Xia Fang**

**Sam Farouz**

**Aaron Hart**

**Mark Haskell**

**Roger Hedrick**

**Michele Hendrick**

**Zalmie (Zee) Hussein**

**Bob Jurovaty**

**Michael Kennedy**

**Jeff Logarzo**

**Afsheen Mashayekhi**

**David Mowery**

**Ian Roth**

**Elvin Ruya Ozel**

**Michelle Scordino**

**Pete Thomson**

**Rachel Truttmann**

**Kyra Weinkle**

**James Zarske**

## Literature Review and Research Contribution

**Phani Arvind Vadali**
University of Colorado

**Moncef Krarti**
University of Colorado

## ASHRAE CENTER OF EXCELLENCE FOR BUILDING DECARBONIZATION

**Kent Peterson—Chair**
P2S Inc.

**Ghina Annan**
Stantec

**Carrie Brown**
Resource Refocus, LLC

**Luke Leung**
Skidmore, Owings and Merrill

**Bing Liu**
Pacific Northwest National Laboratory

**Clay Nesler**
The Nesler Group

**Blake Ellis—Vice Chair**
Burns & McDonnell

**Rajan Rajendran**

**Stet Sanborn**
SmithGroup

**Ginger Scoggins**
Engineered Designs, Inc.

**Stephanie Reiniche**
Director of Technology, ASHRAE

Updates and errata to this publication will be posted on the [ASHRAE website](www.ashrae.org/publicationupdates).

## Chapter 3: Decarbonization Pathways

### 3.1 Introduction

Decarbonization of existing commercial and multifamily buildings requires a systematic approach to identify and implement cost-effective measures that reduce greenhouse gas (GHG) emissions. This chapter outlines the key pathways for decarbonization, including energy efficiency upgrades, electrification of end uses, and integration of renewable energy sources.

### 3.2 Energy Efficiency as a Foundation

Energy efficiency is the first and most critical step in any decarbonization strategy. Improving the building envelope, upgrading HVAC systems, and optimizing lighting and plug loads can significantly reduce energy consumption and associated emissions.

#### 3.2.1 Building Envelope Improvements

- **Insulation Upgrades**: Adding or upgrading insulation in walls, roofs, and foundations reduces heating and cooling loads.
- **Window Retrofits**: Replacing single-pane windows with double- or triple-pane low-emissivity (Low-E) glazing improves thermal performance.
- **Air Sealing**: Identifying and sealing air leaks in the building envelope reduces drafts and energy waste.

#### 3.2.2 HVAC System Optimization

- **High-Efficiency Equipment**: Replacing old boilers, furnaces, and chillers with high-efficiency models (e.g., condensing boilers, variable refrigerant flow (VRF) systems).
- **Controls Upgrades**: Installing smart thermostats, occupancy sensors, and advanced building automation systems (BAS) to optimize system performance.
- **Heat Recovery Ventilation**: Implementing energy recovery ventilators (ERVs) or heat recovery ventilators (HRVs) to precondition incoming air.

#### 3.2.3 Lighting and Plug Loads

- **LED Retrofits**: Replacing incandescent and fluorescent lighting with LED fixtures reduces electricity consumption by up to 75%.
- **Occupancy Sensors**: Installing sensors in common areas and private offices to reduce unnecessary lighting use.
- **Plug Load Management**: Using smart power strips and advanced power management systems to reduce standby power consumption.

### 3.3 Electrification of End Uses

Electrification involves replacing fossil fuel-based systems with electric alternatives, particularly those powered by renewable energy sources.

#### 3.3.1 Space Heating

- **Heat Pumps**: Installing air-source or ground-source heat pumps for space heating and cooling. Modern heat pumps can achieve coefficients of performance (COP) of 3.0 to 5.0, significantly reducing energy use compared to traditional systems.
- **Hybrid Systems**: Combining heat pumps with existing fossil fuel systems to provide backup during extreme cold weather.

#### 3.3.2 Water Heating

- **Heat Pump Water Heaters (HPWHs)**: Replacing conventional electric resistance or gas water heaters with HPWHs, which can reduce energy use by 50% to 70%.
- **Solar Water Heating**: Integrating solar thermal systems to preheat water before it enters the conventional water heater.

#### 3.3.3 Cooking and Laundry

- **Induction Cooktops**: Replacing gas stoves with induction cooktops, which are more efficient and safer.
- **Heat Pump Dryers**: Installing heat pump dryers for clothes drying, which use 50% less energy than conventional electric dryers.

### 3.4 Integration of Renewable Energy

Renewable energy systems can further reduce a building’s carbon footprint by providing clean electricity on-site.

#### 3.4.1 Solar Photovoltaic (PV) Systems

- **Rooftop Solar**: Installing solar PV panels on rooftops or parking structures to generate electricity.
- **Community Solar**: Participating in community solar programs for buildings with limited rooftop space.

#### 3.4.2 Building-Integrated Wind Turbines

- **Vertical Axis Wind Turbines (VAWTs)**: Installing small-scale wind turbines on building facades or rooftops in suitable locations.

#### 3.4.3 Geothermal Systems

- **Ground-Source Heat Pumps**: Utilizing geothermal energy for heating and cooling, which can provide consistent temperatures with high efficiency.

### 3.5 Energy Storage and Grid Integration

To maximize the benefits of renewable energy and electrification, buildings should incorporate energy storage and grid integration strategies.

#### 3.5.1 Battery Energy Storage Systems (BESS)

- **Lithium-Ion Batteries**: Installing battery storage systems to store excess solar energy for use during peak demand or outages.
- **Thermal Energy Storage**: Using thermal storage systems (e.g., ice storage, phase change materials) to shift cooling loads to off-peak hours.

#### 3.5.2 Demand Response and Smart Grid Integration

- **Demand Response Programs**: Participating in utility demand response programs to reduce energy use during peak demand periods.
- **Advanced Metering Infrastructure (AMI)**: Installing smart meters to enable real-time energy monitoring and management.

### 3.6 Case Studies and Best Practices

#### 3.6.1 Empire State Building Retrofit

- **Scope**: A comprehensive retrofit of the Empire State Building included window retrofits, tenant lighting upgrades, and tenant energy management systems.
- **Results**: Achieved a 38% reduction in energy consumption and a 5% reduction in GHG emissions.

#### 3.6.2 The Tower at PNC Plaza

- **Scope**: A net-zero energy building featuring geothermal heating and cooling, radiant floors, and a double-skin façade.
- **Results**: Achieved net-zero energy status and a 90% reduction in GHG emissions compared to a conventional building.

### 3.7 Decarbonization Pathways Summary

| **Pathway**               | **Key Measures**                          | **Emissions Reduction Potential** | **Cost Effectiveness** |
|---------------------------|------------------------------------------|---------------------------------|----------------------|
| Energy Efficiency         | Envelope upgrades, HVAC optimization     | 20% - 50%                      | High                 |
| Electrification           | Heat pumps, HPWHs, induction cooking      | 30% - 70%                      | Medium               |
| Renewable Energy          | Solar PV, wind turbines, geothermal      | 10% - 40%                      | Medium to Low        |
| Energy Storage            | Battery storage, thermal storage         | 5% - 15%                       | Low to Medium        |

## Chapter 1: Introduction to Building Decarbonization

### 1.1 Purpose and Scope

This book provides design engineers with guidance on decarbonizing existing commercial and multifamily buildings. It covers HVAC electrification options and strategies specific to existing building setups, including:

- Electrification challenges, barriers, and transition considerations
- Domestic hot water electrification
- Integration with other systems
- Heat recovery
- Thermal energy storage
- Control systems
- Equipment replacement cycle considerations
- Refrigerant considerations
- Life-cycle costs and financial incentives
- Cold-climate strategies
- Non-HVAC considerations such as load shifting/reduction, on-site renewables, electrical storage, and EV charging

## 3 PATH FOR EXISTING BUILDING DECARBONIZATION

### 3.2 Decarbonization Planning

Decarbonization Retrofit Key Takeaways

#### 3.2.1 Set Decarbonization Goals

#### 3.2.2 Define Timeline

#### 3.2.3 Define Scope and Level of Decarbonization Assessment

#### 3.2.4 Identify and Inform Stakeholders

### 3.3 Perform Decarbonization Assessment

#### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment

#### 3.3.2 Decarbonization Evaluation Tools

#### 3.3.3 Assessing Building Portfolios

### 3.4 Prioritize/Determine Decarbonization Measures

#### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

#### 3.4.2 Maximize Building Systems Efficiency

#### 3.4.3 Electrify Space Conditioning and Water Heating Systems

## 3.4.7 Embodied Carbon

## 3.4.8 Select the Best Combination of Measures

## 3.4.9 Financial Considerations

## 3.5 Develop a Building Decarbonization Plan

### 3.5.1 Measure Summary and Implementation Triggers

### 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure

### 3.5.3 Achieving Projected Emissions After Measure Implementation

### 3.5.4 Other Considerations

### 3.5.5 Portfolio Decarbonization Planning

## 3.6 Implement the Building Decarbonization Plan

### 3.6.1 Implementation for Building Portfolios

## 3.7 Track and Report Performance

### 3.7.1 Measure Installed Performance

### 3.7.2 Measure Ongoing Performance

### 3.7.3 Operation and Maintenance Procedures

## 4 CHALLENGES UNIQUE TO EXISTING BUILDINGS

### 4.1 Existing Building Considerations

### 4.2 Electrical Capacity

### 4.3 Structural Capacity

### 4.4 Building Age and Envelope/Infrastructure Condition

### 4.5 Space Constraints

### 4.6 Local Building Codes and Ordinances

### 4.7 Historic Buildings and Regulatory Constraints

### 4.8 Occupant Considerations

### 4.9 Equity and Affordability

#### 4.9.1 Disadvantaged Communities

#### 4.9.2 Policies and Programs

### 4.10 Building Owner Type

#### 4.10.1 Building Owner Occupied

#### 4.10.2 Leased Buildings

## 5 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: BUILDING ELECTRICAL, HEATING AND COOLING LOAD REDUCTION

### 5.1 Electrical Load Reduction

#### 5.1.1 Building Lighting Systems

#### 5.1.2 Multifamily Kitchen Appliances and Cooking Systems

#### 5.1.3 Other Systems and Plug Loads

### 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

#### 5.2.1 Building Envelope

#### 5.2.2 Passive Strategies

#### 5.2.3 HVAC Optimization

# 8 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DOMESTIC HOT-WATER SYSTEMS

## 8.1 Evaluating Existing Conditions

### 8.1.1 System Configuration and Condition

### 8.1.2 DHW Load Profile

## 8.2 Load Reduction and Rightsizing

### 8.2.1 Low-Flow Fixture Retrofit

### 8.2.2 Distribution and Storage Losses

### 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)

### 8.2.4 Rightsizing

### 8.2.5 Sizing Methodology for Storage-Based Systems

### 8.2.6 Sizing Methodology for Point-of-Use Systems

### 8.2.7 Sizing Considerations for Grid-Demand Response

## 8.3 Distributed vs. Central Systems

### 8.3.1 Distributed DHW Systems

### 8.3.2 Central DHW Systems

### 8.3.3 Application Considerations

## 8.4 Recirculation Systems

### 8.4.1 Reducing Recirculation Energy Losses

### 8.4.2 Direct-Return Systems

### 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs

## 8.5 Heat Pump Water Heaters

### 8.5.1 Heat Pump Types

## 8.5.2 Refrigerants

## 8.5.3 Heat Pump Heat Sources

## 8.6 DHW Storage Systems

## 8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage

## 8.6.2 DHW Storage Considerations for Retrofits

## 8.6.3 Controls and Automation

## 8.7 Heat Recovery and Renewable Heat Sources

## 8.7.1 Heat Recovery

## 8.7.2 Renewable Heat Sources

## 8.8 Combined Systems and Hybrid Fuel Systems

## 8.8.1 Combined Systems

## 8.8.2 Hybrid Systems

### Glossary

### Case Studies

- Case Study 1: University of California, Santa Cruz—Phasing Approach
- Case Study 2: 345 Hudson, New York
- Case Study 3: San Diego State University, California
- Case Study 4: University of California, Santa Cruz—Cogeneration Plant
- Case Study 5: The Heritage, New York
- Case Study 6: Bloedel Conservatory, Canada
- Case Study 7: StopWaste Office, California
- Case Study 8: Montreal City Hall, Canada
- Case Study 9: 47 Seventy Apartments, Utah
- Case Study 10: McMullen County Courthouse, Texas
- Case Study 11: Ken Soble Tower, Canada
- Case Study 12: East Palo Alto Government Center, California
- Case Study 13: Vera Cruz Village, California
- Case Study 14: Skokie Courthouse, Illinois
- Case Study 15: Stella B. Werner Council Office Building, Maryland
- Case Study 16: Virginia Beach City Public Schools, Virginia
- Case Study 17: STAR Transit, Texas
- Case Study 18: North Oak Development, Canada
- Case Study 19: Kitsilano Pool, Canada

### References

# Acknowledgments

The chair of this working group, David Heinzerling, would like to thank this guide’s primary authors, NORESCO, for their perseverance and ability to successfully incorporate extensive feedback from a wide group of individuals.

The working group drafted the original outline for this guide then worked with NORESCO to bring it to completion. We acknowledge support from the working group members’ employers: Taylor Engineers, Pacific Northwest National Laboratory, P2S, FirstLight Energy Solutions, Arup, AHA Consulting Engineers, Skidmore, Owings & Merrill, RMI, Building Decarbonization Coalition, and Vantage Data Centers.

The working group’s efforts were guided by the CEBD Executive Committee under the leadership of ASHRAE Fellow Kent Peterson and the operational guidance of Blake Ellis, CEBD Operational Subcommittee Chair. ASHRAE staff members Thomas Loxley and Stephanie Reiniche were instrumental in managing the process and keeping everyone organized and on track.

In addition to the working group members, authors, and ASHRAE staff who made this guide possible, several individuals played key roles in the guide’s success. Among the working group members, Jamie Kono was a key contributor to the organization and content of Chapter 3, and Mike Reimer was a key contributor to the organization and content of Chapter 8. Significant thanks go to the working group members and TFBD Executive Committee, who dedicated their personal time to thoroughly reviewing the 65% and 90% drafts of the guide and provided feedback, which resulted in a much stronger and more valuable document than would have resulted otherwise. We thank all who provided their experience, insights, and time in the development of this guide, though any errors are the responsibility of the authors.

Decarbonization of our existing building stock is one of the most important challenges of our time. We hope that this book provides practical and timely guidance for a wide range of interested parties. The solutions in this space are evolving rapidly, and no guide of this breadth can cover each topic exhaustively; thus, the authors have highlighted many other excellent references on specific topics throughout the book. While specific technological solutions will change over time, the key insights and planning framework presented in this guide will long be relevant.

NORESCO would like to thank the following people and organizations for their support and assistance:

- Elena Alschuler, LaSalle Investment Management
- Sophie Cardona, NYSERDA—Empire Building Challenge
- Nora Hart, Lawrence Berkeley National Laboratory

- ASHRAE working group members

Special thanks to these working group members for providing a detailed and thoughtful review and additional contributions to the guide:

- David Heinzerling
- Mike Reimer
- Jamie Kono
- Brett Webster

Special thanks to the various case study authors for the significant contribution each case study makes to the guide.

**University of California, Santa Cruz—Phasing Approach (Case Study 1) and Cogeneration Plant (Case Study 4)**

- Phil Boutelle, *University of California, Santa Cruz*
- Brett McQuillan, *Affiliated Engineers, Inc.*

**345 Hudson, New York (Case Study 2)**

- Ben Rodney, *Hines*

**San Diego State University, California (Case Study 3)**

- James Del Monaco, *P2S, Inc.*

**The Heritage, New York (Case Study 5)**

- Joe Weishaar, *L+M Development Partners*
- David Ash, *L+M Development Partners*
- Adam Szlachetka, *Steven Winter Associates*

**Bloedel Conservatory, Canada (Case Study 6) and Kitsilano Pool, Canada (Case Study 19)**

- Mike Reimer, *FirstLight Energy Solutions*

**StopWaste Office, California (Case Study 7) and East Palo Alto Government Center, California (Case Study 12)**

- David Heinzerling, *Taylor Engineers*

**Montreal City Hall, Canada (Case Study 8)**

- Lianne Cockerton, *Martin Roy et Associés*

**47 Seventy Apartments, Utah (Case Study 9)**

- Lillian Gerrity, *iCAST*

**McMullen County Courthouse, Texas (Case Study 10); Skokie Courthouse, Illinois (Case Study 14); Stella B. Werner Council Office Building, Maryland (Case Study 15); Virginia Beach City Public Schools, Virginia (Case Study 16); and STAR Transit, Texas (Case Study 17)**

- *NORESCO*

**Ken Soble Tower, Canada (Case Study 11) and Vera Cruz Village, California (Case Study 13)**

- Brett Webster, *Rocky Mountain Institute*

**North Oak Development, Canada (Case Study 18)**

- Diego Mandelbaum, *Creative Energy*
- Keith Bate, *Creative Energy*
- Alex Girdner, *Westbank Corp.*

## Acronyms

| Acronym | Definition |
|---------|------------|
| ASHP | air source heat pump |
| BESS | battery energy storage system |
| BPS | building performance standards |
| CO₂ | carbon dioxide |
| CHW | chilled water |
| CUI | carbon use intensity |
| Cx | commissioning |
| DCV | demand-controlled ventilation |
| DWHR | drain water heat recovery |
| EIFS | exterior insulation and finish system |
| EPC | energy performance contract |
| EPD | Environmental Product Declaration |
| ERV | energy recovery ventilation |
| ESPC | energy savings performance contract |
| EUI | energy usage intensity |
| EUL | effective useful life |
| GHG | greenhouse gas |
| GWP | global warming potential |
| GSHP | ground-source heat pump |
| HFC | hydrofluorocarbon |
| HPWH | heat pump water heater |
| IAQ | indoor air quality |
| ITC | investment tax credit |
| LCCA | life-cycle cost analysis |
| LFG | landfill gas |
| LHS | latent heat storage |
| LTHW | low-temperature hot water |
| MBCx | monitoring-based commissioning |
| MTCO₂ | metric tons of carbon dioxide |
| NPV | net present value |
| OPR | owner’s project requirements |
| PCM | phase-change material |
| PPA | power purchase agreement |

### 3.2.2.1.1 Fan Power Limitation

Fan power limitation is a mandatory control that limits the fan power to a maximum value based on the fan airflow rate. The maximum allowable fan power is defined in Table 3.2.2.1.1.

| Fan Airflow Rate (cfm) | Maximum Fan Power (W) |
|-------------------------|-----------------------|
| ≤ 5,000                 | 0.8                   |
| 5,001–10,000            | 1.2                   |
| 10,001–20,000           | 1.8                   |
| > 20,000                | 2.5                   |

# Chapter 1: Introduction

## 1.1 Background

In response to the rising awareness of decarbonization’s vital role in confronting climate change, the *ASHRAE Position Document on Building Decarbonization* was published stating ASHRAE’s commitment to pursuing efforts related to building decarbonization. Applied to existing buildings, decarbonization is the reduction of carbon emissions through converting existing equipment and systems powered by fossil fuel combustion processes to highly efficient equipment and systems that use low-carbon or carbon-free fuels. It is the intent of this building decarbonization retrofit guide for existing commercial and multifamily buildings to serve as an educational resource on the processes of planning and implementing decarbonization efforts and to provide high-level technical guidance on available decarbonization technologies and strategies.

### 1.1.1 Why Decarbonization?

In 2020, existing buildings were responsible for nearly 40% of energy-related greenhouse gas (GHG) emissions, quantified as carbon dioxide equivalent (CO₂-eq), as shown in Figure 1.1. In *ASHRAE Position Document on Building Decarbonization*, ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan:

- all new buildings are net-zero GHG emissions in operation,
- widespread energy-efficiency retrofits of existing assets are well underway, and
- embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).

**[Figure: ASHRAE Position Document on Building Decarbonization cover page]**
*Image content: Cover page of the ASHRAE Position Document on Building Decarbonization, published in 2022, showing the title, ASHRAE logo, and a subtitle "A Path Forward for the Built Environment."*

This position document emphasizes the necessity of decarbonization, addresses key carbon-reduction principles and decarbonization strategies, and poses challenges that need to be addressed (ASHRAE 2022h). As society faces the challenge of mitigating climate change, ASHRAE’s position is that the decarbonization of buildings and their systems must be based on a holistic analysis that includes healthy, safe, and comfortable environments; energy efficiency; environmental impacts; sustainability; operational security; and economics.

## 2.3.3.2.1 Air-Source Heat Pumps

Air-source heat pumps (ASHPs) are the most common type of heat pump used in buildings. They extract heat from the outdoor air and transfer it indoors to provide heating. ASHPs are highly efficient and can provide significant energy savings compared to traditional heating systems. The efficiency of an ASHP is typically measured by its Coefficient of Performance (COP), which is the ratio of heating output to electrical input. Modern ASHPs can achieve COPs of 3.0 to 4.5 under favorable conditions (per ASHRAE Standard 211).

ASHPs can also provide cooling by reversing the refrigeration cycle, making them versatile for both heating and cooling applications. However, their performance can degrade in extremely cold outdoor temperatures, which may require supplemental heating systems in colder climates.

### 2.3.3.2.1.1 Mini-Split Heat Pumps

Mini-split heat pumps are a type of ASHP that do not require ductwork, making them ideal for retrofitting older buildings or adding heating and cooling to spaces where ductwork is impractical. They consist of an outdoor compressor/condenser and one or more indoor air-handling units. Mini-split systems are highly efficient and allow for zoned temperature control, which can further enhance energy savings.

### 2.3.3.2.1.2 Variable Refrigerant Flow (VRF) Systems

VRF systems are a type of ASHP that use variable refrigerant flow to provide heating and cooling to multiple indoor units from a single outdoor unit. VRF systems are highly efficient and can modulate refrigerant flow to match the heating or cooling demand of each indoor unit, providing precise temperature control and energy savings. They are particularly well-suited for large buildings with diverse heating and cooling needs.

## 2.3.3.2.2 Ground-Source Heat Pumps

Ground-source heat pumps (GSHPs), also known as geothermal heat pumps, extract heat from the ground or a body of water, which has a more stable temperature than the air. GSHPs are highly efficient and can provide significant energy savings compared to traditional heating and cooling systems. The efficiency of a GSHP is typically measured by its Coefficient of Performance (COP) and Energy Efficiency Ratio (EER), which are higher than those of ASHPs due to the stable temperature of the heat source/sink.

GSHPs can be installed in various configurations, including horizontal loops, vertical loops, and pond/lake loops, depending on the available land and water resources. While GSHPs have higher upfront costs due to the ground loop installation, they offer lower operating costs and longer lifespans compared to ASHPs.

### 2.3.3.2.2.1 Direct Expansion (DX) Ground-Source Heat Pumps

DX ground-source heat pumps are a type of GSHP that use direct expansion of refrigerant in the ground loop, eliminating the need for a secondary heat exchanger. DX systems can achieve higher efficiencies than conventional GSHPs but require careful design and installation to prevent refrigerant leakage and ensure system reliability.

### 2.3.3.2.2.2 Water-Source Heat Pumps

Water-source heat pumps extract heat from a water source, such as a lake, river, or well, using a water-to-refrigerant heat exchanger. They are highly efficient and can provide significant energy savings, particularly in buildings located near a suitable water source. Water-source heat pumps can be configured as closed-loop or open-loop systems, depending on the water source and local regulations.

### 1.1.2.1.1 Embodied Carbon

Significant amounts of a building’s emissions occur as embodied carbon during the construction phase, especially for new construction because foundation materials such as steel and concrete have high embodied carbon. For existing buildings, embodied carbon must be accounted for when considering the “in-use” stage of embodied carbon—including refrigerant leakage, equipment, or building systems replacements (such as windows)—because the deconstruction, waste processing, and materials replacement still occur during renovation. Because this guide targets decarbonization of existing buildings, the strategies presented for embodied carbon reduction will focus on use stages B1–B5, including refrigerant leakage, retrofits, and replacements. Tools for calculating a project’s embodied carbon and assessing low-emissions materials are outlined in Section 3.3.2 in Chapter 3.

### 1.1.2.1.2 Operational Carbon

Operational carbon reductions are accomplished through upgrades to the building envelope, lighting, and building systems and through electrification of HVAC, water heating, and appliances. These types of upgrades reduce fossil fuel consumption during building operations, thereby reducing emissions. This emissions reduction can be monitored through regular benchmarking for energy use and energy audits to compare the building’s operational carbon over time. Chapter 3 lays out the steps to decarbonizing through renovation and outlines procedures to assess and monitor carbon consumption related to building operations.

### 1.1.3 Building Decarbonization Strategies and Benefits

There are many ways to decarbonize buildings, from passive envelope retrofits to implementing demand response controls. These different decarbonization approaches fit into six strategies that contribute to emissions reduction in various ways. The six strategies are shown in Figure 1.3. Strategies that are appropriate for a given existing building depend on that building’s specific char

**[Figure: Building whole-life carbon stages]**
*Image content: A horizontal flowchart showing building carbon stages across the lifecycle. Stages include: Product Stage (A1–A3: Raw material supply, Transport to factory, Manufacturing), Construction Stage (A4–A5: Transport to site, Construction and installation processes), Use Stage (B1–B7: Use, Maintenance, Repair, Replacement, Refurbishment), End of Life Stage (C1–C4: Deconstruction/demolition, Transport to waste processing/disposal, Waste processing, Disposal of waste), and Circular Economy (Beyond the Building Life Cycle Stage: Benefits and Loads, Reuse-Recovery-Recycling-Potential). Operational carbon stages (B6: Operational energy use, B7: Operational water use) are highlighted separately.*

## 2.3.1 Energy Efficiency

Energy efficiency is a key strategy for reducing energy consumption and associated greenhouse gas (GHG) emissions in buildings. Improving energy efficiency can be achieved through a variety of measures, including:

- **Building Envelope Improvements**: Enhancing insulation, windows, and air sealing to reduce heating and cooling loads.
- **High-Efficiency HVAC Systems**: Installing equipment with higher Seasonal Energy Efficiency Ratio (SEER), Energy Efficiency Ratio (EER), or Heating Seasonal Performance Factor (HSPF) ratings.
- **Lighting Upgrades**: Replacing incandescent and fluorescent lighting with Light Emitting Diode (LED) technology.
- **Smart Controls and Automation**: Implementing Building Automation Systems (BAS) and smart thermostats to optimize energy use.
- **Energy Recovery Ventilation (ERV)**: Using systems that precondition incoming air with energy from exhaust air to reduce heating and cooling demands.

The U.S. Environmental Protection Agency (EPA) estimates that improving energy efficiency in buildings can reduce energy use by up to 30% (per EPA ENERGY STAR® guidelines).

### 2.3.1.1 Energy Efficiency Measures (EEMs)

Energy Efficiency Measures (EEMs) are specific actions taken to improve energy performance in buildings. Examples include:

- **Retrofitting Lighting Systems**: Upgrading to LED lighting with occupancy sensors and daylight harvesting.
- **Installing Variable Refrigerant Flow (VRF) Systems**: These systems provide zoned heating and cooling with high efficiency.
- **Adding Solar Photovoltaic (PV) Panels**: Generating on-site renewable energy to offset grid electricity use.
- **Implementing Demand Response (DR) Programs**: Reducing energy consumption during peak demand periods to lower utility costs and strain on the grid.

EEMs can be prioritized based on cost-effectiveness, payback period, and alignment with building-specific goals (e.g., decarbonization, resilience).

### 2.3.1.2 Peak Load Reduction Strategies

Peak load reduction strategies aim to lower energy demand during periods of high usage, which can reduce utility costs and strain on the electrical grid. Strategies include:

- **Thermal Energy Storage (TES)**: Storing thermal energy (e.g., ice or chilled water) during off-peak hours for use during peak demand.
- **Passive Design**: Utilizing building orientation, shading, and natural ventilation to reduce cooling loads.
- **Load Shifting**: Adjusting energy-intensive operations (e.g., laundry, manufacturing) to off-peak hours.
- **Energy Storage Systems (ESS)**: Deploying batteries or other storage technologies to store excess energy for later use.

These strategies not only reduce peak demand charges but also contribute to grid stability and resilience.

**[Figure: Decarbonization strategies]**
*Image content: A circular diagram with six interconnected strategies for decarbonization: Embodied Carbon, Energy Efficiency, Electrification, Low GWP Fuels/Refrigerants, Renewables & Storage, and Grid Interactivity. Each strategy is represented by a circle with arrows indicating their interrelationships.*

Employing demand responsive technologies increases grid stability contributing to resilience and recovery. It may soon also result in significant utility bill savings as energy pricing moves towards time-of-use.

Transitioning to fuel choices such as solar, wind, water, geothermal, bioenergy and nuclear promotes cleaner energy production and better air quality. Considering distributed generation with storage allows energy needs to be met when demand and generation profiles may not align.

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS).

ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

**[Figure: Building Performance Standards: A Technical Resource Guide]**
*Image content: Cover of a guide titled "Building Performance Standards: A Technical Resource Guide" showing a cityscape with mountains in the background. The subtitle reads "This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems."*

## 5.3.2.2.2.2 Fan Power Limitation

Fan power limitation is required for all fan systems with fan airflow greater than 2,500 cfm (1.2 m³/s) and is calculated using the following equation:

Fan power limitation = (Fan system power in W) / (Design airflow rate in cfm)

Fan power limitation shall not exceed the allowable fan power (AFP) values listed in Table 5.3.2.2.2.1.

Fan power limitation shall be calculated for each fan system and verified to be less than or equal to the allowable fan power (AFP) values listed in Table 5.3.2.2.2.1.

Fan power limitation shall be calculated using the following equation:

Fan power limitation = (Fan system power in W) / (Design airflow rate in cfm)

Fan power limitation shall not exceed the allowable fan power (AFP) values listed in Table 5.3.2.2.2.1.

## Chapter 2: How to Use This Guide

### 2.1 Purpose and Organization

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

**[Figure: Decarbonization project roadmap diagram]**
*Image content: Flowchart showing steps from goal setting to implementation and tracking, with icons for each phase.*

Chapter 3 lays out the path for decarbonizing an existing building. It covers the planning process, including goal setting and stakeholder engagement, how to conduct a decarbonization assessment, determining appropriate decarbonization measures, drafting an implementation plan, implementing the plan, and tracking metrics.

**[Figure: Business case for electrifying buildings cover]**
*Image content: Cover of a report titled "Business Case for Electrifying Existing Buildings" showing a cityscape with buildings and a green overlay.*

Chapter 4 addresses constraints such as structural capacity and available space, infrastructure conditions, renovating an occupied building, financing, local building codes and ordinances, and buildings with district systems.

## Chapter 5 covers electrical systems and heating and cooling load reductions. It offers strategies for reducing electrical loads, including those from lighting systems and appliances. It also provides strategies for reducing heating and cooling loads through building envelope adjustments, HVAC system existing building commissioning (i.e., retro- or recommissioning), and HVAC energy recovery.

## Chapter 6 includes guidance on HVAC system retrofits. Common HVAC system types for small, medium, and large commercial buildings and multifamily/hotel buildings are presented along with options for decarbonization renovations, including cold-climate considerations. The chapter presents BAS strategies for HVAC that are unique for decarbonization projects along with monitoring-based commissioning.

## Chapter 7 reviews opportunities for using distributed generation and energy storage to meet decarbonization goals. Applications of photovoltaics (PV) are the focus for renewable generation, with a discussion of wind, biomass, fuel cells, and municipal gas. It also offers guidance on battery storage, EV charging, microgrids, and thermal energy storage.

## Chapter 8 explores opportunities for domestic hot-water systems. Retrofit considerations for central vs. distributed hot-water distribution systems and recirculation systems are discussed. Decarbonization options for hot-water storage and heat recovery are presented along with efficient and renewable appliance technologies such as heat pumps and solar thermal.

### 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are categorized into three sizes: small, medium, and large. The three categories group buildings that typically have similar considerations and system types.

Multifamily buildings are treated as distinct from commercial buildings.

## 2.2 Case Studies

The appendix includes a variety of case studies to demonstrate decarbonization retrofits. These case studies represent different building types, systems, and approaches to help illustrate the principles presented within this guide.

### Table 2.1 Case Study Specifications

| Case Study Number and Name | Building Type and Location | Highlights | Sections |
|---|---|---|---|
| ![1](https://example.com/icon1) University of California, Santa Cruz— Phasing Approach | ![Building](https://example.com/building1) Santa Cruz, CA | • Phasing approach to decarbonization of portfolio of buildings<br>• Address immediate needs with high-efficiency boilers or local heat pumps<br>• Modular, centralized “decarbonization stations” of ASHPs, TES, and electrical infrastructure piped to nearby buildings | 3.2.1<br>3.2.2<br>3.4.3 |
| ![2](https://example.com/icon2) 345 Hudson, New York | ![Building](https://example.com/building2) New York City, NY | • Comprehensive data strategy by connecting all the current equipment on a common platform<br>• Floor-by-floor replacement of packaged terminal units by WSHP and DOAS phased for tenant turnover<br>• WSHP loop with minimum 85% heat recovery<br>• ASHP connected to condenser water loop as part of a masterplan to phase out boiler<br>• TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer given the varying orientation/occupancy of each building<br>• Exploring WSHP for DHW production | 3.2.3<br>3.4.8<br>3.5.1<br>6.1.3.4<br>6.1.3.5<br>6.3<br>7.5.1 |
| ![3](https://example.com/icon3) San Diego State University, California | ![Building](https://example.com/building3) San Diego, CA | • Cogeneration plant evaluated for transition to electrification<br>• Evaluated three options for central plant retrofit: two full electric, one hybrid<br>• Full electric options required upgrading electrical service<br>• Hybrid plant selected to achieve partial electrification within existing electric capacity | 3.3.1.4<br>6.1.3 |

## 2.1 Case Study Specifications (Continued)

| ![4](https://example.com/4.png) | ![Santa Cruz](https://example.com/santacruz.png) | University of California, Santa Cruz—Cogeneration Plant | Santa Cruz, CA | - Cogeneration plant evaluated for transition to electrification<br>- Reviewed multiple scenarios to supply campus electric needs, reduce campus GHG emissions and realize financial investment in cogeneration plant | 3.4.3.2 |
| --- | --- | --- | --- | --- | --- |
| ![5](https://example.com/5.png) | ![New York City](https://example.com/nyc.png) | The Heritage | New York City, NY | - Reduced heating and cooling loads with EIFS at two buildings. Insulated, prefabricated metal panels with energy-efficient windows at building<br>- Prefabricated panels included electrical infrastructure and punchouts for PTHP upgrades, including capacity for future building electrification<br>- Installation of PTHPs at one building with central ventilation upgrades and centralized controls<br>- Common area dryer electrification at one building<br>- VRF installation in common areas of two buildings<br>- DHW electrification using centralized heat pump water heaters at one building<br>- Submetering apartment electrical use at all three buildings for accurate tenant billing<br>- Tenant engagement and education plan to understand purpose and operation of upgrades | 3.5.2<br>3.7<br>5.2.1.1<br>6.1.1.1<br>8.3.2 |
| ![6](https://example.com/6.png) | ![Vancouver](https://example.com/vancouver.png) | Bloedel Conservatory | Vancouver, British Columbia, Canada | - LED lighting retrofit and roof replacement reduce cooling load<br>- Convert CHW loop to low-temp HHW and CHW switchover loop<br>- Replace chiller/boiler plant with two-pipe AWHP sized for 90% of heating load<br>- Active demand reduction to operate AWHP within existing electrical capacity<br>- AWHP sized for increased cooling load to account for future climate change | 4.2<br>6.1.3.2 |
| ![7](https://example.com/7.png) | ![Oakland](https://example.com/oakland.png) | StopWaste | Oakland, CA | - Load assessment for increased RTU size and weight<br>- Replaced R-22 VAV RTUs with R-401a VAV Packaged heat pump RTUs | 4.3<br>6.1.1.3 |
| ![8](https://example.com/8.png) | ![Montreal](https://example.com/montreal.png) | Montreal City Hall | Montreal, Quebec, Canada | - Historic building and site drove many design decisions<br>- Goal of no combustion on-site<br>- Cold climate using purchased steam<br>- Radiant heated ceilings with FCUs<br>- DOAS minimized ductwork<br>- ASHPs located indoors improves winter performance | 4.6<br>4.7<br>6.1.3.4<br>6.1.4 |
| ![9](https://example.com/9.png) | ![Salt Lake City](https://example.com/slc.png) | 47 Seventy Apartments | Taylorsville, UT | - Naturally occurring affordable housing retrofit<br>- LED lighting retrofit reduced electric demand<br>- Replaced R22 central air split AC and gas furnaces with split ASHPs with gas furnaces for backup heating<br>- Smart thermostats | 4.9<br>6.1.1.2 |

## Table 2.1 Case Study Specifications (Continued)

| ![10](10.png) | ![Tilden, TX](Tilden_TX.png) | • LED lighting and window retrofits reduce cooling load, allowing for downsizing of existing heat pumps<br>• Recommended insulation upgrades will further reduce cooling loads<br>• Heat recovery and DOAS provide efficient retrofit for reduced load<br>• Parking roof PV will provide clean on-site energy for VRF+DOAS | 5.1.1.2<br>5.2.1.3 |
|----------------|-------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------|
| ![11](11.png) | ![Hamilton, Ontario, Canada](Hamilton_Ontario_Canada.png) | • Triple-pane window replacements and envelope upgrades with mineral wool EIFS and liquid applied air barrier reduced heating and cooling loads<br>• Replaced central boiler hydronic baseboards with VRF system with VAV boxes to provide cooling and heating<br>• DOAS with ERVs for ventilation<br>• Condensing boiler for DHW due to electric capacity limitations | 5.2.1.3<br>6.1.3 |
| ![12](12.png) | ![East Palo Alto, CA](East_Palo_Alto_CA.png) | • LED lighting retrofit with occupancy controls reduced electric demand<br>• Converted pneumatic to DDC with ASHRAE Guideline 36 sequences for HVAC efficiency improvement<br>• VAV terminal units replaced with 2-row oversized coils and rezoned for lower HHW temp<br>• Chiller/boiler plant replaced with rooftop AWHPs (1 with heat recovery) | 5.2.3.5<br>6.1.3.2 |
| ![13](13.png) | ![Richgrove, CA](Richgrove_CA.png) | • Window replacement, weatherization, and prefabricated insulated roof panels for heating and cooling load reductions<br>• Attic air sealing and insulation or conversion to non-ventilated attics (two buildings)<br>• Replaced gas-fired packaged RTUs with ducted heat pumps with ERVs<br>• PTHP (one building) and ducted split heat pump (one building)<br>• Distributed HPWHs (three Sanden with 80 gal tanks, the rest hybrid HPWHs)<br>• Carport PV with virtual net metering to share between owner and tenants | 6.1.1.3<br>7.1.1<br>8.3.1 |
| ![14](14.png) | ![Cook County, IL](Cook_County_IL.png) | • LED lighting retrofit with controls reduced electric demand<br>• Window replacements and weatherization reduced heating/cooling loads<br>• Converted pneumatic to DDC with demand-controlled ventilation and AHU scheduling for HVAC efficiency improvement<br>• Replaced chiller/boiler plant with 200-ton GSHP with backup condensing boilers<br>• GSHP well field sized for majority of cooling load and all but 484 heating hours per year for project economics | 6.1.3 |

## Chapter 2 How to Use This Guide

### Table 2.1 Case Study Specifications (Continued)

| | | | |
|---|---|---|---|
| **15** | ![Stella B. Werner Council Office Building](https://example.com/stella.png) | ![Montgomery County, MD](https://example.com/montgomery.png) | - LED lighting retrofit reduced electric demand<br>- Window replacements reduced heating/cooling loads<br>- Mixed HVAC equipment types due to multiple renovations<br>- Replaced HVAC systems (chillers/boilers, RTUs, FCUs, WSHPs) with 300-ton VRF with heat recovery and DOAS<br>- VRF refrigerant lines easier to implement with limited ceiling height | 6.1.3 |
| **16** | ![Virginia Beach City Public Schools](https://example.com/virginia.png) | ![City of Virginia Beach](https://example.com/beach.png) | - Phased project across multiple schools<br>- Weatherization measures<br>- For each school, installed central GSHP serving WSHP loop<br>- Replaced packaged RTUs with GSHP RTUs | 6.1.3.5 |
| **17** | ![STAR Transit](https://example.com/star.png) | ![Terrell, TX](https://example.com/terrell.png) | - Bus fleet conversion to electric buses<br>- Planned installation of PV<br>- Evaluation demonstrating importance of BESS to align PV production with overnight bus fleet charging | 7.3 |
| **18** | ![North Oak Development](https://example.com/northoak.png) | ![Oakfield, Ontario, Canada](https://example.com/oakfield.png) | - District ambient loop for new development<br>- Ground source loop provides space heating/cooling for buildings<br>- Modular design allows future buildings to be connected<br>- DHW loads served by separate boiler | 7.5.4 |
| **19** | ![Kitsilano Pool](https://example.com/kitsilano.png) | ![Vancouver, British Columbia, Canada](https://example.com/vancouver.png) | - 40% DHW load reduction from low-flow fixtures<br>- After load reduction, central DHW system retrofit with CO<sub>2</sub> ASHP and two 250-gallon storage tanks | 8.2.1 |

## Chapter 3: Path for Existing Building Decarbonization

### 3.1 Navigating Building Decarbonization

Chapter 3 describes the key steps in creating and implementing a decarbonization plan and monitoring, tracking, and reporting performance toward the plan.

Key steps include:

- **Section 3.2, Decarbonization Planning**
  Establish a framework for decarbonization, which involves obtaining leadership buy-in, setting goals and baselines, establishing timeline and scope, and engaging with stakeholders.

- **Section 3.3, Perform Decarbonization Assessment**
  Assessing the building will identify opportunities and constraints that must be considered specific to the existing building.

- **Section 3.4, Prioritize/Determine Decarbonization Measures**
  Prioritizing and determining decarbonization measures is typically done as a part of the decarbonization assessment. Several aspects must be considered when determining the right package of measures to meet decarbonization goals. The assessment results will inform measure selection.

- **Section 3.5, Develop a Building Decarbonization Plan**
  Once the measures have been identified, an actionable plan should be detailed to create a playbook for the specific building, including considerations such as limiting disruptions to occupants, etc.

- **Section 3.6, Implement the Building Decarbonization Plan**
  Implementing the decarbonization plan moves the building down the path toward meeting its decarbonization goals.

- **Section 3.7, Track and Report Performance**
  Performance metrics must be tracked to demonstrate progress toward goals and eventual goal achievement, and to update the decarbonization plan as needed.

### 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depending on the magnitude of desired emissions reduction, this can be a multiyear process. This plan-

## 3.3.1 Establish Goals and Baseline

The first step in the decarbonization process is to establish goals and a baseline for the building. This involves setting clear, measurable targets for reducing greenhouse gas (GHG) emissions and energy consumption. The baseline serves as a reference point to evaluate the effectiveness of the decarbonization measures implemented.

### 3.3.1.1 Set Goals

Goals should be specific, measurable, achievable, relevant, and time-bound (SMART). Examples of goals include:

- Reduce Scope 1 and Scope 2 GHG emissions by 50% within 10 years.
- Achieve net-zero energy consumption by 2040.
- Improve Energy Star score from 50 to 80 within 5 years.

### 3.3.1.2 Establish Baseline

The baseline is established by collecting historical energy and emissions data for the building. This data typically includes:

- Utility bills (electricity, natural gas, district steam/chilled water, fuel oil, propane)
- Building characteristics (size, occupancy, operating hours)
- Energy use intensity (EUI) in kBtu/ft²/yr
- GHG emissions in metric tons CO₂e/yr

Baseline data should cover at least 12 months to account for seasonal variations. If available, 3–5 years of data is preferred to identify trends and anomalies.

### 3.3.1.3 Define Scope

The scope defines the boundaries of the decarbonization effort. It includes:

- Physical boundaries (which buildings or systems are included)
- Organizational boundaries (which entities or operations are included)
- Temporal boundaries (timeframe for achieving goals)

Scope may be limited to specific systems (e.g., HVAC, lighting) or include the entire building. It may also extend to tenant spaces, parking structures, or on-site renewable energy systems.

### 3.3.1.4 Engage Stakeholders

Engaging stakeholders early ensures alignment and support throughout the process. Key stakeholders include:

- Building owners and investors
- Facility managers and operators
- Tenants and occupants
- Local community representatives
- Regulatory and utility partners

Stakeholder engagement may involve workshops, surveys, or interviews to gather input and address concerns.

**[Figure: Decarbonization planning framework showing interconnected steps]**
*Image content: A circular flowchart with six connected steps: Establish Framework, Perform Assessment, Prioritize Measures, Draft Decarbonization Plan, Implement Decarbonization Plan, and Track and Report Performance. Each step includes 3–6 bullet points describing key activities.*

The framework emphasizes an iterative process where each step informs the next, and feedback loops allow for continuous improvement.

## 3.3 Decarbonization Planning

The decarbonization planning process begins even before a building is assessed or decarbonization measures are identified. The steps involved in the planning process include:

- Set decarbonization goals
- Define timeline
- Define decarbonization scope and level of decarbonization assessment
- Identify and inform stakeholders

### Decarbonization Retrofit Key Takeaways

- **All GHG Emissions Matter.** When developing a decarbonization retrofit project, the goal is to reduce whole-life carbon emissions. This means looking at operational carbon and embodied carbon, including from refrigerants.

- **Partial Decarbonization Strategies Work.** Not all projects can achieve complete decarbonization, or at least not all at once. Phased approaches with partial decarbonization that account for capital plans and equipment life still provide GHG emissions reductions. A 75% reduction is better than no reduction at all.

- **A Shift in Mindset from Energy-Efficiency Projects.** Many measures that traditionally had long paybacks for energy-efficiency projects should be evaluated under a new paradigm. When the costs of carbon and potential penalties from building performance standards are factored in, building envelope and heat recovery measures are often economical for decarbonization retrofits.

- **Start Collecting Data Now.** Building- and system-level data are critical for assessing the peak loads, which is an integral part of a decarbonization retrofit. If you are not collecting data, start collecting and storing it to provide a more accurate representation of the building load profile.

- **Determine the Actual Peak Loads.** Sizing equipment to match the actual peak heating and cooling loads is a critical part of decarbonization retrofits. Equipment is often oversized for the actual building load, and sizing new equipment, particularly heat pumps, to match the load can further reduce first costs and operating costs as well as the retrofit’s GHG emissions and embodied carbon.

- **Perform a Building Stress Test.** When replacing fossil fuel boilers with heat pumps, it is important to understand the heating hot-water temperatures necessary to meet the heating loads. Many heat pumps operate at lower temperatures than fossil-fuel-fired boilers, which may require upgrades, such as larger heating coils, to satisfy the loads.

- **Alignment with the Capital Plan.** Decarbonization retrofit projects often require phasing and should be aligned with facility capital plans. Assessments should highlight the measures that match up to the capital plan, flag items that are in the plan but on a different timeline and call out items that are not part of the capital plan. This also includes clearly identifying any required studies, such as electrical capacity or structural assessments, needed for assessing measures.

- **Energy Storage.** Electric and thermal energy storage can be key strategies to minimizing GHG emissions while meeting building thermal loads. Storage allows you to leverage clean energy production for use at times when the grid is “dirtier” and to capture excess generation from on-site clean energy production.

### 3.2.1 Set Decarbonization Goals

![Figure: Building Performance Standards Guide Cover](Image content: Cover of "Building Performance Standards: A Technical Resource Guide" showing title, subtitle, and a collage of building images including a city skyline, a modern building, and a green landscape.)

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the *Whole-Life Carbon Guide for Building Systems*.

The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders.

Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See *Building Performance Standards: A Technical Resource Guide* for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015.

Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

---

![Figure: Case Study - University of California, Santa Cruz](Image content: Logo for "University of California, Santa Cruz" with "CASE STUDY" and "Phasing Approach" text.)

**CASE STUDY: University of California, Santa Cruz— Phasing Approach**

In pursuit of UC Santa Cruz’s and the broader UC system’s goals, UCSC Chancellor Cindy Larive created a diverse Decarbonization and Electrification Task Force and charged them with researching the feasibility of reducing UCSC’s Scope 1 and 2 carbon emissions, ideally to zero, by 2030 or as soon as possible. See the UCSC Phasing Approach case study in the appendix for details on the decarbonization actions taken by UC Santa Cruz.

### 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building’s decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when.

An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building’s operation and maintenance budget, but buildings that need significant improvements—or whole-building portfolios or campuses—may require more extensive planning and budgeting. As a result, a multiyear process may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds. For facilities that have aging systems approaching the end of their effective useful life (EUL) or requiring persistent maintenance, planning for more efficient and electric replacement options is valuable when establishing a decarbonization timeline. In current practice, equipment is often replaced upon failure and requires immediate replacement. Not having adequate electrical and/or

 structural infrastructure, or a plan to address such failures, can result in extra downtime that makes certain decarbonization measures less attractive or unfeasible. Sections 4.2 and 4.3 in Chapter 4 include more discussion of electrical and structural infrastructure upgrade considerations that should be part of the decarbonization timeline. **[Figure: Case Study - University of California, Santa Cruz Phasing Approach]** *Image content: Side-by-side boxes with numbered icons and text. Left box: "1" icon with "CASE STUDY" and "University of California, Santa Cruz—Phasing Approach". Right box: Text describing the case study approach, including interim solutions for gas boiler replacement and condensing boiler choices for interim emissions reduction.*

The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system. See the UCSC Phasing Approach case study in the appendix for more detail.

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later.

Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building’s decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.

### 3.2.3 Define Scope and Level of Decarbonization Assessment

Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility. Additional factors may also play a role, such as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially lease agreements. More on considerations regarding tenant-occupied buildings is included in Section 4.10.

**[Figure: Case Study - 345 Hudson, New York]**
*Image content: Side-by-side boxes with numbered icons and text. Left box: "2" icon with "CASE STUDY" and "345 Hudson, New York". Right box: Text describing the case study goals, including net zero by 2030, fossil-fuel-free heating, 30% to 40% reduction in energy use, and compliance with NYC Local Law 97.*

The case study for 345 Hudson defined scope and goals early. These were:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

## 3.3 Decarbonization Assessment

The project’s scope may become clearer once the decarbonization assessment has been conducted. An early scoping assessment may be helpful to establish focus for the more comprehensive decarbonization assessment where EEM/ERMs are identified. This scoping assessment will include basic GHG emissions and a financial evaluation and may be applied at a building level (for portfolios and campuses) and/or at a system level within individual buildings. **[Figure: Building systems often involved in building decarbonization]**
*Image content: Diagram showing building systems including community wind turbines, efficient heat pump HVAC, high performance envelope, high performance windows, building controls, efficient electric water heater, onsite renewables & storage, and efficient electric appliances and lighting.*

Other systems, such as refrigeration, thermal energy storage (TES), and ventilation heat recovery, are not illustrated but should be considered when applicable.

Another step in defining the project scope is to determine what level of decarbonization assessment to conduct. Informative Appendix H, “Building Decarbonization Assessment,” in ANSI/ASHRAE/ACCA Standard 211-2018 (RA2023) describes Level 1 and Level 2 decarbonization assessments. Decarbonization goals for the building, existing conditions, and the available budget should be considered to determine the decarbonization assessment level needed.

When identifying measure options, the assessor will consider factors influencing owner priorities, such as:

- Capital costs to decarbonize the building
- Equipment nearing its EUL or that has persistent maintenance problems
- Utility availability and rate structures
- Cost and ease of maintenance for new equipment
- Passive or load-reduction strategies such as envelope improvements

Physical space, electrical capacity, or other limitations may drive decarbonized solutions in specific cases. Additional discussion of existing building limitations is included in Chapter 4. Scope may also be driven by the electric technologies being considered and how they can or cannot be applied based on the existing building’s constraints. Checking its electrical capacity during the assessment may influence the scope or timing of ERMs. Cost-effective efficiency measures can reduce the building’s electrical load and minimize the footprint of its necessary electrical infrastructure.

For example, buildings whose lighting systems have not been upgraded recently could be converted to LED lighting or DC lighting as the first step toward decarbonizing because the whole-life carbon of LED lightbulbs is lower than incandescent. Then, prior to evaluating any all-electric heating options, measure the electrical use of the building to get the actual (new) load and compare it to the design electrical capacity. Having this information can help inform the retrofit scope and all associated costs including updates to other building systems and the electrical infrastructure to achieve a decarbonized building. More details on decision making around emissions reduction measures and scope can be found in Section 3.4.

### 3.2.3.1 Emissions Accounting Scope

Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energy-related emissions, although some stakeholders may choose to include additional GHG emissions sources:

- Embodied emissions of building retrofits and maintenance
- Refrigerant leakage
- Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
- Building occupant transportation emissions

The World Resource Institute’s Greenhouse Gas Protocol is often referenced when doing GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3). The WRI GHG Protocol is not specific to the building industry, however, and ASHRAE has proposed Standards 240P and 242P to address the categorization of building-specific emissions. At the time of publication, this guide recommends categorization based on EN 15978 (CEN 2011), as referenced in Section 1.1.2.1 in Chapter 1, rather than the GHG Protocol.

### 3.2.4 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning. For a decarbonization project, investors/owners and possibly customers will experience its economic impact. While the investors/owners pay for the decarbonization project, they will pass the cost along to the customers. Facilities managers may need special expertise to maintain the new system(s) and should be included in early discussions to ensure that intended savings persist over time.

Because there is a financial commitment to decarbonizing the facility, investors are typically the first of the stakeholders to be informed and approve the project, along with any employed facilities support staff. Gathering input from facilities support staff is an important step because they are critical to the project’s long-term success. Ensuring that they understand the project’s goals and the need to change systems or operations will pave the path for efficient building operation after

## 3.2.4.1 Equity Considerations During Stakeholder Engagement

Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs. Listing the stakeholders that are affected by building operations and renovations is a good place to start this process. Conducting stakeholder outreach to understand the circumstances and priorities of each stakeholder group is an important part of the planning process.

When buildings upgrades are required to meet performance targets, such as when there is a local building performance standard ordinance, additional support is often offered to address equity considerations. If the building is in a disadvantaged community or has unique equity circumstances, check with the local jurisdiction for additional resources available and for expectations around stakeholder engagement. Additional discussion and examples on how building renovations might affect equity are included in Section 4.9 in Chapter 4.

For example, the University of California Santa Cruz is creating a Just Transition and Equity Subcommittee to conduct analysis around Diversity, Equity, Inclusion, and Justice while planning its campus decarbonization strategies. The subcommittee plans to use inclusive and community-centered

## 3.3.2 Decarbonization Assessment Process

The decarbonization assessment process is a comprehensive evaluation of a building’s energy and emissions performance, with the goal of identifying opportunities for improvement and developing a plan to reduce greenhouse gas (GHG) emissions. The process includes the following steps:

- **Pre-assessment**
  - Define the scope of the assessment, including the building systems and components to be evaluated.
  - Establish performance metrics and targets for energy use, GHG emissions, and other relevant parameters.
  - Identify key stakeholders and gather relevant documentation, such as energy bills, building plans, and operational data.

- **Data Collection and Analysis**
  - Conduct a detailed review of the building’s energy consumption patterns, including electricity, natural gas, and other fuel sources.
  - Analyze historical energy use data to identify trends, anomalies, and opportunities for improvement.
  - Assess the building’s GHG emissions, including direct emissions from fuel combustion and indirect emissions from purchased electricity.
  - Evaluate the building’s compliance with relevant energy codes and standards, such as ASHRAE Standard 90.1 and the International Energy Conservation Code (IECC).

- **On-Site Assessment**
  - Perform a comprehensive site survey to evaluate the condition and performance of the building’s systems, including HVAC, lighting, envelope, and plug loads.
  - Conduct interviews with building operators and maintenance staff to gather insights into system performance, operational issues, and potential improvement opportunities.
  - Perform diagnostic tests, such as temperature stress tests, to evaluate system performance under varying conditions.

- **Identify Improvement Opportunities**
  - Identify energy efficiency measures (EEMs) to reduce energy consumption, such as upgrading to high-efficiency equipment, improving controls, and optimizing system operations.
  - Identify emissions reduction measures (ERMs) to reduce GHG emissions, such as electrification of systems, fuel switching, and renewable energy integration.
  - Evaluate the feasibility and cost-effectiveness of each measure, considering factors such as energy savings, emissions reductions, implementation costs, and payback periods.

- **Develop Decarbonization Plan**
  - Prioritize measures based on their potential for energy savings, emissions reductions, and cost-effectiveness.
  - Develop a phased implementation plan, including timelines, budgets, and responsibilities for each measure.
  - Estimate the embodied carbon impact of each measure, if applicable, to evaluate its overall environmental benefit.
  - Conduct a life-cycle cost analysis (LCCA) to evaluate the long-term financial viability of each measure.

- **Reporting and Documentation**
  - Prepare a comprehensive report summarizing the assessment findings, including energy and emissions baselines, improvement opportunities, and a decarbonization plan.
  - Include detailed calculations, assumptions, and references to support the assessment findings.
  - Provide recommendations for O&M procedures to ensure the continued performance of implemented measures.

### 3.3.1.1 Pre-Retrofit Energy Use, Water Use, and GHG Emissions Analyses

As the name implies, in a typical energy audit, the primary focus is on energy use. A decarbonization assessment adds a water-use analysis and GHG emissions analysis to its purview.

Water use affects GHG emissions calculations; therefore, water utility data should be reviewed and included in pre-retrofit data collection as well. As discussed in Section 8.2 in Chapter 8, efficiency improvements for domestic hot-water systems can reduce operational carbon due to the resulting reduction in water heating. Additionally, water efficiency improvements can reduce impacts from downstream wastewater treatment. The forthcoming ASHRAE/ICC Standard 240P will include a discussion of how water/wastewater contributes to carbon emissions.

The GHG emissions analysis includes the following components:

- Annual pre-retrofit GHG emissions
- GHG emissions intensity (lbCO₂e/ft²/yr [kgCO₂e/m²/yr])
- GHG emissions end-use balance (required for Level 2 assessments)
- Building profiles

**Annual pre-retrofit GHG emissions** are determined by multiplying the building energy use by the appropriate grid emission factors. GHG emissions calculation methodology is covered in ASHRAE/IES Standard 100, ASHRAE Standard 105, ASHRAE Standard 228, and the proposed ASHRAE/ICC Standard 240P and ASHRAE Standard 242P. Emission factors can be obtained from additional sources, summarized in Table 3.3.

Emissions calculated on an annual basis only require annual energy use values. When required, or when hourly electricity use and emission factors are available, the emissions can be calculated on an hourly basis.

**GHG emissions intensity** is calculated by dividing the annual pre-retrofit GHG emissions by the building floor area.

**GHG emissions end-use balance** (required for Level 2 decarbonization assessments) complements the existing energy end-use balance. The estimated emissions for each end use is calculated by multiplying the estimated energy for each end use by the corresponding GHG emission factors used to determine annual pre-retrofit GHG emissions.

#### Table 3.3 Grid Emission Factor Databases

| U.S. EPA eGRID Database |
|------------------------|
| The eGRID database includes annual historical GHG emission factors at the national, subregional, and utility-scale levels. |

| NREL Cambium Database |
|----------------------|
| The National Renewable Energy Laboratory’s Cambium database provides modeled, forward-looking hourly emissions data for electricity generation across multiple grid scenarios. |

| UNFCCC Harmonized Grid Emission Factor Data Set |
|---------------------------------------------|
| The United Nations Framework Convention on Climate Change database lists grid emission factors outside of the United States divided by country/territory/island. The International Financial Institutions Technical Working Group on Greenhouse Gas Accounting (IFI TWG) periodically updates this data set. |

| Other International Emission Factors |
|-----------------------------------|
| Electricity Maps is an open-source tool showing carbon intensity (gCO₂eq/kWh) of electricity consumed throughout the world (Electricity Maps n.d.). |
| The Gridwatch Web app includes live grid emissions for Ontario, Canada (Gridwatch n.d.). |
| The Canadian government publishes Canadian emission factors by Province/Territory (Government of Canada n.d.). |

## 3.4.2 Building Energy-Use Profiles

These are whole-building profiles and can be useful for understanding performance and potential strategies for shifting when married with a grid emission profile. They are also useful for understanding peak energy demand periods. Annual heat maps are a particularly useful representation of this type of profile, as shown in Figure 3.4. This type of heat map indicates time of day, day of year, and illustrates seasonal trends.

**[Figure: Example electricity demand annual heat map]**
*Image content: Heat map showing electricity demand (kW) across days of the year (x-axis) and hours of the day (y-axis). Color scale ranges from blue (low demand) to red (high demand), with peak demand occurring during summer afternoons.*

## 3.3.1.2 Building Load Profiles

This profile indicates end-use specific building energy loads (e.g., cooling load, heating load, DHW load, IT load, etc.) and is useful for sizing equipment and understanding opportunities for heat recovery. See Section 3.3.1.2 for additional details on using building load profiles.

### Grid Emission Profiles

The emission profile of grid power generation is separate from building energy use. Such data may be obtained from an hourly modeled database, such as the NREL Cambium database, or from historical or projected utility-reported data. This type of profile informs how you might approach designing for lower carbon emissions by minimizing grid-supplied energy during peak grid emissions. Refer to Figure 3.5 for an example where the grid emission profile is marked as “marginal carbon.”

### Building Emission Profiles

This type of profile combines the energy profile and the grid emission profile. It can be either building wide or end-use specific. Generally, the data are aggregated into annual values for the annual pre-retrofit GHG emissions or the end-use breakdowns, as described in the following section.

Any of the above profile types can also be combined on a single chart to provide further insights. For example, Figure 3.5 shows an example of the overlay of a nominal office building (with on-site PV) energy-use profile with the grid emission profile (marked as “marginal carbon”).

The combination of energy-use profile and grid emission profile informs the selection of efficiency reduction measures compared to simply seeking energy efficiency measures. Periods when peak energy use coincides with peak grid emissions are the first targets for decarbonization. In the example building for Figure 3.8, the PV system reduces the energy load profile during mid-day hours, when the marginal emissions are lower. Further efficiencies during this mid-day period will have much less impact to the building’s GHG emissions than addressing the peak areas, such as the morning warm-up period. In this example, one approach may be to incorporate thermal energy storage together with other measures for HVAC electrification to capture and store heat generated during the period of low GHG emissions (assisted by the on-site PV) for use during the morning warm-up period.

**[Figure: Example overlay of a prototypical office's hourly load profile, marginal carbon rates, and peak TOU energy costs]**
*Image content: Hourly chart showing net building demand (with PV) in blue, marginal carbon in green, and high carbon and cost hours highlighted in yellow for January in Washington, D.C. The chart shows peak demand around 8 AM and 5 PM, with marginal carbon peaking around 8 AM and high carbon periods during morning and evening hours.*

### 3.3.1.2 Heating and Cooling Load Profile Analysis

Heating and cooling load profile analysis is a key aspect of decarbonization projects and one that is not typically part of a standard energy audit. This type of analysis can identify HVAC or DHW systems that are oversized, presenting an opportunity to downsize, or rightsize, during the retrofit project. Opportunities to rightsize for heating load, in particular, can be critical when electrifying HVAC systems because, for many climates, the heating load will drive the heat pump capacity and sizing. Reducing heat pump capacity and size can be crucial when working within existing building constraints such as electrical capacity, structural capacity, and space. Additional details on rightsizing analysis are provided in Section 3.4.1.

Identifying periods of simultaneous heating and cooling, or thermal overlap, is another important aspect of load profile analysis. Where energy efficiency projects have traditionally focused on eliminating periods of thermal overlap, these periods represent prime opportunities for energy recovery within the building. **[Figure: Building heating and cooling loads with thermal overlap]**
*Image content: Annual hourly heating (red) and cooling (blue) loads with simultaneous heating and cooling periods (yellow). The building shows weekday thermal overlap year-round, indicating significant simultaneous heating and cooling.*

## 3.3.1.3 Identify Emissions Reduction Measures (ERMs)

Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures (ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact within the building. ERMs might include, but are not limited to:

- Improvements to the building’s operational performance and energy use to reduce thermal loads, resulting in the downsizing of the HVAC equipment and reduction in demand and carbon emissions.
- Retrofitting or replacing existing equipment that uses fossil fuels with technologies that can use decarbonized energy, typically electricity.
- Use of on-site renewable energy. While on-site renewable energy resource opportunities are introduced for Level 2 energy audits according to ANSI/ASHRAE/ACCA Standard 211, they should be investigated at all levels, and considerations should also include electric vehicle (EV) charging infrastructure and future parking space ventilation design.

More in-depth discussion on EEMs and ERMs is included in Section 3.4.

### 3.3.1.4 Evaluate Electrical Infrastructure Upgrades

As part of the decarbonization assessment, electrical system integrity and capacity should be documented. An electrical system may require upgrades to add electric heating loads, or partial electrification may be considered if upgrades are not possible or too costly. Using a battery or other type of energy storage system to store power during low usage and dispatch power during high usage might avoid or limit the need for electrical infrastructure upgrades. To properly evaluate fuel switching and other ERMs, it is necessary to document the electrical system’s existing conditions during the assessment. Additional discussion on electrical system capacity implications can be found in Section 3.5.2 of this guide and in *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* (Houssainy et al. 2024).

**[Figure: Decarbonizing Building Thermal Systems guide cover]**
*Image content: Cover of "Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond" by NREL, showing title, subtitle, and authors.*

This guide for design engineers and building operators focuses on how heat pumps should be applied and how they should be operated in commercial and multifamily buildings to support decarbonization (Houssainy et al. 2024). It provides guidance to design engineers on various heat-pump-specific design elements, including application and sizing in different climate zones, system configuration and refrigerants, electrical requirements, and control and operation strategies for space and hot-water applications. The guide includes an in-depth discussion about steps for evaluating electrical capacity for the implementation of electrification technologies.

---

### CASE STUDY: San Diego State University, California

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding costly electrical service upgrades required for full electrification of the central plant. For more details on this case study, see the appendix.

---

### 3.3.1.5 Perform Temperature Stress Test

When ERMs include switching central heating sources for heating hot-water loops, such as from natural-gas-fired boilers to heat pumps, another critical evaluation involves assessing the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems. The evaluation of these distribution temperatures should include a building/system stress test, where existing supply temperatures are adjusted to simulate those of a planned ERM to determine whether the system will still satisfy building loads operating with these new temperatures. See *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* for the methodology of a building stress test (Houssainy et al. 2024).

### 3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions

Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, when possible, incremental embodied emissions associated with the retrofit should be calculated and included in a life-cycle carbon assessment.

## Chapter 3: Path for Existing Building Decarbonization

### 3.3.1.6.1 Refrigerant Considerations

![Figure: Whole-Life Carbon Guide for Building Systems cover](Image: Cover of the Whole-Life Carbon Guide for Building Systems showing a building mechanical room with pipes and equipment)

This guide provides design engineers strategies to minimize the whole-life carbon emissions from building mechanical, electrical, and plumbing (MEP) systems (ASHRAE Forthcoming). MEP systems are major contributors to the operational energy consumption and whole-life carbon emissions of buildings. Recent studies have shown that the embodied emissions from MEP systems can be between 15% and 49% of the total building embodied emissions and even higher if photovoltaic (PV) systems are included on the building. To minimize the whole-life carbon emissions of MEP systems, trade-offs between the embodied carbon and the operational carbon emissions—and among MEP, architectural, and structural systems emissions—should be considered. This guide provides ASHRAE members and others with the definitions, concepts, and comprehensive guidance needed to calculate, interpret, and integrate life-cycle data from multiple sources to design MEP systems for low whole-life carbon emissions.

Operational carbon savings estimates for EEMs or ERMs should be determined by converting estimated energy savings to carbon savings using the methodology described in Section 3.3.1.1. In addition to operational carbon savings, the embodied carbon impact of the EEMs and ERMs should be considered to minimize their life-cycle emissions. Note that the embodied carbon of the original building construction is not relevant to the decision-making process for EEMs or ERMS; the embodied carbon of the original building construction can be considered zero for purposes of a decarbonization assessment. Only incremental embodied carbon from the new equipment and disposal of old equipment should be considered when calculating the life-cycle emissions of a given EEM or ERM. ASHRAE’s forthcoming *Whole-Life Carbon Guide for Building Systems* includes additional guidance on life-cycle carbon assessments, calculating embodied emissions, and balancing operational carbon impacts of EEMs and ERMs with embodied carbon impacts.

![Figure: EPA Fact Sheet on Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning](Image: Cover of EPA Fact Sheet showing title "Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning" with EPA logo and images of air conditioning units)

GHG emissions associated with refrigerant leakage should be included in the life-cycle emissions calculations for measures. Refrigerants used in HVAC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential (GWP) values, meaning that they have a greater potential to contribute to global warming compared to carbon dioxide (CO2); however, more low-GWP alternatives are becoming available.

This fact sheet provides current information on low global warming potential (GWP) alternative refrigerants to high-GWP hydrofluorocarbons (HFCs) for use in residential and commercial air conditioning (AC) equipment, including chillers (EPA 2016). HFCs are powerful greenhouse gases (GHGs) with GWPs hundreds to thousands of times more potent per pound than carbon dioxide (CO2); however, more low-GWP alternatives are becoming available.

(HFOS), or natural refrigerants, such as ammonia or carbon dioxide. When considering building decarbonization, it is important to estimate the refrigerant leakage GHG emissions and to select HVAC systems that use low-GWP refrigerants or other options that minimize refrigerant use. For example, when considering a building retrofit for which both air-air heat pumps and a VRF system

## 3.3.2 Decarbonization Evaluation Tools

Depending on the assessment level, various calculation methods and tools can be utilized. Simple spreadsheet-based calculations are typically used for walk-through survey-level assessments. The BIN method or energy simulation calculations are required for energy survey and analysis or detailed analysis of capital-intensive modification assessments. While there are many tools available, validation needs to be done for energy simulation tool selection in terms of capabilities and credibility. If the assessment is being sponsored by a rebate or incentive program, there may be requirements for the tools used for analysis. Simulation tools such as BEopt™ (residential only), EnergyPlus™, and IESVE are examples of typical tools used to evaluate available measures. Additional tools and resources and their potential uses are described in Table 3.4. ASHRAE’s Whole-Life Carbon Guide for Building Systems also references tools available for calculating emissions.

### Table 3.4 Tools Useful for Decarbonization Assessment

| Tool/Resource | Intended Use During Assessment |
|---|---|
| DOE GHG Emissions Reduction Audit Checklist for Owners (DOE 2023b) | Define scope of audit and deliverables for a building-level GHG emissions reduction audit. |
| DOE Asset Score/Audit Template (DOE n.d.-a) | Create a standard building energy audit report. Could also be used for submission to select jurisdictions to comply with local ordinances. |
| GHG Protocol Emission Inventory Calculation Tools (WRI n.d.) | Develop comprehensive and reliable inventory of GHG emissions. |
| Embodied Carbon Construction Calculator (CLF 2023c) | Benchmark and assess embodied carbon reductions, focused on upfront supply chain emissions of construction materials. |
| Electrification Impact Calculator (ORNL n.d.) | Estimate potential cost and CO₂ emissions savings resulting from changing from fuel-based equipment to electrical equipment. |
| EnergyPlus™ (NREL 2023c) | Model energy and water consumption in buildings and identify EEMs/ERMs and their potential impacts. |
| URBANOpt™ (NREL 2023e) | Investigate energy trade-offs between building locations and geometry, building and district energy storage strategies and locations, aggregated grid services, and district energy system performance characteristics. |
| Energy Charting and Metrics Tool (PNNL n.d.) | Create charts from building energy data to analyze energy use profiles. Filter data from months, years, days, day-type, day of week, day of month, occupancy, temperature binned weather data, and pre/post comparisons. |
| REopt® (NREL 2023d) | Evaluate the optimal mix of renewable energy, conventional generation, and energy storage technologies to meet cost savings, resilience, emissions reductions, and energy performance goals for buildings, campuses, and communities. |
| DER-CAM (LBNL 2023) | Determine the optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. |
| Refrigerant Impact Calculator (MEP2040 n.d.) | Calculate potential refrigerant impact for HVAC systems based on selected data sets for refrigerants and leakage rates. |

## 3.3.3 Assessing Building Portfolios

For owners with building portfolios, a few additional factors should be considered when conducting decarbonization assessments. The depth of evaluation depends on factors such as the number of buildings in a portfolio, the diversity of building types, and accessibility of building data. It can be time-consuming and costly to conduct detailed analyses of an existing building’s energy performance at the system level for a large portfolio of buildings. Prior to beginning any assessments, the assessor should work with the building owner to agree upon timing and depth of evaluation to stay within the schedule and budget while also gathering information at a detailed enough level to identify opportunities for improvement and the magnitude of potential impact.

### 3.3.3.1 Depth of Analysis and Selecting Representative Buildings

Numerous factors contribute to the depth of analysis for building portfolios. While some building portfolios are limited in building type (i.e., an apartment complex), other portfolios may contain a diverse set of buildings (i.e., a college campus). For portfolios with similar building types, one building can be evaluated and used as a representative model for the other buildings in the same category. Complex portfolios that include diverse buildings, such as varied building sizes that were built in different eras and serve unique purposes, may require a group of representative buildings for further study.

**[Figure: Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios]**
*Image content: Cover of the U.S. Department of Energy’s Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios document, showing a five-step process for developing an actionable plan for building owners and organizations, from establishing the building inventory to finalizing implementation scenarios, funding, phasing, etc.*

To select representative buildings, portfolios can be grouped by characteristics. The strategy used to categorize buildings into groups can be programmatic, geographic, based on system type, financial, performance-based, or some combination of these. Table 3.5, from the U.S. Department of Energy’s *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios* (2023c), lists common building characteristics for grouping building portfolios. Once a portfolio has been categorized into groups of buildings, representative buildings can be selected for further study to help quantify carbon reduction impacts for each category and to project potential impacts across the entire portfolio. In addition to time and budget, considerations such as physical access and the availability of building or system performance data, safety, seasonality, and occupancy play into which representative buildings are good candidates for the assessment.

### 3.3.3.2 Timing of Assessment

The timing of building assessments may depend on factors such as seasonality, occupancy profiles, building access limitations, availability of system performance data, and funding or incentive program timelines. Depending on the targeted level of assessment, testing and measuring certain building system equipment may only be possible during specific times of the year. Access to buildings or certain areas may be limited due to high security requirements or safety hazards. For projects pursuing external funding through incentive programs, costs associated with building assessments may be covered (or recovered), though reimbursement may

## 4.3.3.2 Building Envelope

The building envelope is the physical separator between the interior and exterior of a building. It includes walls, roofs, floors, windows, and doors. The building envelope plays a critical role in determining the energy efficiency of a building, as it controls the flow of heat, air, and moisture between the interior and exterior environments. Improving the building envelope can significantly reduce energy consumption and greenhouse gas emissions.

Key components of the building envelope include:

- **Insulation**: Reduces heat transfer through walls, roofs, and floors.
- **Windows**: Affect heat gain and loss, daylighting, and ventilation.
- **Air Sealing**: Prevents air leakage, which can account for a significant portion of energy loss.
- **Thermal Bridges**: Areas where heat can easily transfer through the envelope, such as structural elements or penetrations.

The effectiveness of the building envelope is typically measured by its **thermal resistance (R-value)** and **air leakage rate**. Higher R-values indicate better insulation performance, while lower air leakage rates indicate better air sealing.

Improving the building envelope can be achieved through various retrofit measures, such as adding insulation, upgrading windows, and sealing air leaks. These measures can be prioritized based on their cost-effectiveness and potential energy savings.

**[Figure: Building Envelope Components and Heat Transfer]**
*Image content: Diagram showing cross-section of a wall with labeled components (insulation, air barrier, vapor barrier, cladding) and arrows indicating heat flow directions. Key values: R-13 insulation, 0.3 ACH50 air leakage rate.*

The building envelope also interacts with the HVAC system. A well-sealed and insulated envelope reduces the heating and cooling loads, allowing the HVAC system to operate more efficiently. Conversely, an inefficient envelope can lead to increased energy consumption and reduced comfort for building occupants.

When planning envelope retrofits, it is important to consider the building's climate zone, as the optimal strategies may vary depending on the local climate. For example, in cold climates, increasing insulation and reducing air leakage are typically high priorities, while in hot climates, reducing solar heat gain through windows and improving ventilation may be more critical.

## 3.4 Prioritize/Determine Decarbonization Measures

The decarbonization assessment will identify EEMs and ERMs that are feasible within the constraints of the existing building and will identify high-priority measures such as replacing equipment that is already toward the end of EUL. Measures identified as feasible by the assessment should be evaluated and grouped for optimization. The best combination of measures should be based on the framework illustrated in Figure 3.7.

The following subsections introduce and prioritize different EEMs and ERMs and point to detailed sections later in this guide.

### Table 3.6 Building Systems Discussed in This Guide

| Building System | Chapter/Section |
|----------------|----------------|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2–5.1.3 |
| Building Envelope | Section 5.2.1 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3–5.2.3.4 |

## Table 3.6 Building Systems Discussed in This Guide (Continued)

| HVAC Systems | Section 6.1 |
| Building HVAC Control Sequences | Section 6.2 |
| Renewable Systems | Section 7.1 |
| Battery Energy Storage Systems | Section 7.2 |
| EV Charging | Section 7.3 |
| Grid-Interactive Systems | Section 7.4 |
| Thermal Energy Storage Systems | Section 7.5 |
| Domestic Hot-Water Systems | Chapter 8 |

### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

| Building System | Chapter/Section |
| Building Envelope | Section 5.2.1 |

#### Reducing Building Loads

Reducing building loads can result in increased resilience and comfort, decreased first costs of replacing heating and cooling equipment, as well as long-term energy and emissions benefits. While envelope upgrades are often overlooked in commercial energy audits due to their longer paybacks, decarbonization assessments should give significant consideration to envelope upgrades.

As decarbonization efforts aim to electrify building systems, minimizing loads becomes even more important, as electric heating equipment typically costs more than equivalent capacity gas heating equipment, and there are also potential electrical and structural upgrade costs that are directly tied to equipment sizing (Chapter 5 further discusses capacity considerations and solutions for electrical and structural systems). Particularly for heating hot-water systems, air-to-water heat pumps are currently many times the cost of equivalent capacity condensing boilers. For these reasons, strategies that reduce loads and the associated peak equipment capacity are made significantly more cost effective in decarbonization retrofits compared to typical energy efficiency retrofits. For more information on load-reduction strategies, see Chapter 5.

#### Rightsizing

Oversized equipment can result in higher first costs, embodied carbon, energy consumption, operating costs, and potential operational challenges and emissions, while undersized equipment may struggle to meet the building’s load, resulting in reduced comfort levels. Most engineers err on the side of oversizing equipment to avoid the risk of comfort complaints, but on decarbonization retrofit projects, this conservatism comes at a potentially significant cost as well as posing the serious risk of operational challenges, equipment longevity issues, and comfort complaints resulting from the system’s inability to properly turn down to serve low load conditions, leading to frequent compressor cycling. Thermal energy storage is a great solution for these operational challenges with heat pumps, which is detailed in Section 7.5 in Chapter 7.

Load duration curves can be particularly useful for rightsizing equipment and assessing the potential for keeping existing heating sources to handle a portion of the heating needs or providing a hybrid fuel solution. It is often not feasible to fully electrify building heating or domestic hot-water systems due to infrastructure, heat pump technology, or financial constraints, but it is also often the case in decarbonization retrofits that the existing heating system has additional life and could be used to handle some of the annual heating needs.

## 3.4.2 Building Loads

The building loads are the first step in the decarbonization process. The building loads are the energy required to heat, cool, and power the building. The building loads are a function of the building envelope, the building systems, and the building occupancy. The building loads are the foundation for the decarbonization process.

### 3.4.2.1 Heating Loads

The heating loads are the energy required to maintain the building at the desired temperature. The heating loads are a function of the building envelope, the building systems, and the building occupancy. The heating loads are the foundation for the heating system sizing and selection.

The heating loads are typically calculated using the ASHRAE 90.1 standard (per Section 3.3.1). The heating loads are calculated using the following formula:

Heating Load = (UA) × (Tinside - Toutside)

Where:
- UA = Overall heat transfer coefficient (Btu/hr·°F)
- Tinside = Inside design temperature (°F)
- Toutside = Outside design temperature (°F)

The heating loads are typically calculated for the 99% heating design temperature. The 99% heating design temperature is the temperature that is exceeded only 1% of the time during the heating season.

### 3.4.2.2 Cooling Loads

The cooling loads are the energy required to maintain the building at the desired temperature. The cooling loads are a function of the building envelope, the building systems, and the building occupancy. The cooling loads are the foundation for the cooling system sizing and selection.

The cooling loads are typically calculated using the ASHRAE 90.1 standard (per Section 3.3.1). The cooling loads are calculated using the following formula:

Cooling Load = (Qs + Ql + Qv)

Where:
- Qs = Sensible heat gain (Btu/hr)
- Ql = Latent heat gain (Btu/hr)
- Qv = Ventilation heat gain (Btu/hr)

The cooling loads are typically calculated for the 1% cooling design temperature. The 1% cooling design temperature is the temperature that is exceeded only 1% of the time during the cooling season.

In Figures 3.8 and 3.9, the orange curve represents the percentage of annual heating energy consumption at a given percentage of design load or less. In this example, 80% of the annual heating energy consumption occurs when the percentage of design load is 25% or less. Figure 3.9 shows a series of four air-to-water heat pump modules that would be required to meet the original design peak load. This load analysis shows that the actual peak is 40% lower than the original design but also that most of the heating consumption happens at much lower loads. Performing this analysis eliminates the cost of at least two modules and highlights the potential for eliminating a third module and handling the peak load with the existing natural gas boiler plant. The increase in operating GHG emissions of using the existing gas boiler plant should be weighed against the embodied carbon and cost of the additional heat pump to cover the remaining 20% of heating energy consumption.

Rightsizing can also include evaluating whether using future climate condition models is appropriate for the given decarbonization retrofit.

### 3.4.2 Maximize Building Systems Efficiency

| Building System | Chapter/Section |
|----------------|----------------|
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2–5.1.3 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3–5.2.3.4 |
| Building HVAC Control Sequences | Section 6.2 |

Maximizing efficiency continues to be a priority when renovating to decarbonize. Many of the traditional energy efficiency upgrades found in an energy audit can be justified by cost savings alone and are typically worth making before HVAC or DHW system decarbonization. Energy efficiency projects can also reduce the electrical loads from lighting, plug loads, or other equipment, which may help avoid the need for electrical service upgrades when electrifying space heating and water heating equipment.

Efficiency alterations can be carried out as individual projects or combined to optimize impact, minimize disruption to occupants, etc. Systems can be prioritized based on their energy consumption and emissions intensity or based on other factors identified during the planning process, such as remaining equipment life or financial incentives. The timeline for decarbonizing the local electrical grid is another consideration. Analysis can show whether there is an advantage to implementing efficiency measures earlier than fuel switching to maximize carbon reduction as electrical generation becomes cleaner.

## Chapter 3 Path for Existing Building Decarbonization

![Figure: Decision tree: Determining when to electrify equipment](Image content: Flowchart showing decision points for electrifying building equipment. Key components include:
- Start Process: "What is the existing equipment?" with branches for Electric and Fossil Fuel
- Decision nodes: "Can it be more efficient?", "Equipment near end of life?", "Facing financial penalty (e.g. Building Performance Standard)?", "Will retrofit meet loads (e.g. HHW temps)?", "Upgrade in the current Capital Plan?", "Follow Capital Plan Upgrade Schedule", "Life Cycle Evaluations of Retrofit", "Other funding available?"
- Energy Source: Electric (blue), Fossil Fuel (blue)
- End Process: "Done", "Add to Capital Plan for future retrofit trigger"
- Additional decision points include "Can the building accommodate new electric equipment?" with sub-points about available electrical, structural, and space capacity, and "Pursue electric, heating and cooling load reduction"
- Pathways for "Available Pathways" and "Upgrade Electrical and/or Structural Capacity" are shown
- Key: Start Process (orange), Energy Source (blue), Decision (green), End Process (blue))

### 3.4.3 Electrify Space Conditioning and Water Heating Systems

| Building System | Chapter/Section |
|---------------|----------------|
| HVAC Systems | Section 6.1 |
| Building HVAC Control Sequences | Section 6.2 |
| Domestic Hot-Water Systems | Chapter 8 |

There are several key decision points when considering electrification to decarbonize an existing building. Deciding when to electrify equipment should include analysis of the current and future emission factors for the building’s electricity supply (both grid and on-site sources). Buildings whose electricity has a high carbon intensity may require a phased electrification approach depending on the timeline to decarbonize the supply versus equipment life.

As discussed in Section 3.4.1, reducing building loads where possible is an important step in electrifying space conditioning and water heating systems. Implementing efficiency upgrades to reduce electrical loads may also be advantageous to avoid major electrical upgrades. If the load trimming is still not sufficient, an electrical infrastructure upgrade may be the only option to electrify all building systems. Savings from implemented efficiency measures may offset some of the upgrade-related costs.

## CASE STUDY: University of California, Santa Cruz– Phasing Approach

The University of California Santa Cruz decided to utilize interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler was chosen for replacement to lower direct emissions in the interim until sufficient electrical capacity or district heating becomes available to fully decarbonize the heating system. See UCSC Case Study in the appendix for additional details.

If electrical infrastructure is not a constraint, it is recommended to target equipment that is damaged, has capacity or operational issues, or is near or at the end of its EUL for electrification. [5](#) and [6](#) provide more detailed discussions of electrification technologies and options for building loads and HVAC systems. Chapter 8 discusses options for water heating systems.

For equipment that is operating well and still has years before expected burnout, the timeline to reach emissions reduction goals should be consulted. If emissions goals cannot be met on time without fuel switching, it may be required to replace equipment prior to EUL. If goals can be met with the fossil fuel equipment operating until the end of its EUL, that may be the best option as long as the equipment is monitored for operational and efficiency issues. In this case, evaluate the embodied carbon for replacement as discussed in Section [3.4.7](#). Leaving the equipment in place while investing in other measures may make the most sense financially and for emissions goals. Alternatively, there may be opportunities to electrify with primary heat pumps and leave fossil fuel equipment in place and extend effective useful life as backup or supplemental capacity while still experiencing drastic emissions reductions during normal operations.

Even though first cost is paramount in capital upgrades, decarbonization goals may encourage pursuing electrification strategies even when associated costs may be high and payback periods longer. This may become more common as jurisdictions adopt building performance standards that require building upgrades to meet performance levels or incur financial penalties. When this is the case, an analysis may be required to determine the significance of end-use categories for cooking, domestic hot water, and HVAC loads. Looking at which end use is contributing most to emissions may help the building owner prioritize system replacements to meet goals. There are several modeling tools that can be leveraged for these studies; consult those listed in Section [3.3.2](#). Should the analysis indicate that systems need to be replaced and there are no ideal technology solutions for the specific existing building conditions, hybrid electrification could be a feasible option.

### 3.4.3.1 Dual-Fuel Technologies

Dual-fuel heat pump technologies utilize electricity and an additional fuel source, such as a heat pump RTU, which has both an air-source heat pump and an auxiliary gas furnace. The system uses the heat pump or the gas furnace depending on various factors that can be programmed into the sequence of operation; e.g., efficiency, emissions, cost, and capacity. In addition to efficiency benefits, life expectancy of these systems can potentially be higher than for traditional heat pumps given their lower compressor run times. Dual-fuel heat pumps may be optimal for climates that experience four seasons and varying temperatures and could also be a good solution to cut emissions when there is existing fossil fuel equipment with remaining EUL. More on heat pump space conditioning can be found in Chapter 6.

### 3.4.3.2 Stranded Asset Considerations

Building owners must consider the financial impact of stranded assets—a problem unique to existing building renovations—if equipment is replaced before the end of its EUL. Lloyd’s of London defines stranded assets as “assets that have suffered from unanticipated or premature write-

## 3.4 Decarbonization Pathways

### 3.4.1 Electrification

Electrification is a key strategy for reducing greenhouse gas emissions in existing buildings. This involves replacing fossil fuel–based systems (e.g., natural gas boilers, furnaces, and water heaters) with electric alternatives such as heat pumps, electric resistance heating, or electric water heaters. Heat pumps, in particular, are highly efficient and can provide both heating and cooling, making them a versatile option for many building types.

Electrification strategies should be tailored to the specific needs and constraints of each building. For example, in mild climates, air-source heat pumps (ASHPs) may be sufficient, while in colder climates, ground-source heat pumps (GSHPs) or hybrid systems (combining heat pumps with fossil fuel backup) may be more appropriate. The choice of system should consider factors such as:

- **Climate zone** (e.g., heating-dominated vs. cooling-dominated)
- **Building type** (e.g., residential, commercial, institutional)
- **Existing infrastructure** (e.g., ductwork, electrical capacity)
- **Energy costs and incentives** (e.g., time-of-use rates, rebates for electrification)
- **Carbon intensity of the local grid** (e.g., regions with high renewable energy penetration may offer greater emissions reductions)

For buildings with district steam or combined heat and power (CHP) systems, electrification may require a phased approach to avoid stranding assets prematurely. In such cases, hybrid systems or phased electrification can help transition buildings while minimizing financial disruption.

### 3.4.2 Energy Efficiency Upgrades

Prior to electrification or major system replacements, buildings should undergo energy efficiency upgrades to reduce overall energy demand. This can include:

- **Envelope improvements** (e.g., insulation, air sealing, high-performance windows)
- **Lighting upgrades** (e.g., LED retrofits, occupancy sensors)
- **HVAC optimization** (e.g., variable-speed drives, demand-controlled ventilation)
- **Controls upgrades** (e.g., smart thermostats, building automation systems)

Energy efficiency measures can reduce the size and cost of electrification systems, making the transition more affordable. Additionally, many efficiency upgrades qualify for rebates or incentives through utility programs or government initiatives.

### 3.4.3 Renewable Energy Integration

To further reduce emissions, buildings can integrate on-site renewable energy systems, such as:

- **Solar photovoltaic (PV) panels**
- **Wind turbines** (where feasible)
- **Geothermal systems** (for GSHPs)
- **Solar thermal systems** (for water heating)

For buildings unable to install on-site renewables, purchasing renewable energy certificates (RECs) or entering into power purchase agreements (PPAs) can support decarbonization goals. The choice of renewable energy strategy should align with the building’s energy profile and local resource availability.

### 3.4.4 District Energy Systems

In some cases, district energy systems (e.g., district heating or cooling) may offer a lower-carbon alternative to building-level systems. These systems can leverage centralized, high-efficiency equipment and renewable energy sources that would be impractical at the individual building level. However, transitioning from fossil fuel–based district systems to electric or renewable alternatives requires careful planning to avoid stranding assets.

### 3.4.5 Phased and Hybrid Approaches

Phased or hybrid electrification strategies can help building owners manage the financial and operational impacts of decarbonization. For example:

- **Phased electrification**: Replace equipment incrementally (e.g., start with water heating before HVAC).
- **Hybrid systems**: Combine electric heat pumps with fossil fuel backup for reliability.
- **Redundancy planning**: Retain fossil fuel systems as backup for extreme weather or equipment failure.

These approaches can reduce upfront costs and allow for adjustments based on performance data or policy changes.

**[Figure: Decarbonization Pathways for Existing Buildings]**
*Image content: A flowchart showing electrification, energy efficiency, renewable energy integration, and district energy systems as pathways to decarbonization. Key decision points include climate zone, building type, and financial constraints.*

For buildings with significant fossil fuel infrastructure (e.g., district steam systems), a detailed financial analysis is critical to determine the optimal timing for electrification or system replacement. Tools such as life-cycle cost analysis (LCCA) or techno-economic modeling can help evaluate trade-offs between upfront costs, operational savings, and emissions reductions.

### 3.4.4 Grid Interactivity

| **Building System** | **Chapter/Section** |
|--------------------|---------------------|
| Building HVAC Control Sequences | Section 6.2 |
| Battery Energy Storage Systems | Section 7.2 |
| EV Charging | Section 7.3 |
| Grid-Interactive Systems | Section 7.4 |
| Thermal Energy Storage Systems | Section 7.5 |

It is important to consider grid interactivity to manage demand on the electricity grid as buildings electrify at scale. Buildings can achieve grid interactivity using demand response and optimization within building automation systems, thermal energy storage, electrical energy storage, and the system controls that interact with the grid. ASHRAE’s *Smart Grid Application Guide* (ASHRAE 2020c) and *Grid-Interactive Buildings for Decarbonization* (ASHRAE 2023h) are helpful resources in understanding, designing, and operating grid-interactive buildings.

**[Figure: Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide]**
*Image content: Cover of the "Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide" showing title, subtitle, and a stylized graphic of interconnected buildings and energy systems.*

This guide for building operators, designers, owners, consultants, and other building stakeholders includes techniques and practices to enable buildings to maximize the benefits from the grid while minimizing the carbon impacts of the grid and building (ASHRAE 2023d). This guide builds on ASHRAE’s existing *Smart Grid Application Guide* by providing specific design and operational parameters for building projects that allow the audience to maximize carbon reduction in their interaction with the grid. This guide has decarbonization as the primary goal and provides guidance on controls as they shift toward more real-time, automated interaction with the grid.

### 3.4.5 Distributed Generation and Clean Power Production

| **Building System** | **Chapter/Section** |
|--------------------|---------------------|
| Renewable Systems | Section 7.1 |

The proliferation of distributed power generation will continue as jurisdictions adopt building energy codes that require the use of on-site and off-site clean power production. Policy and financial incentives continue to grow, making distributed generation more and more attractive. Resilience efforts are spurring interest in microgrids and other regional solutions for reliable power supply. In some instances, such as for existing campus buildings, microgrid projects may be included in the list of ERMs. Chapter 7 goes into depth on distributed generation systems and technologies.

Additionally, many utilities are making efforts to clean up their electricity grids to provide clean power to customers. Understanding the local grid emission factor and the timeline for local clean power should be a consideration when evaluating ERMs and planning the timing of their implementation. As utilities incorporate more variable renewable generation and buildings incorporate more behind-the-meter generation assets, buildings are changing from being perceived as distributed loads to distributed energy resources.

## 3.4.6 Energy Storage

| Building System | Chapter/Section |
|---------------|----------------|
| Battery Energy Storage Systems | Section 7.2 |
| Thermal Energy Storage Systems | Section 7.5 |

### Tools and Guidance for Estimating Utility Rates

Energy savings performance contracts (ESPCs) have long been a key project-financing mechanism for building energy retrofits. These contracts may extend for decades and must establish utility rates to forecast future project savings as part of measure evaluations. The National Institute of Standards and Technology (NIST) provides an energy escalation rate calculator for estimating future energy rates:

- NIST Energy Escalation Rate Calculator

The Federal ESPC program offers guidance on establishing future utility rates, including with the use of the NIST calculator.

- Guidance on Utility Rate Estimations and Weather Normalization in Performance Contracts
- Recommended vs. Actual Escalation Rates for ESPCs: Is the Guidance Good?

### Resilience in the Face of Climate Events

Buildings that are decarbonized today must be resilient to current and future climate change impacts. This may involve upgrading building systems and installing energy storage to withstand extreme weather events such as floods, hurricanes, high winds, heat waves, or other climate-related hazards. Buildings in particular play a key role in resilience initiatives and policy. Keeping buildings habitable through extreme heat or freeze events and through heavy precipitation and extreme wind or smoke can limit displacement and provide community shelter when required. In addition to providing shelter, commercial building operation directly affects local economies by enabling businesses to stay open or reopen quickly after climate events. Many decarbonization retrofits, such as weatherization improvements, structural enhancements, window replacements, and HVAC system upgrades, provide opportunities to improve an existing building’s resilience.

**[Figure: U.S. Climate Resilience Toolkit]**
*Image content: A five-step framework diagram titled "U.S. Climate Resilience Toolkit" with steps: 1) Understand Exposure, 2) Assess Vulnerability & Risk, 3) Investigate Options, 4) Prioritize & Plan, 5) Take Action. The diagram includes a note stating "The compilation of digital tools ranging from templates to interactive analyses can help individuals and communities understand and manage their climate-related risks and opportunities."*
The U.S. Climate Resilience Toolkit includes a five-step framework to document climate hazards and produce solutions to reduce climate-related risks (U.S. Climate Resilience Toolkit n.d.). More than 50 case studies are offered showing how resilience is being addressed throughout the U.S. and territories.

The use of energy storage technologies such as batteries and thermal storage are important components to building decarbonization as the share of renewable energy in the grid continues to grow. In addition to enabling downsizing of heat pump capacity as discussed in Chapter 7, the increasing importance of these energy storage technologies is due to several reasons. They capture excess clean energy produced during low emissions periods and then use this energy during periods when grid emissions are higher. Second, they provide resilience to changing conditions in the energy market. Third, they can add stability to the rapidly changing grid supply/load balance due to the “duck curve” attributed to changes in PV generation.

Buildings that start the decarbonization process today must be able to integrate with future energy storage systems and technologies. Because of this, measures considered for the decarbonization plan should both account for the building’s current setting and position it to be responsive to future circumstances.

An example of changing settings is the global energy market. The cost and availability of energy are likely to change over time as the market shifts toward renewables and away from fossil fuels. Changing time-of-use rates and demand pricing structures play a role in future operating costs. Building owners and managers should consider the potential impacts of these changes on building energy consumption and plan accordingly. Changes in energy markets may affect the financial feasibility of decarbonization strategies.

## 4.2.2.2 Heat Pump Water Heaters

Heat pump water heaters (HPWHs) are a viable alternative to conventional water heating systems. They are more efficient than electric resistance water heaters and can be powered by clean electricity. HPWHs are available in two configurations: integrated units, which combine the heat pump and storage tank, and split systems, which separate the heat pump from the storage tank. Split systems can be advantageous in retrofit applications where space is limited or where the heat pump needs to be located away from the storage tank.

HPWHs can operate in a wide range of ambient temperatures, typically between 35°F and 120°F (1.7°C and 49°C), making them suitable for most climates. However, their efficiency decreases in colder temperatures, and supplemental heating may be required in extreme cold. The efficiency of HPWHs is measured by the Uniform Energy Factor (UEF), with higher values indicating better performance. Typical UEF values for HPWHs range from 2.0 to 4.0.

### 4.2.2.3 Heat Pump Clothes Dryers

Heat pump clothes dryers (HPCDs) are another energy-efficient alternative to conventional electric resistance dryers. They use a heat pump to extract heat from the air and recycle it, significantly reducing energy consumption. HPCDs can be up to 50% more efficient than conventional dryers, depending on the model and operating conditions.

HPCDs operate most efficiently in well-ventilated spaces and at ambient temperatures between 50°F and 95°F (10°C and 35°C). Their efficiency is measured by the Combined Energy Factor (CEF), with higher values indicating better performance. Typical CEF values for HPCDs range from 3.0 to 5.0.

### 4.2.2.4 Heat Pump Space Heaters

Heat pump space heaters, also known as ductless mini-split heat pumps, provide both heating and cooling to individual rooms or zones. They are highly efficient and can be powered by clean electricity, making them a suitable option for decarbonizing space heating. Ductless mini-split heat pumps are particularly advantageous in buildings without existing ductwork or where extending ductwork is impractical.

The efficiency of ductless mini-split heat pumps is measured by the Heating Seasonal Performance Factor (HSPF) for heating and the Seasonal Energy Efficiency Ratio (SEER) for cooling. Higher values indicate better performance. Typical HSPF values for ductless mini-split heat pumps range from 8.0 to 12.0, and SEER values range from 16 to 30.

**[Figure: Efficiency comparison of heat pump technologies]**
*Image content: Graph showing efficiency (UEF, CEF, HSPF, SEER) ranges for HPWHs, HPCDs, and ductless mini-split heat pumps. Axes labeled with efficiency values and ambient temperature ranges.*

When selecting heat pump technologies, it is important to consider the specific requirements of the building, including climate, space constraints, and existing infrastructure. Additionally, the project team should evaluate the lifecycle costs and environmental impacts of each technology to ensure the most sustainable and cost-effective solution is chosen.

## 3.7 Example Decarbonization Strategy Evaluation Criteria (Adapted with Permission from CSU’s Decarbonization Framework [CSU 2023c])

| Criteria Group | Criteria | Overview |
|---|---|---|
| Environmental | Operational Carbon—Energy Use | Energy use of systems and end uses from both on-site and purchased energy sources. For leased buildings, this represents both common area and tenant energy use emissions depending upon lease structure. |
|  | Operational Carbon—Water Use | Water use of systems, particularly those that affect energy use for DHW systems. |
|  | Embodied Carbon | Embodied carbon of materials, including products, building construction, system maintenance and repair, and system decommissioning and disposal. |
| Capital Expenditures (CAPEX) | Direct Measure Costs | First costs for design, procurement, and installation of measures |
|  | Indirect Measure Costs | Costs required to make a building ready for measure implementation, including: Structural repair or reinforcement Electrical capacity upgrades Environmental assessments for specific measures (such as ground-source loops) Remediation of hazards |
|  | Planned CAPEX | Whether measures represent expenditures already included in the organization’s Capital Plan, such as: Equipment replacements for end of life Tenant turnover upgrades |
|  | Unplanned CAPEX | Whether measures represent expenditures not included in the organization’s Capital Plan |
| Operational Expenditures (OPEX) | Utility costs | Utility costs to operate measures after implementation |
|  | Maintenance Costs | Costs to maintain equipment installed for measures |
|  | Government Policy Compliance | Potential financial penalties associated with non-compliance for building energy performance (e.g., BPS penalties) |
|  | Carbon Pricing | Internal cost of carbon for an organization (this may include cost of compliance with government policies) |
| Occupants | Comfort | Potential impact on thermal comfort within space |
|  | Disruption | Level of disruption/displacement to occupants required to implement measure |
| Infrastructure | Phasing | Phasing potential and impact to operations during construction and ongoing operation and GHG emissions |
|  | Electrical Infrastructure | Potential impact on electrical infrastructure and need for electrical capacity upgrades |
|  | Structural Infrastructure | Potential impact on building structure and need for structural repair or reinforcement |
|  | Space and Location Requirements | Spatial impacts and code considerations of equipment installation (such as on-roof visibility or noise levels) |

### 3.4.9 Financial Considerations

There are numerous drivers behind the economics of existing building decarbonization measures. The easiest, most common way of justifying a measure is by prioritizing the shortest simple payback (SPB) or best return on investment (ROI), especially if the SPB/ROI falls within the time left on a current lease or, for an owner-occupied building, within the owner’s financial criteria. Bundling measures with a range of SPBs is another way to justify implementing numerous measures, especially those with longer SPBs that can be harder to justify as stand-alone projects. Other variables to consider with the SPB approach include incentives, grants, tax credits, etc., that are

**[Figure: Example comparison of ERM packages]**
*Image content: Bar chart showing CO₂-equivalent emissions (% of baseline emissions) for Baseline, ERMs 1 (Package of Measures Option 1: Lighting and HVAC Upgrades, Geothermal Heat Pump Heating) with cumulative reductions of 50%, and ERMs 2 (Package of Measures Option 2: Envelope Improvements, Lighting and HVAC Upgrades, Air Source Heat Pump Heating) with cumulative reductions of 50%.*

As seen in Figure 3.11, both packages achieve 50% reductions in GHG emissions from baseline. With GHG emissions reductions being equal, a next criterion may be the level of disruption to occupants for implementing the ERMs. Both include lighting and HVAC upgrades with equal disruption, but Package 2 includes envelope improvements that will also disrupt the occupants within their spaces compared to Package 1. Installing the GSHP in Package 1 will disrupt the building grounds but not the tenant spaces. If GHG emissions and minimizing occupant disruptions are the primary criteria for ERM selection, Package 1 represents the best combination in this scenario. This example clearly ignores numerous criteria from Table 3.7 that would be included in most project ERM evaluations but offers a basic demonstration of the process for ERM package selection.

## 3.4.9.1 Funding Sources

Funding sources include owner funding, bank loans, incentives, grants, tax credits, and energy service performance contracts (ESPCs). Even if the owner can self-fund the project, taking advantage of other funding sources can help expand the project’s scope. Examples of funding sources are provided in Table 3.8.

Incentives typically are available from utilities and/or municipalities, depending on the energy provider; sometimes there can be incentives from both (e.g., utility incentive plus one offered by the city or county in which the project is being undertaken). Incentives from utilities and/or municipalities typically have a customer and program cap, which further supports researching their availability and, if there is an application process, starting that as soon as possible. Many incentive programs ask for projects to be registered in the planning phase, so researching available incentives early is important.

Grants and tax credits usually originate from the state or federal level and involve an application process with requisites tied to the technology being considered. ESPCs, while not a funding source on their own, are a mechanism for funding a project that helps reduce up-front capital for the owner and leverages the energy savings (from the energy efficiency upgrades) to pay off the bank loan over time. With carbon savings becoming a goal of many customers, the ESPC model, traditionally based on energy savings, likely will evolve to carbon savings with a potential guarantee.

## Table 3.8 Funding Source Examples

| Funding Source | Description |
|---|---|
| Government Grants and Subsidies | Financial incentives provided by governments to support decarbonization efforts, such as grants and subsidies for energy-efficient projects and renewable energy installations. |
| Low-Interest Loans and Financing | Financial institutions and green financing entities offering low-interest loans and financing options for decarbonization projects. These loans help cover up-front costs and are repaid over time. |
| Energy Efficiency and Renewable Energy Rebates | Utility- or energy-provider-sponsored rebates and incentives for customers who undertake energy efficiency improvements or invest in renewable energy systems. |
| Power Purchase Agreements (PPAs) | Contracts between a renewable energy facility and a buyer where the buyer purchases electricity from the facility over an extended period, providing funding for the project while offering stable revenue to the buyer. |
| Green Bonds | Financial instruments specifically designed to fund environmentally sustainable projects, including decarbonization measures. Investors purchase green bonds, and the returns finance qualifying projects. |
| Corporate Sustainability Initiatives | Businesses and corporations allocate funds as part of their sustainability efforts to invest in decarbonization projects and support their environmental and social responsibility goals. |
| Public-Private Partnerships (PPPs) | Funding through partnerships between public and private entities, leveraging both public funding and private sector expertise to implement large-scale decarbonization measures. |
| Energy Performance Contracts (EPCs) | Energy service companies (ESCOs) finance and implement energy efficiency measures for a building or facility, with the cost savings used to repay the ESCO over time. |
| Community-Based Funding | Crowdfunding or investment platforms where communities raise funds for smaller-scale decarbonization projects, allowing local residents to invest in and support clean energy initiatives. |
| Tax Credits and Incentives | Financial benefits provided by governments to renewable energy project developers, such as investment tax credits (ITC) and production tax credits (PTC). |

Decarbonization funding sources from banks come in different forms. Because it is privatized funding, there are different requirements to qualify for financing opportunities and loans on a case-by-case basis. Some tools to investigate are listed below:

- **Better Buildings Financial Allies.** Put together by the U.S. DOE, the Financial Allies are “market-leading financing companies that have committed to funding energy efficiency and renewable energy projects” (DOE 2023f).

- **Below Market or Philanthropic Loan Programs.** Also from the Better Buildings Initiative at the U.S. DOE, its Loan and Debt Financing page aggregates loan and financing

## 3.5 Develop a Building Decarbonization Plan

Once the planning framework, assessment, and measure prioritization steps have been conducted, a decarbonization plan should be developed to guide the owner and facility management to reach the building’s decarbonization goals. The plan should use the baseline, goals, scope, timeline, measures, and financing mechanisms from the previous steps to lay out a “playbook” for each building. Where decarbonization efforts include a portfolio of buildings, there should be individual building decarbonization plans and an overall portfolio decarbonization plan.

Decarbonization plans should include the following content at a minimum and additional content as relevant to each building’s individual circumstances:

- A summary of EEMs and ERMs with their implementation triggers and timelines
- Alignment with owner capital plans, whether changes to planned projects or wholly new projects
- How EEM and ERM implementation would affect electrical or other infrastructure changes and additional assessments that may be necessary for specific EEMs or ERMs, such as electrical capacity studies
- Projected emissions after EEM and ERM implementation
- GHG emissions (and energy) savings, presented separately for owners and tenants to align with carbon accounting requirements
- Other considerations that might be relevant to owner goals or the specific building

### 3.5.1 Measure Summary and Implementation Triggers

Measure implementation phasing—which measures should be implemented together and in what order—is a key part of the decarbonization plan. The decarbonization plan is not a single snapshot in time for the building owner to make immediate upgrades. The decarbonization plan provides a longer-term view for the building owner, identifying measures, or packages of measures, to be implemented along a timeline to achieve current and future goals. Some measures may have discrete times for implementation, while others may depend on precursory events, or triggers. In addition, some measures may require upgrades to other building systems prior to their implementation, and these requirements must be communicated to building owners.

Triggers for individual measures may include:

- Failure/required replacement of existing systems
- Tenant turnover within a leased space
- Enactment of government policies/ordinances, such as a building performance standard
- Available rebates or funding sources
- Changes in utility polices enabling new technologies (such as bidirectional EV charging or PV net metering)
- Organizational goals or reporting requirements
- Availability of equipment or specific equipment technologies

The decarbonization plan should lay out the measures to be implemented, together with their triggers, in a streamlined and executable format for the building owner. The measure summary and triggers should also compare the existing capital plan to determine whether a recommendation may just be a change to an already planned expenditure versus a wholly new project that is not currently planned for. This is very helpful for building owners in executing their decarbonization plan because it may be much easier for them to shift funding from one period to another within their capital plan, compared to raising additional funds that are not reflected in their capital plan for the building.

**[Figure: Example of emissions reduction measure timeline and triggers]**
*Image content: Timeline from 2020 to 2030 showing key decarbonization measures (e.g., Replace Primary AHU with High Energy Recovery in 2022, Deep Retrofit Floors in multiple phases from 2023 to 2029, Complete Ambient Loop by 2030) with red markers indicating implementation years.*


## Chapter 3: Path for Existing Building Decarbonization

### CASE STUDY: 345 Hudson, New York

345 Hudson is implementing a phased approach to decarbonization using tenant turnover as the trigger for a modular retrofit to minimize disruption to occupants. The project includes an ambient loop TES "thermal spine" with each floor's heating/cooling served by a WSHP. WSHP's and the on-floor heating/cooling loop will be retrofitted per the tenant schedule.

The measure summary should also include a breakdown of the GHG emissions and energy savings for each measure, each measure package, and as a whole. The GHG emissions and energy savings should be presented separately for owners and tenants to align with carbon accounting requirements that many building owners have. Coordination with the owner for the presentation of this information is a critical aspect of the decarbonization plan. Depending on the building owner's reporting requirements and lease agreements, they may need GHG emissions and energy savings broken out for individual tenants in addition to the separation between tenants and owners.

### 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure

The decarbonization plan also should identify any additional assessments that may be needed in advance of implementing specific measures and potential upgrades that could be associated with the study results. These may include assessments that are typical in conventional energy efficiency projects, such as assessments and testing for hazards including asbestos and lead. The decarbonization plan should focus on assessments and impacts that may be less familiar to building owners because of the technologies and strategies employed in decarbonization projects. Some of these assessments may include electrical capacity assessments for HVAC electrification, utility interconnect assessments for the installation of microgrids; battery energy storage systems (BESS) and PV systems; roof structural assessments for larger and heavier replacement systems, such as packaged heat pump RTUs; or for when new equipment, such as thermal energy storage tanks, will be installed.

The decarbonization plan should do more than simply note that an assessment may be needed for certain measures. The plan should identify information including:

- Type of assessment needed for each measure
- Whether it must take place prior to measure design and/or installation
- Time required to obtain results
- Potential results of that assessment, such as facility upgrades
- Estimated time required to complete upgrades
- Alternative options or contingencies if upgrades cannot be completed

An illustrative example may be electrical upgrades associated with a heat pump measure:

A recommended heat pump measure identifies that an electrical capacity assessment was not completed during the decarbonization assessment and will be necessary prior to measure implementation. The plan explicitly states that if the existing electrical capacity is not sufficient to operate the heat pumps at their rated output, the existing electrical service will need to be upgraded with the local electric utility. The cost for service upgrades may range from $5,000 to $10,000 for panel upgrades or from $10,000 to $30,000 if further service upgrades are required. Electrical service upgrades will require multiple site visits and municipal inspections, and time to completion may range from a few weeks to several months. These costs and timeline should be factored in as lead times for implementing the measure and estimating timing of GHG emissions reductions. If the electrical capacit

y assessment reveals upgrades that are cost (or schedule) prohibitive, an alternative may be to assess whether high-efficiency window inserts can sufficiently lower heating loads to avoid an electrical service upgrade. **[Figure: Heritage building envelope upgrade components]** *Image content: Side-by-side photos of a building before and after envelope upgrades showing prefabricated modular panels with insulation and improved windows.*

### CASE STUDY: The Heritage, New York The Heritage buildings in New York City determined electrical needs and planned ahead when upgrading their building envelope. Prefabricated modular panels were part of the envelope upgrade and included insulation and improved windows, along with the electrical infrastructure for PTHP retrofits to accommodate upgrades to the existing electrical system. See the appendix for more details of the Heritage case study.

The decarbonization plan should indicate the order of implementation for assessments and associated upgrades and whether they prohibit the installation of measures. Some measures may be designed, and installation begun, while completing assessments so they are ready for operation once the right infrastructure is in place.

An example of this may be:

A recommended bidirectional EV charging system measure includes identifying whether the local utility’s interconnection agreement permits EVs to provide power back to the grid. The decarbonization assessment already has performed an electrical capacity study, and the building has sufficient capacity to operate an EV charging system. The decarbonization plan identifies this needed review of the local utility interconnection agreement and explicitly states that, depending on the results, the bidirectional EV charging capability may not be usable without a new agreement. The plan identifies the stakeholders for negotiating a new interconnection agreement and expected timeline to achieving one. However, while the EV charging system can be designed and installed for bidirectional charging, it can be used simply for EV charging during the period while a new utility interconnection agreement is negotiated.

#### 3.5.3 Achieving Projected Emissions After Measure Implementation

The decarbonization plan should move beyond simply identifying assumptions made during the analysis to determine the projected GHG emissions for recommended measures. Where applicable, these assumptions should be translated into actions the building owner must take to achieve the projected GHG emissions reductions from the project. These include:

- Installation of supporting upgrades or systems to the recommended measure
- Timing of measure implementation
- Occupant behaviors
- Operating procedures/methods
- Maintenance procedures (activities, timing, frequency)
- Which metrics to be checked by facility staff and when

The audience for this portion of the decarbonization plan includes the facility manager and facility staff. The information should be presented in clear and concise language that can be effectively followed to achieve, and maintain, the performance of the installed measures. Training of facility staff will be important to success; therefore, the plan must include both orientation and ongoing training.

## 3.5.4 Other Considerations

Other considerations that are important to the building owner or based on specific property circumstances should also be addressed in the decarbonization plan. Examples include capabilities of facility managers, behavior of building occupants, and waste management procedures. Additional considerations specific to existing building renovations are discussed in Chapter 4.

**Maintenance Capabilities.** Maintenance capabilities refer to the ability of the building’s maintenance staff or third-party contractors to perform routine maintenance, repairs, and upgrades on the building’s infrastructure components. An assessment of the maintenance capabilities should include a review of the maintenance staff’s qualifications, tools, and equipment as well as the availability of spare parts and replacement components. This evaluation can help identify any gaps in the building’s maintenance capabilities and may highlight opportunities for training or outsourcing maintenance tasks. If gaps are identified, solutions should be included in the decarbonization plan to provide the building’s maintenance staff with the resources they need. The plan also should outline a routine for system operations review to reinforce changes, share results, and facilitate discussions on progress.

**Building Occupant Behavior.** Building occupants play a critical role in the success of decarbonization efforts. It is important to consider ways to encourage sustainable behaviors and to provide education and resources to building occupants to support decarbonization efforts. Occupant behaviors that are required in order to meet targets should be clearly spelled out in the plan. Staff involved in communicating with occupants, such as leasing agents or building managers, should be made aware of the requirements and procedures to empower them to act.

**[Figure: Architecture 2030’s Carbon Avoided: Retrofit Estimator (CARE) Tool]**
*Image content: Screenshot of the CARE Tool interface showing a dashboard with tabs for different retrofit scenarios, charts comparing carbon impacts, and a navigation menu on the left.*

Reusing, recycling, and recovering equipment and other building materials can significantly reduce the carbon impact of building renovations. These concepts should be considered and included in the building’s decarbonization plan. Architecture 2030’s CARE Tool can be used to compare variables of embodied and operating carbon over different timelines for reuse versus replacement.

**Waste Management.** As the economy strives to become more circular, the life cycle of building materials and products must be considered, especially if embodied carbon is part of the building’s decarbonization scope. For example, selecting sustainable and recyclable materials in building construction and renovation as well as having waste management procedures in place influence the building’s carbon footprint. Actionable procedures for reusing, recycling, or otherwise recovering equipment and materials during construction should be included in the plan.

## 3.5.5 Portfolio Decarbonization Planning

When decarbonizing building portfolios, the sequencing of buildings must be considered in addition to the sequencing of measures. For example, depending on the level of retrofit, it may be beneficial to renovate one building at a time (in the case of a deep energy retrofit), or it may be better to implement a measure, such as a lighting system upgrade, in multiple buildings at once. Multiple factors, such as building location, cost to mobilize contractors, and owner goals and timeline will play into desired sequencing and require pre-planning.

### 3.5.5.1 Building Prioritization Techniques

Prioritization may be driven by the goals and targets set by the stakeholders, available funding, sources of funding, planned renovations, or some combination of these. When multiple buildings are involved, several scenarios should be developed to evaluate phasing options against these prioritization criteria. Scenarios are developed by applying the EEMs/ERMs identified using the representative buildings, as described in Section 3.3.3, to the entire portfolio. According to U.S. DOE’s *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios*,

**[Figure: Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios]**
*Image content: Cover of the U.S. Department of Energy’s Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios guide, showing the Better Climate Challenge branding and a stylized graphic of buildings with solar panels.*

The Department of Energy’s *Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios* guide includes additional guidance on developing and evaluating implementation scenarios for building portfolios (DOE 2023c). The framework reviews how to apply ERM packages to multiple buildings and create short-, medium-, and long-term implementation plans to inform building manager decision-making.

The results of the building-level assessments should be extrapolated during this phase to estimate impacts across the portfolio. While specific plans and designs may not be created for each individual building during this milestone, the strategies identified during the representative audits can set the general approach to be applied within building categories. The expected savings (energy consumption, GHG emissions, and operating costs) from the building level measure packages can be used to project savings at buildings within the same category (DOE 2023c, p.29).

Energy and emissions reduction estimates for each representative building can be applied to the other similar buildings within the same category as the representative building to estimate portfolio-wide results. Stakeholders should then come together to evaluate the results of the various scenarios against the prioritization criteria. Figure 3.13 illustrates how the scenario results may be compared to the criteria of emissions reduction targets.

### 3.5.5.2 Individual Plans for Each Building Within the Portfolio

After having evaluated multiple scenarios for building and project phasing, the owner must determine which individual buildings within the selected groups should be prioritized and create individual decarbonization plans. Factors such as previously planned renovations or maintenance

## 3.5.5.3 Campus and District System Considerations

Building portfolios using campus or district systems must consider the system schedule, isolation capabilities, and distribution network integrity when planning decarbonization projects. Campus and district system considerations include:

- When upgrading or installing distribution piping, plan for future decarbonization—for example, by installing LTHW loops that can be served by heat pumps as opposed to installing/repairing/extending steam distribution.
- Design new systems with LTHW coils and high CHW temperature differential coils to improve pumping efficiency.
- Include local grid emissions when deciding whether to install or continue to operate combined heat and power (CHP) systems. Running a CHP may provide lower carbon emissions than electrified heating (until the supply grid is a green source).
- Consider that centralized heating and cooling plants provide opportunities for advanced control and heat recovery (e.g., heat recovery chillers) that may be more difficult to implement for distributed plants. Heat recovery can be distributed to individual buildings, which may reduce piping and pumping costs.

**[Figure: Comparison of portfolio renovation scenarios against emissions reduction targets]**
*Image content: Greenhouse gas emissions (thousand MTCO2e) from 2020 to 2040 for four scenarios: Scenario 1 (Deep Efficiency, Deep Electrification), Scenario 2 (Deep Efficiency, Moderate Electrification), Scenario 3 (Moderate Efficiency, Deep Electrification), and Scenario 4 (Moderate Efficiency, Moderate Electrification). Historical emissions are shown as bars for 2020 and 2021. Reduction targets of 50% by 2030 and 80% by 2040 are marked with circles.*

## Chapter 3: Building Decarbonization Retrofits

### 3.14 Example benefits & impacts matrix for prioritization and implementation planning

| BUILDING SYSTEM | SYSTEM COMPONENT¹ | GHG SAVINGS | COMFORT | HEALTH/IAQ | ENERGY COST SAVINGS |
|----------------|-------------------|--------------|-----------|-------------|----------------------|
| envelope | Roof Insulation | ★★★☆☆ | low | low | $$$ |
| | Windows/Doors | ★★★★☆ | high | medium | $$$$$ |
| | Air Sealing & Weatherization² | ★★☆☆☆ | high | medium | $$$ |
| | Exterior Wall Insulation | ★★★★☆ | high | medium | $$$$$ |
| HVAC | Heating System Upgrades³ | ★★★☆☆ | medium | medium | $$$$ |
| | Electrify Heating | ★★★★☆ | high | high | $$$$$ |
| | Pipe Insulation³ | ★★☆☆☆ | medium | low | $$$ |
| | Ventilation Upgrades | ★★★☆☆ | medium | high | $/$$$ (see below) |
| domestic hot water | Electrify Hot Water Heating | ★★★★☆ | low | high | $$$$$ |
| | Plumbing Fixture Upgrades | ★★☆☆☆ | low | low | $$$ |
| lighting | Common Area & Exterior Upgrades⁴ | ★★☆☆☆ | low | medium | $$$ |
| | In-Unit Upgrades | ★★★☆☆ | low | medium | $$$ |
| plug loads | Appliance Upgrades | ★★☆☆☆ | low | low | $$$$ |
| | Electrify Cooking | ★★★☆☆ | medium | high | $$$$$ |
| | Electrify Laundry | ★☆☆☆☆ | low | medium | $$$ |
| impacts | | | | | |
| COSTS | LIFESPAN (YRS.)⁵ | MAINTENANCE | TENANT DISRUPTION | WHEN TO IMPLEMENT | | |
| | | | | NOW | MID-CYCLE | FUTURE REFI |
| $$$ | 20 | medium | low | as needed | ✓ | ✓ |
| $$$$ | 20 | medium | high | as needed | ✓ | ✓ |
| $$$ | 15 | medium | low | ✓ | ✓ | ✓ |
| $$$$ | 20 | low | medium | if feasible | ☐ | ✓ |
| $$$ | 10–20 | medium | low | per HPD guidelines⁶ | ✓ | ✓ |
| $$$$ | 15 | medium | high | per HPD guidelines⁶ | ☐ | ✓ |
| $$$ | 15 | low | low | ✓ | ✓ | ✓ |
| $$$$ | 15 | medium/high (see below) | high | per HPD guidelines⁶ | ☐ | ✓ |
| $$$ | 10 | medium | low | per HPD guidelines⁶ | ✓ | ✓ |
| $$$ | 10 | low | low | ✓ | ✓ | ✓ |
| $$$$ | 15–20 | low | low | ✓ | ☐ | ✓ |
| $$$ | 15–20 | low | medium | ✓ | ✓ | ✓ |
| $$$$ | 15 | low | medium | as needed | ✓ | ✓ |
| $$$ | 10 | low | high | per HPD guidelines⁶ | ☐ | ✓ |
| $$$ | 10 | medium | low | as needed | ✓ | ✓ |
| $$$$ | 20–25 | low | low | per HPD SWF⁷ | ✓ | ✓ |

¹ “Upgrades” denotes improving the efficiency of the existing system/equipment, while “Electrify” involves installing equipment that utilizes electricity, rather than fossil fuels, as a power source.
² Air sealing and weatherization are considered a prerequisite for other envelope upgrades.
³ Electrification of space heating and hot water heating are considered Energy Conservation Measures.
⁴ Solar is required by LL92/94 and HPD’s Solar Where Feasible (SWF) Mandate.
⁵ Lifespan is estimated following the New York State Approach for Estimating Energy Savings from Energy Efficiency Programs – Technical Resource Manual v6.1.
⁶ The HPD Guidelines⁶ are from the NYC Retrofit Accelerator’s Retrofit Classification and HPD Program.
⁷ The HPD SWF Guidelines are from the NYC Retrofit Accelerator’s Solar Where Feasible Program.

**[Figure: Example benefits & impacts matrix for prioritization and implementation planning]**
*Image content: A multi-criteria decision matrix showing building system components (envelope, HVAC, domestic hot water, lighting, plug loads) with columns for GHG savings (stars), comfort, health/IAQ, energy cost savings (dollar signs), costs, lifespan (years), maintenance, tenant disruption, and implementation timing (now, mid-cycle, future refi). Each row lists a specific retrofit measure with its associated ratings and planning guidance.*

## 3.6 Implement the Building Decarbonization Plan

Compared to new construction, existing buildings require additional planning and consideration in implementing decarbonization measures, particularly when they house occupants. Before starting any retrofit projects, it is essential to develop a detailed plan that outlines the scope of work, timeline, and potential impacts on building operations. The plan should also include a contingency plan in case of unexpected issues or delays.

General sequencing and timelines for each measure may be included in the decarbonization plan, but occupancy conditions may change if the decarbonization timeline spans years, so a detailed schedule should be developed at the start of any measure implementation project to minimize disruption. The schedule must detail proper sequencing of implementation tasks and any critical operating conditions.

The following strategies should be considered when drafting the detailed project schedule to keep the building functioning with minimal disruption:

- **Implement Phased Retrofits.** Phased retrofits can help minimize disruptions to building operations by dividing the retrofit process into smaller, more manageable stages. Phased retrofits also account for seasonal loads within a building; time retrofits while systems are not in use. This approach allows building systems to be upgraded in a sequence that minimizes disruption to occupants and avoids interfering with critical building operations.
- **Provide Temporary Systems.** Temporary systems, such as heating and cooling units, can be installed to maintain comfort levels in the building during retrofit work. These systems can be powered by clean energy sources, such as electric power, batteries, or renewable energy, so they do not increase carbon emissions compared to the systems being replaced.
- **Monitor Building Systems.** During the retrofit process, it is important to closely monitor building systems to ensure they are functioning properly. For example, where a heat pump system replaced a gas-fired boiler with higher supply temperatures, monitoring system performance early at the new operating temperatures is important to identify any potential problems. Building automation systems and energy management systems can help monitor and control building systems remotely, minimizing the need for manual adjustments.
- **Communicate with Building Occupants During Construction.** Communication is key to ensuring building occupants are aware of the retrofit process and any potential disruptions. Provide regular updates on the progress of the project and inform occupants of any changes to building operations or access. Occupants should be made aware of any changes to building evacuation or fire/life-safety procedures, and proper signage should be posted in the building.
- **Plan for Site Logistics.** Logistics such as parking permits, security access, temporary shutdowns, partial area closures, sound ordinances or construction noise levels, construction site safety, accessibility accommodations, etc., all can cause issues if not properly coordinated and planned into the construction schedule. Logistics planning should follow these basic steps:
  - Survey building owners/tenants to identify critical operations and planned operating schedules.
  - Coordinate with each owner/tenant for construction schedules that minimize disruption.
  - Develop a plan with each owner/tenant for mitigating hazards and operational impacts (area safety closures, dust/noise barriers, etc.).
  - Communicate the schedule well in advance with frequent reminders leading up to the work.
  - Develop procedures for keeping the construction site clean, orderly, and secure.
  - Notify owners and occupants when work is complete and they can resume normal operations.

### 3.6.1 Implementation for Building Portfolios

Planning the implementation sequence and schedule is more complex on a portfolio level and requires additional consideration compared to planning for individual buildings. The implementation sequence can affect both the cost of the project and the reductions in energy use and carbon emissions.

Construction teams can select multiple subcontractors to implement decarbonization measures based on pricing, estimated manpower and schedule, and areas of specialty. Subcontractor teams’ mobilization and demobilization on measures is an important factor and needs to be planned for and adjusted on an ongoing basis. For single-system retrofits such as lighting upgrades, implementation is typically prioritized by measures first and buildings second; this ensures efficient use of subcontractor time. When it comes to deep retrofits, each building takes priority, as each building can take months to complete.

### 3.7 Track and Report Performance

Performance measurements should be designed to satisfy GHG emissions reporting requirements and allow flexibility for meeting future requirements. The metrics used to evaluate decarbonization retrofit projects will look similar to conventional energy efficiency projects, especially for given systems. Supply and return temperatures, operating status, and other parameters are important in monitoring the performance of individual systems. However, the primary goal for decarbonization retrofits is reduction of GHG emissions for the building or portfolio. Project monitoring for achieving GHG emissions reductions takes a different lens, which includes:

**GHG Emissions (Not Just Energy Cost).** Whole building, and system level, energy use should be collected and compiled with marginal emission rates (where available) or grid emission factors to determine the GHG emissions for the building and compared against the targets. Where hybrid systems and solutions are used, the emissions from on-site boilers or other fossil fuel combustion systems are aggregated with emissions from purchased electricity to develop the full emission profile.

The GHG emission profile of the building’s post-implementation operation should be used to capture the total GHG emissions in a given reporting period, such as meeting local BPS targets. The emission profile also should be viewed as a picture of when the emissions occur to identify any times when peak emissions may be higher than expected.

**System Performance (Not Just Equipment Performance).** Many decarbonization solutions rely on different equipment and technologies working on a system level to shift loads and energy use periods. For example, a central plant system with heat recovery chillers and air to water heat pumps that are coupled with a TES tank and on-site PV production relies both on the proper operation (temperatures, energy output, etc.) of the individual components and on the operation as a system. The system must properly leverage clean PV production to charge the TES for use during periods of higher grid emissions to achieve the decarbonization goal. This requires a system-level monitoring approach layered with the grid emissions.

**Submetering for GHG Reporting.** Planning ahead with the installation of utility submetering to separate building owner and tenant emissions data can prepare for reporting beyond whole building utility data. All reporting requirements must be considered, which may include owner or company requirements, investor-related ESG requirements, and government climate policy requirements, such as building performance standards. For example, a multi-tenant commercial building may be subject to local BPS that require reporting building annual GHG emissions and have future ESG reporting that requires documenting building owner and tenant emissions separately.

Overall emissions reductions can be tracked using the Energy Star Portfolio Manager with imported utility consumption data. More detailed performance tracking and reporting could

## 3.7 Measurement and Verification

Conducted in accordance with the measurement and verification (M&V) plan, which should be included as an appendix to the decarbonization plan. The M&V plan should clearly document what parameters should be monitored for each EEM and ERM, how, and at what frequency. The M&V plan should also specify to whom performance reports should be provided and at what frequency—someone will need to own monitoring the progress toward goals.

### 3.7.1 Measure Installed Performance

Immediately following, or even during, the commissioning period is the ideal time for conducting performance tests and measurements of the installed decarbonization measures. Testing and measuring performance at this phase allows the project team to understand how the implemented measures compare to the expected performance and helps identify areas that may need troubleshooting. By carrying out the measure-specific post-implementation testing as close to the commissioning period as possible, long periods of poor performance and the associated increase in GHG emissions can be avoided.

Post-installation tests and measurements should be performed in accordance with the M&V plan and meet specifications such as accuracy and precision. Any deviations from the test conditions or methods that were specified in the testing plan should be clearly documented to account for those changes when analyzing the test results and comparing them to the expected performance.

Ultimately, installed system performance should result in the reduction or elimination of fossil fuels and should limit or reduce electric demand during periods of high GHG emissions. System performance should be based on marginal grid emissions where available, and where not available should use the best published grid emissions database or map (see Section 3.3.1.1) to develop the emission profile for comparison to the design.

For straightforward retrofits with individual equipment replacements (e.g., PTAC to PTHP or split DX with furnace to split HP), verify that space conditions for both heating and cooling are met and that individual equipment performance aligns with designed performance. For more complex retrofits (e.g., electrified central plant, TES, BESS and/or microgrid), compare performance for complete systems and not just individual equipment. For example, where central heat pumps and/or heat recovery chillers are paired with TES, evaluate the performance of each individual heat pump/heat recovery chiller for correct temperatures and COP while also analyzing system level operation for correct “flow” of heat compared to end loads, and compare the system energy load profile to grid emission factors to understand the emission profile.

Where energy recovery measures are employed, monitor parameters for heat exchange (including temperatures and flow), the conditions from the energy source and sink (e.g., space needing cooling and space needing heating), and the output (temperatures and/or flow) from HVAC systems to ensure reduced heating/cooling, which accounts for recovered energy. Test VRF systems for refrigerant leaks to minimize GHG emissions from refrigerant leaks by quick identification and repair.

## 3.7.2 Measure Ongoing Performance

Key to ensuring the expected performance results of decarbonization measures is tracking and reporting on the observed performance during the post-implementation period. The process of tracking and reporting on performance allows a building operator to identify areas for improvement and aid in troubleshooting a system’s operation.

Ongoing performance for EEMs and ERMs should focus on meeting space needs and operating where building grid electricity use best aligns with periods of low GHG emission factors and on-site generation eliminates or reduces GHG emissions as much as possible. Plans for measured performance should make use of BAS for system-level performance and should include utility interval data for building meters and submeters. Intervals of at least one hour are recommended to compare building energy use with grid emission factors. ASHRAE Guideline 14 provides more detail for measuring EEM performance and calculating savings.

Some items to consider for decarbonization retrofit performance:

- Monitoring and maintaining data connections and reliability are critical for more complex retrofits and grid-interactive systems. This includes communications between field sensors and BAS and between BAS and external systems for grid interactivity.
- Monitor refrigerant leaks for VRF systems to minimize GHG emissions due to their potential impact. Refrigerant monitoring systems can provide early identification of leaks to minimize impacts and track refrigerant recharge quantities. These systems provide data to act on if quantities are higher than expected.
- Where dual-fuel equipment or hybrid systems are installed, monitor modes of operation compared to environmental conditions to ensure that fossil fuel use is minimized.

Measuring equipment and system level performance ensures that whole-building GHG emissions performance may be achieved. In most cases, the ongoing performance for decarbonization projects will be represented as whole-building (or buildings) GHG emissions. Depending on the nature of targets or goals set for the project, performance may be compared as annual GHG emissions or may be compared as annual GHG emissions reductions. ASHRAE/ICC Standard 240P establishes how to measure and verify the GHG and carbon emissions of a building or group of buildings over the entire life cycle.

Ongoing performance tracking can allow building operators and stakeholders to identify areas that have fallen short of expected performance. With the help of qualified contractors, stakeholders can use tracking information to determine ways to correct performance shortfalls. It is especially important to be aware of equipment warranties and to conduct performance reviews prior to their expirations to avoid added equipment or maintenance costs that could be included under the warranty.

## 3.7.3 Operation and Maintenance Procedures

![Figure: ASHRAE Guideline 14 Cover](Image shows cover of ASHRAE Guideline 14, Measurement of Energy, Demand, and Water Savings)

ASHRAE Guideline 14 provides guidance for reliably measuring the energy, demand, and water savings achieved in conservation projects (ASHRAE 2023e). The guideline presents a standardized set of energy, demand, and water savings calculation procedures and guidance on minimum acceptable levels of performance for determining savings and using measurements in commercial transactions.

ASHRAE Guideline 14 is intended for transactions between energy service companies (ESCOs) and their customers and between ESCOs and utilities, where the utilities have elected to purchase energy savings.

If measures are not performing as designed, identify the magnitude and frequency of poor performance within the collected data. Review data for changes to building occupancy/operating profiles that influence system operation, such as shifts in morning warm-up. Also review for changes in equipment sequencing/operation within given systems, such as supplemental boilers operating when a heat pump should be per designed control sequences. Actions taken to remedy the system will depend on the type of poor performance found. Overridden set points for equipment are easily addressed by facility staff after understanding the reason for the override. Where systems or equipment performance issues are not obvious to facility staff, it may be necessary to perform targeted decarbonization assessments of systems or buildings. This can include installing additional metering to better pinpoint sources of either increased or shifted consumption that has resulted in higher GHG emissions.

![Figure: Apartment and Office Building Association of Metropolitan Washington Educational Foundation’s Operations and Maintenance Best Practices for Energy Management Guide Cover](Image shows cover of guide titled "Operations & Maintenance Best Practices for Energy Management")

Similar to energy efficiency projects, proper operation and routine maintenance are crucial for decarbonization retrofits. Develop a maintenance plan that includes the level of GHG emissions impact for different equipment and systems. The plan should employ both system-level and equipment-level maintenance plans. Equipment-level maintenance plans will include regular preventative maintenance as recommended by the manufacturer. The system-level maintenance plans focus on cooling/heating source, distribution network, and delivery terminals because of the interactive nature of decarbonization solutions. System-level maintenance plans should incorporate monitoring and evaluating system data to inform maintenance for these interdependent systems because of the potential for single-equipment failure. For VRF systems in particular, maintenance procedures shoul

d regular checks of system refrigerant charge to identify and quickly address refrigerant leaks and limit GHG emissions impacts from leaks. Where systems depend upon grid-interactive controls to dispatch equipment for optimal GHG emissions, operation and maintenance procedures must include monitoring and maintaining field sensors, controllers, and data connections for accurate and reliable information. The benefits of quality operations and maintenance plans include increased efficiency and performance of systems over the long term, reduced waste and GHG emissions, and longer equipment life, which reduces the carbon footprint of embodied carbon from buying replacement equipment or components that could last much longer if properly maintained.

## 11.3.2.3.2 Fan Power Limitation

Fan power limitation is required for all fan systems serving spaces larger than 3,000 ft² (280 m²) and having a design supply airflow exceeding 10,000 cfm (4.7 m³/s). The limitation is based on the fan power limitation (FPL) equation in Section 6.5.3.1 of ASHRAE Standard 90.1.

The FPL equation is as follows:

FPL = (C × 1.9 × (CFM/1000)^1.2) / (1000 × η)

Where:
- **C** = constant based on fan type (0.3 for forward-curved centrifugal, 0.5 for axial, 0.75 for backward-inclined centrifugal)
- **CFM** = design supply airflow rate
- **η** = fan total efficiency at design point

Fan systems must meet the following requirements:

- **Fan power limitation compliance**: The calculated fan power (FP) must be less than or equal to the FPL.
- **Variable-air-volume (VAV) systems**: For VAV systems, the fan power limitation applies at the design airflow rate.
- **Constant-volume systems**: For constant-volume systems, the fan power limitation applies at the design airflow rate.

Fan power limitation exceptions include:

- Systems serving laboratory spaces with fume hoods
- Systems serving healthcare facilities with critical care areas
- Systems serving data centers with high cooling loads
- Systems serving industrial manufacturing processes with specific environmental requirements

Fan power limitation compliance must be verified through either:

- **Design calculations** demonstrating compliance with the FPL equation
- **Field verification** through power measurements of the installed system

### 11.3.2.3.3 Fan Efficiency

Fan efficiency requirements apply to all fan systems with a design airflow exceeding 2,000 cfm (0.94 m³/s). Fan efficiency must meet the minimum levels specified in Table 11.3.2.3.3.

| Fan Type | Minimum Fan Efficiency (%) |
|----------|---------------------------|
| Forward-curved centrifugal | 65 |
| Axial | 70 |
| Backward-inclined centrifugal | 75 |
| Plug/Plenum fans | 60 |

Fan efficiency must be calculated using the following equation:

η = (P_out / P_in) × 100

Where:
- **η** = fan efficiency (%)
- **P_out** = fan output power (hp or kW)
- **P_in** = fan input power (hp or kW)

Fan efficiency compliance must be verified through either:

- **Manufacturer's data** showing compliance with the minimum efficiency levels
- **Field verification** through power measurements of the installed system

Fan efficiency exceptions include:

- Systems serving laboratory spaces with fume hoods
- Systems serving healthcare facilities with critical care areas
- Systems serving data centers with high cooling loads
- Systems serving industrial manufacturing processes with specific environmental requirements

## 4.1 Existing Building Considerations

This chapter provides a discussion of key considerations for decarbonization retrofits within existing buildings. Existing buildings can have a host of challenges different from new construction projects that can easily disrupt or impede a retrofit project. Given the number of challenges that may exist when decarbonizing existing buildings, the decarbonization assessment discussed in Section 3.3 should be used to detail existing conditions and potential challenges to properly evaluate and design retrofit measures. Occupants and facilities stakeholders can be a resource: their knowledge of existing conditions and operations can offer valuable insight into what might need to change as part of a renovation to increase occupant satisfaction and wellness.

This chapter includes the following considerations, although this is not an exhaustive list:

- insufficient electrical or structural capacity for new equipment, systems, or envelope upgrades
- building age and envelope conditions that may be hard to renovate but that could significantly affect the performance of decarbonization scenarios
- space constraints that complicate existing system or equipment removal and/or limit new system options
- building systems and conditions that are not compliant with local building codes and must be upgraded as part of a retrofit project
- historic building considerations and restrictions due to local ordinances
- occupants or process operations that require disruption during implementation
- equity and affordability considerations that may limit stakeholder participation or result in unintended community impacts
- owner-occupied vs. leased buildings’ financial constraints due to tenant lease structures and phasing challenges with multi-tenant buildings

## 4.2 Electrical Capacity

Converting from fossil fuel building systems and appliances to electric systems or installing EV charging stations can increase a building’s electrical load. An electrical demand analysis of meter readings on the current system’s operation must be done to evaluate the building’s current and anticipated electrical demands. The analysis should include an investigation of circuit sharing, load diversity, and smart devices/panels that can share or schedule loads without increasing the electrical service size. The analysis also should evaluate whether the existing electrical service may allow for partial electrification

## 4.3 Structural Capacity

New equipment may be much heavier than the existing equipment it replaces or may need to be located in new spaces not originally designed for housing equipment, e.g., locating ASHP skids and large-volume buffer tanks on roofs not originally designed to hold equipment or adding roof-mounted solar PV arrays. This is more critical in seismic zones, where the increase in weight may trigger an upgrade in the lateral system. Therefore, decarbonization strategies need to address the challenges and limitations associated with structural capacity, starting with a load assessment.

**Structural Load Assessment.** Conducting a structural assessment is an

## CASE STUDY: StopWaste Office, California

The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit where a structural load assessment was performed to determine whether upgrades were needed for increased size and weight of RTUs. See the appendix for more details on the StopWaste Office.

important part of evaluating retrofit measures with equipment replacement and/or new proposed piping routes, etc., to determine its capacity for supporting additional loads. This assessment helps identify any structural weaknesses, such as inadequate foundations, load-bearing walls, or floor systems, which may require reinforcement or retrofitting. A field investigation will be needed with or without existing structural drawings to assess whether additional structural reinforcement is required in areas where new equipment will be located. Structural load assessment also includes wind load analysis for replacement rooftop equipment such as chillers, rooftop units, solar PV, or additional HVAC equipment. A taller and heavier rooftop unit that sits above an existing roof curb and is exposed to wind can create forces the roof structure was not designed to withstand.

### Structural Reinforcement and Retrofitting

Structural reinforcement may be necessary to enhance the capacity of existing buildings to support the installation of decarbonization technologies. This may involve strengthening load-bearing elements, such as beams or columns, or introducing additional structural elements, such as bracing or shear walls, to improve stability and load resistance. Seismic upgrades and compliance with updates to seismic codes should be considered. Existing buildings often have limited space for integrating these upgrades. See Section 4.5 for space constraint strategies.

### Building Envelope Upgrades

Enhancing the building envelope through insulation, window upgrades, and air sealing is a key strategy for reducing energy consumption. However, these measures can impose additional loads on the structure. Proper analysis and consideration of the structural implications are necessary to ensure that the building can withstand the added weight and potential changes in loading patterns.

## 4.4 Building Age and Envelope/Infrastructure Condition

The age and condition of the building and its envelope may affect the performance of planned decarbonization strategies. The building envelope—including foundation, roof and wall assembly, windows, and doors—is significantly affected by age. Gaps, cracks, and holes in the building envelope result in unintended air leakage. Single-pane windows, double-pane windows with failed seals, thermal bridging, and lack of wall and roof insulation, etc., all can result in a compromised building envelope, increasing building energy use and occupant discomfort.

Upgrades to the existing building envelope, such as weatherization, upgrading windows, adding insulation, etc., should be evaluated to determine reductions to building heating and cooling loads. These upgrades should then be incorporated in conjunction with HVAC equipment upgrades to potentially reduce the size of new HVAC systems and associated costs for HVAC system decarbonization upgrades. Replacing or moving HVAC equipment also might cause differences in the building’s vibration transmission characteristics—something to evaluate as part of the decarbonization strategy.

From a design perspective, considerations related to the ratio of building core versus shell and the orientation of the building are important. For example, building envelope improvement measures tend to have a bigger impact on smaller buildings than on larger buildings. When considering building massing, buildings with the long axis oriented east–west make envelope upgrades, daylighting, and natural ventilation measures more impactful. Some considerations for upgrading the

## Chapter 4 Challenges Unique to Existing Buildings

existing building envelope include the following, which are discussed further in Section 5.2.1 in Chapter 5:

**Insulation.** One of the primary challenges is ensuring proper insulation throughout the building envelope. Existing buildings may have insufficient or outdated insulation, making it necessary to add or upgrade insulation materials.

**Air Sealing.** Effective air sealing is crucial to prevent air leakage through cracks, gaps, and openings in the building envelope. Air leaks can result in significant energy loss and reduce the effectiveness of HVAC systems.

**Window Upgrades.** Windows are a significant source of heat gain and heat loss in a building. Upgrading windows to more energy-efficient options, such as double-glazed or low-emissivity (low-e) windows, can improve thermal performance.

**Roof Upgrades.** The roof is another critical component of the building envelope that can affect energy efficiency. Upgrading the roof can result in peak heating load reduction. Older roofs may lack proper insulation or have deteriorated over time, leading to heat gain or loss.

**Moisture Management.** Upgrading the building envelope should include moisture management to prevent issues such as mold growth, decay, and deterioration. The challenge is to balance energy efficiency with adequate ventilation and moisture control.

### 4.5 Space Constraints

Existing buildings may have limited roof/floor area, ceiling height, or structural limitations that restrict the installation of new equipment or systems. These physical constraints can pose challenges when implementing decarbonization strategies, including:

- New equipment installed during a decarbonization retrofit may have a larger footprint than the existing equipment because of its better efficiency and greater heat transfer area.
- Space limitations may pose challenges for installing additional electrical panels, upgrading plumbing systems, or installing more complex equipment (e.g., cascaded air-to-water and water-source heat pumps).
- Air-source heat pumps also may have increased ventilation requirements, including additional room volume beyond the size of the equipment itself. Replacing gas boilers, which are relatively small and typically located indoors, with air-to-water heat pumps that are larger and typically located outdoors is a common issue.
- Existing mechanical rooms may have been built around large equipment, leaving minimal space for service clearance.
- Installing refrigerant-based electric solutions in existing boiler rooms can require a refrigeration machine room.

In all these cases, removing the existing equipment and delivering and installing the new equipment can pose significant space constraint challenges and require careful planning during design and the pre-construction period. Some strategies, challenges, and solutions related to space constraints include the following:

**Efficient Space Planning.** Optimize the use of available space through thoughtful planning and design. When feasible, use flexible layouts, shared spaces, and multifunctional areas to maximize limited square footage. Collaborate with architects and designers to develop creative design solutions that maximize available space. This may involve reconfiguring layouts, optimizing underutilized spaces, or incorporating storage solutions. Use building information modeling (BIM) technology to simulate and visualize different design scenarios before implementation. This can help identify potential clashes or conflicts with space constraints and optimize design decisions accordingly.

## 4.6 Local Building Codes and Ordinances

Decarbonization retrofit activities may trigger the need to comply with multiple codes and standards not previously applicable to an existing building, including building codes, mechanical codes, plumbing codes, electrical codes, fire and life safety codes, ventilation standards, and accessibility code requirements. “Reach” or “stretch” codes, “green” codes, and building electrification policies are being adopted locally around the nation and should be consulted for related requirements for energy or emissions reduction, EV infrastructure, clean power generation, wildfire mitigation, and other topics that could influence the decarbonization strategy.

Design engineers also should be mindful, that in some cases, adjustments required to comply with current building codes and standards can result in increased energy use compared to that of the existing systems. These impacts should be included in an analysis of the change in energy use and carbon emissions for the project and may drive a pursuit of alternative technologies or unique decarbonization strategies. The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment.

**[Figure: Mechanical room layout for ASHP installation]**
*Image content: Mechanical room floor plan showing ASHP unit placement, clearances, and piping layout. Key values include 150 sq ft footprint, 8 ft clearance around equipment, and 6 ft access aisle.*

## 4.7 Historic Buildings and Regulatory Constraints

Decarbonizing historic buildings can present challenges due to their architectural significance and unique characteristics. Implementing decarbonization strategies in these buildings requires careful planning and thoughtful approaches to preserve their historic value and, in some cases, meet preservation requirements while reducing carbon emissions.

## Chapter 4: Challenges Unique to Existing Buildings

### CASE STUDY: Montreal City Hall, Canada

The Montreal City Hall project provides an example where ASHPs were located within a mechanical room due to roof space limitations and local municipal codes for rooftop equipment. Locating the ASHPs indoors also proved beneficial for heat pump performance in heating season because of the cold climate.

![ASHRAE Guideline 34, Energy Guideline for Historic Buildings](https://via.placeholder.com/150)
*Image content: Cover of ASHRAE Guideline 34, Energy Guideline for Historic Buildings*

ASHRAE Guideline 34 provides sound advice on the practices, processes, and workflows that should be followed when performing energy efficiency and energy conservation improvement projects and programs involving historic buildings, while minimizing disturbance to the historic character, characteristics, and materials (significance, value, and qualities) of the building (ASHRAE 2019c).

A resource for dealing with historic building constraints is ASHRAE Guideline 34, *Energy Guideline for Historic Buildings*. Although the guideline was written in the context of energy efficiency upgrades, the practices shared for preserving the historic characteristics of an existing building apply to decarbonization renovations as well. Collaborating with preservation experts and working closely with local authorities can help address these challenges.

### CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of a retrofit in a historic building on a historic site. The historic nature of the building drove many design decisions. For example, ground source loops were considered but determined not feasible due to archaeological requirements for the historic site. Similarly, historic finishes on walls and floors eliminated radiant floors as a potential measure (radiant ceilings were implemented).

### 4.8 Occupant Considerations

![A Field Guide to Retrofits in Occupied Buildings](https://via.placeholder.com/150)
*Image content: Cover of A Field Guide to Retrofits in Occupied Buildings*

The Centre for Urban Growth and Renewal developed a guide designed to assist apartment owners, the construction industry, and apartment residents navigating retrofit construction projects in Canada. The guide presents strategies and methods for conducting a retrofit efficiently and effectively while tenants are in the building (CUG+R 2020).

Existing building retrofit projects must consider how the decarbonization measures—both the measures themselves and the implementation (i.e., construction)—will affect building occupants. Working with an occupied or partially occupied building during construction requires planning and occupant coordination ahead of time. For example, building tenants may need to occupy the building during construction, requiring construction to be staged in phases during hours tenants do not occupy the spaces. Staging and other considerations relevant to occupied building renovations are discussed in Section 3.6 in Chapter 3.

## Table 4.1 Architecture 2030 Intervention Points for Building Energy Upgrades

| Intervention Point | Where Intervention Point is Most Applicable | Key Stakeholders |
|---|---|---|
| Building Point of Lease/ Rental | • Large stock of apartments or leased properties <br>• Large transient populations (e.g., students, seasonal workers) <br>• High value/competitive rental market | — |
| Building Point of Sale | • Highly active or valuable real estate market <br>• Frequent building turnover rates (3%+ annually) | — |
| Building Renovation | • Large institutional or long-term building owners (e.g., universities, hospitals, government) <br>• Historically significant building stock <br>• Limited rates of new construction | Building owners, tenants, historical commissions, contractors and trades, utilities |
| Building Maintenance and Major System Replacement | • Aging building stock <br>• Prevalence of legacy building systems (e.g., fuel oil heating, incandescent lighting) | Building owners, landlords, building managers, systems installers and contractors |
| Building Resilience Upgrades | • Geographic risk of fire, flood, or seismic events <br>• Predominance of weather extremes (hot/cold) <br>• Existing policies or programs for resilience/life safety retrofits for older structures | Homeowners, building managers, health and safety regulators |
| Table Source: Architecture 2030 (2023) |  |  |

The independent climate emergency response organization Architecture 2030 has identified points in the lifespan of a building, dubbed intervention points, that represent potential renovation times that minimize costs, impacts to occupants, etc. The intervention points largely align with necessary capital improvements and renovations. Architecture 2030 highlights the circumstances where intervention points are most applicable and the key stakeholders for coordination.

### 4.9 Equity and Affordability

Equity and affordability are common concerns for both commercial and multifamily buildings. The up-front costs of decarbonization can be a barrier, especially for smaller businesses and low-income households. To address this, financial incentives, grants, tax credits, and utility rebates can make decarbonization more affordable and encourage wider adoption. Engaging with local communities and stakeholders to understand their specific needs and concerns can help tailor decarbonization strategies that are both effective and affordable. Providing training opportunities for the local workforce, such as workshops with industry experts, is key to a successful technological and economic shift to decarbonization, especially in communities of concern.

## Chapter 4 Challenges Unique to Existing Buildings

In commercial buildings, equity can be addressed by ensuring that decarbonization strategies are accessible to businesses of all sizes. Small businesses may face financial constraints and lack the resources to invest in costly upgrades. Therefore, it is essential to find incentives, grants, or equitable access to financing options, such as on-bill financing, that support small businesses in implementing energy-efficient technologies. Additionally, outreach and education programs can help raise awareness about the benefits of decarbonization and provide guidance on available resources.

![Community Benefits Plans](https://example.com/image1.png)
*Image content: Diagram showing the structure and purpose of Community Benefits Plans, including priorities like workforce development, job creation, housing availability, and affordability.*

In multifamily buildings, equity and affordability considerations are closely tied to the well-being of occupants. Decarbonization strategies should aim to improve indoor air quality, thermal comfort, and overall living conditions while reducing carbon emissions. Low-income households often face higher energy burdens, so it is important to implement cost-effective solutions that reduce utility bills and promote energy efficiency. Incentives and programs for affordable housing can support the adoption of energy-efficient appliances, insulation, and renewable energy systems. Collaborating with community organizations, housing authorities, and local energy efficiency programs can help ensure that decarbonization efforts prioritize the needs of low-income residents.

![CASE STUDY: 47 Seventy Apartments, Utah](https://example.com/image2.png)
*Image content: Logo for the case study, highlighting the project name and location.*

47 Seventy Apartments in the Salt Lake City area are naturally occurring affordable housing. The project included LED and HVAC retrofits. Over half of the project cost was offset by local energy efficiency program rebates and the remainder covered by the property owner. The property owner will realize an increase in value of their property based on the project upgrades and more comfortable and healthy apartments.

### 4.9.1 Disadvantaged Communities

![DOE Climate and Economic Justice Screening Tool](https://example.com/image3.png)
*Image content: Screenshot of the DOE Climate and Economic Justice Screening Tool interface, showing a map of the United States with search functionality.*

Decarbonization initiatives within disadvantaged communities face several barriers that can hinder progress toward sustainable outcomes. In addition to the up-front cost associated with implementing decarbonization measures, some communities may be at risk for building upgrades resulting in higher rent, displacing businesses and residents from their communities. Working with local equity officers, housing authorities, community-based organizations, etc., can help building owners understand and respond to community impacts. Additional incentives may be available to limit capital costs to keep rents stable. In some instances, tenant protections are required to avoid increased rent, eviction, or displacement during and after the renovation.

## Table 4.2 DOE Climate and Economic Justice Screening Tool Indicators

| **Climate Change** | **Legacy Pollution** |
|--------------------|----------------------|
| >=90<sup>th</sup> percentile for at least one of these: | Have at least one abandoned mine, or |
| - Expected agricultural loss rate | - Formerly used defense sites |
| - Expected building loss rate | >=90<sup>th</sup> percentile for at least one of these: |
| - Expected population loss rate | - Proximity to hazardous waste facilities |
| - Projected flood risk | - Proximity to superfund sites |
| - Projected wildlife risk | - Priorities list |
| AND >= 65<sup>th</sup> percentile for low income | - Proximity to risk management plan facilities |
| | AND >= 65<sup>th</sup> percentile for low income |

| **Energy** | **Transportation** |
|-------------|-------------------|
| >=90<sup>th</sup> percentile for at least one of these: | >=90<sup>th</sup> percentile for at least one of these: |
| - energy cost | - Diesel particulate matter exposure |
| - PM<sub>2.5</sub> in the air | - Transportation barrier |
| AND >= 65<sup>th</sup> percentile for low income | - Traffic proximity and volume |
| | AND >= 65<sup>th</sup> percentile for low income |

| **Health** | **Water and Wastewater** |
|------------|-------------------------|
| >=90<sup>th</sup> percentile for at least one of these: | >=90<sup>th</sup> percentile for at least one of these: |
| - Asthma | - Underground storage tanks and releases |
| - Diabetes | - Wastewater discharge |
| - Heart disease | AND >= 65<sup>th</sup> percentile for low income |
| - Low life expectancy | |
| AND >= 65<sup>th</sup> percentile for low income | |

| **Housing** | **Workforce Development** |
|--------------|---------------------------|
| - Experienced historic underinvestment (red-lined) OR | >=90<sup>th</sup> percentile for at least one of these: |
| >=90<sup>th</sup> percentile for at least one of these: | - Linguistic isolation |
| - Housing cost | - Low median income |
| - Lack of green space | - Poverty |
| - Lack of indoor plumbing | - Unemployment |
| - Lead | AND < 10% people older than 25 have a high school diploma |
| AND >= 65<sup>th</sup> percentile for low income | |

Table Source: DOE (2023c)

**[Figure: White House Justice40 Initiative]**
*Image content: Logos and text from the Justice40 Initiative Environmental Justice Scorecard, including the White House logo, Justice40 logo, and text describing the initiative's goals and creation under the Biden-Harris Administration.*

Another barrier is the limited outreach and educational resources available to disadvantaged communities. Residents may have limited access to information about the benefits of sustainable technologies and the incentives and opportunities that exist. This lack of awareness and understanding can hinder engagement and stakeholder participation in decarbonization initiatives. Connecting with stakeholders through community-based organizations, community leaders, and community social programs may help building owners and project teams gain trust and the engagement needed for a successful renovation.

The Department of Energy has created indicators to evaluate communities and determine if they qualify as disadvantaged

## 4.9.2 Policies and Programs

Policies and programs at the local, state, and federal levels can be an aid for facilitating decarbonization within disadvantaged communities. These initiatives provide support, funding, and incentives to promote sustainable practices and address the unique challenges faced by these communities. One example is the Low-Income Weatherization Assistance Program (LIWAP), a federally funded initiative that assists low-income households in improving energy efficiency through weatherization upgrades. LIWAP grants enable the implementation of measures including insulation, air sealing, and HVAC system improvements, which help to reduce energy costs and alleviate burdens on vulnerable populations.

Community solar programs are another effective policy approach that allows residents, including those in low-income communities, to benefit from solar energy. These programs enable individuals to subscribe to a shared solar project and receive credits on their electricity bills, eliminating the need for individual solar installations and promoting equitable access to renewable energy.

Additionally, grants provided by the Environmental Protection Agency (EPA) support environmental justice initiatives in communities disproportionately affected by pollution. These grants fund projects that aim to reduce environmental impacts and improve public health while fostering community engagement and capacity building. Many utility companies and state agencies offer energy efficiency assistance programs, which provide free or subsidized energy audits, upgrades, and education to low-income households. These programs empower residents to reduce energy consumption, lower utility bills, and improve comfort, all while addressing equity and affordability concerns.

## 4.10 Building Owner Type

Depending on the ownership/occupancy structure of a building, the economic beneficiaries of decarbonization projects will differ. A common hurdle for implementing decarbonization measures in leased buildings is a “split incentive” problem. A split incentive occurs when a building owner pays the up-front costs of energy efficiency measures, yet the tenant(s)—not the building owner—benefit from the upgrades. Table 4.3 presents various ownership/occupancy structures detailing whether the owner or tenant is responsible for paying expenses and capital costs and indicating whether the lease structure may result in a split incentive.

### Table 4.3 Commercial Lease Types and Split Incentives

| Lease Type | Who Pays Expenses | Who Pays Capital Costs | Split Incentive? |
|------------|-------------------|------------------------|-------------------|
| Gross Lease | Owner | Owner | No |
| Triple-Net Lease | Tenant | Tenant | No |
| Multi-Tenant Office Net Lease | Tenant | Owner | Yes |
| Modified Gross Lease | Owner and Tenant | Owner | Yes |

*Table Source: Urban Green, PlaNYC and NRDC’s Energy Aligned Clause (NYC Government 2023).*

## 4.10.1 Building Owner Occupied

Building-owner-occupied buildings can be more attractive for decarbonization retrofits because the owner benefits directly from building improvements. In addition, how they operate and maintain the building has a direct impact on the utility bills, operating and maintenance costs, and energy consumption/emissions generation. The following benefits should be considered when selecting EEMs/ERMs in owner-occupied buildings:

**Cost Savings.** Decarbonizing and improving the energy efficiency of the building can result in significant cost savings. Lower utility bills can directly affect the owner’s bottom line, reducing operating expenses and increasing profitability. Additionally, energy-efficient systems and equipment often have lower maintenance and replacement costs, leading to long-term financial benefits.

**Energy Use Intensity (EUI) Reduction.** The building owner’s operating and maintenance practices directly influence the building’s energy use intensity (EUI). By adopting energy-conscious behaviors and implementing energy-efficient measures, owners can significantly reduce their building’s EUI, which measures the energy consumption per square foot. Lower EUI values indicate a more efficient and sustainable building, positively influencing its environmental footprint. Lower consumption can also prepare buildings to meet future regulations and local ordinances.

**Enhanced Comfort and Productivity.** A decarbonized building can provide a more comfortable and healthier indoor environment for occupants. Improved insulation, efficient HVAC systems, and advanced controls can regulate temperature, humidity, and air quality, promoting

## Chapter 4: Challenges Unique to Existing Buildings

occupant comfort and well-being. Increased comfort can enhance productivity, employee satisfaction, and overall building performance.

**Building Value and Marketability.** Decarbonization retrofits can enhance the market value and marketability of owner-occupied buildings. Energy-efficient and sustainable features are increasingly sought after by tenants, buyers, and investors. Buildings with lower operating costs, reduced environmental impact, and improved indoor environmental quality can command higher rents, attract quality tenants, and have a competitive advantage in the market.

**[Figure: Urban Land Institute’s Electrify: The Movement to All-Electric Real Estate]**
*Image content: Cover of the Urban Land Institute’s Electrify: The Movement to All-Electric Real Estate report, showing an aerial view of a city with an overlay of an electrical grid and the title text.*

Electrify: *The Movement to All-Electric Real Estate*, by the Urban Land Institute’s (ULI) Greenprint Center for Building Performance, shows how the commercial real estate industry can shift toward a decarbonized future by moving to all-electric buildings and highlights the importance of why real estate firms need to be aware of the movement (Pierce et al. 2021). Electrification across new and existing buildings is improving real estate’s bottom line, future-proofing portfolios, attracting high-quality tenants, lowering building emissions, and improving the health and safety of building occupants.

To fully capitalize on the benefits of decarbonization, building owners should consider their role in operating and maintaining the building. Implementing energy-management practices—such as regular equipment maintenance, optimizing control settings, and engaging occupants in energy-saving initiatives—has a direct impact on utility bills, operating and maintenance costs, and overall energy usage. By actively managing and maintaining the building’s energy systems, owners can optimize performance, ensure long-term sustainability, and achieve the maximum return on their decarbonization investments.

### 4.10.2 Leased Buildings

**[Figure: Green Lease Leaders’ Reference Guides for Landlords and Tenants]**
*Image content: Cover of the Green Lease Leaders’ Reference Guides for Landlords and Tenants, showing two guides titled "REFERENCE GUIDE FOR LANDLORDS" and "REFERENCE GUIDE FOR TENANTS" with the Green Lease Leaders logo.*

The landlord and tenant reference guides provide guidance for landlords and tenants on how to comply with and implement green leasing standards to achieve recognition as a Green Lease Leader (IMT 2022a and 2022b). Even if not pursuing the Green Lease Leader recognition, building owners may find the guides useful if looking to implement green leasing practices across their portfolios. Topics such as including cost-recovery clauses and energy-management best practices are offered in addition to sample lease clauses, case studies, and recorded trainings.

As shown in Table 4.3, which outlines different lease types on the market, utilities are commonly paid directly or indirectly by tenants while the owners/landlords pay for capital improvements. The resulting split incentive can hinder building owners from implementing building upgrades, including decarbonization measures, which in turn can negatively affect tenants, burdening them with higher utility costs and, in some cases, less healthy environments; this is particularly a problem in low-income communities. In leased buildings, stakeholder engagement and outreach should be used to understand potential benefits of decarbonization upgrades for tenants. Improved indoor air quality, comfort, the ability to market their occupancy in a decarbonized building, etc., should all be documented and considered during EEM/ERM selection.

## 5 Decarbonization Strategies and Technologies: Building Electrical, Heating and Cooling Load Reduction

The first steps in the framework for decarbonization projects are identifying opportunities to reduce building electrical loads and heating and cooling loads. Existing buildings typically have limited electrical capacity, and electrical load reductions may help avoid costly electrical upgrades otherwise needed to make HVAC and DHW electrification options achievable. Building heating and cooling load reductions through envelope upgrades and HVAC heat recovery strategies can help reduce the required capacity of electrified HVAC equipment to fit within existing building spaces or reduce space and weight on roofs.

### 5.1 Electrical Load Reduction

Strategies and technologies that optimize energy usage and minimize electrical loads in buildings for lighting and plug loads have traditionally been core components of energy efficiency projects. While these strategies still provide attractive energy savings, they are also key strategies for reducing building electrical loads to make additional electrical capacity available for HVAC electrification equipment in existing buildings that do not have excess capacity.

#### 5.1.1 Building Lighting Systems

Building lighting systems have a big impact on the electrical load of a building and influence the heating and cooling loads. Retrofitting with energy-efficient lighting fixtures and advanced controls can reduce the electrical load and provide reductions in GHG emissions through reduced energy consumption.

The lighting system types covered in this section include interior lighting, exterior lighting, lighting controls, and daylighting. High-efficiency lighting, such as LED lamps and fixtures, can reduce energy consumption and carbon emissions, especially those with high efficacy ratings and U.S. EPA ENERGY STAR® certifications.

Lighting controls can be achieved via dimmers, timers, or sensors that automatically turn lights on/off or reduce levels based on need. The most common sensor technologies are occupancy, motion, daylight, and photosensor. While occupancy, motion, and daylight sensors are commonly used for interior

**[Figure: LED Troffer Retrofit Lighting and Controls Best Practices]**
*Image content: Cover of a DOE application guide titled "LED Troffer Retrofit Lighting and Controls: Best Practices" showing a modern office space with LED lighting and a U.S. Department of Energy Better Buildings logo. The guide discusses retrofitting troffer lighting with LED and TLED systems, listing pros and cons for different retrofit approaches and key considerations for different types (DOE 2022a).*

## 5.1.1.1 Interior and Exterior Lighting

![Figure: Lighting Retrofit and Relighting Guide Cover](Image content: Cover of "Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions" by James Benya and Nadarajah Narendran, showing a modern LED light fixture)

A building’s interior lighting can consume a significant amount of energy and create considerable heat within the conditioned space. Maintaining an appropriate lighting level depending on occupant needs is critical to ensuring a low carbon footprint while maintaining occupant comfort. Choosing lighting fixtures and bulbs that carry the ENERGY STAR label ensures that retrofits meet strict energy-efficiency standards that reduce energy consumption.

**LED Lighting.** Transitioning from incandescent or fluorescent lighting to energy-efficient LED lighting offers a significant reduction in the electrical load. For interior lighting, due to emitting very little heat to the space, LED fixtures reduce the cooling load considerably. However, this results in increases in the heating load that must be accounted for when sizing heat pumps for HVAC electrification retrofits.

**Task Lighting.** Providing localized lighting sources in areas where specific tasks are performed, such as desks, workstations, or reading areas, allows for lower ambient lighting levels and can reduce the overall electrical load of the lighting system.

**Bi-Level Switching.** Dividing the lighting fixtures into two or more circuits allows for independent control of light levels, which provides the option to operate only a portion of the fixtures when maximum lighting levels are not necessary.

**Skylights and Solar Tubes.** Providing daylighting through skylights and solar tubes, when paired with daylight controls, reduces the need for electric lighting during daytime hours.

![Figure: FGIA Skylight Selection and Daylighting Design Guide Cover](Image content: Cover of "FGIA Skylight Selection and Daylighting Design Guide" by the Fenestration & Glazing Industry Alliance, showing a skylight installation in a building)

Encouraging and influencing the adoption of sustainable occupant behaviors and operational procedures, such as conserving power by turning off lights, will have an even greater impact on decarbonization.

### 5.1.1.2 Lighting Controls

Lighting control upgrades reduce building electrical demand when occupancy/task variations and daylight availability are considered. Lighting control requires utilizing dimmers, timers, and automatic controls via occupancy, motion sensors, photosensors, and daylighting sensors. Advanced lighting controls provide significant additional electrical savings beyond savings from LED retrofits. The General Services Administration (GSA), in a study conducted by Pacific Northwest National Laboratory (PNNL), found that after conversion to LED, light level tuning and occupancy sensing reduced lighting energy by an additional 43% (GSA 2018).

## Occupancy Sensors

Turn on/off lights or reduce light levels based on the occupancy status of the space.

## Timers

Turn lights on/off based on a specific schedule, which can be controlled either manually or electronically through a BAS.

## Photosensors

Sense ambient light conditions to keep the lights off during daylight hours. Commonly used for exterior lighting.

## Daylighting Sensors

Adjust artificial lighting levels based on available natural light while maintaining desired illumination levels. Daylighting systems can be programmed to maximize daylighting at times when grid emissions are dirtiest and can scale back to allow more electric lighting when grid emissions are cleaner to reduce electrical load and contribute to overall decarbonization goals.

**[Figure: ANSI/IES LP-3-20+E1 Lighting Practice Standard Cover]**
*Image content: Cover of ANSI/IES LP-3-20+E1 standard titled "Designing and Specifying Daylighting for Buildings" showing a building interior with natural light and a subtitle "Lighting Practice: Designing and Specifying Daylighting for Buildings"*

This standard offers guidelines and discussion for the design and performance of daylighting systems (IES 2020c). The guide includes topics related to fenestrations and glazing, lighting systems, and lighting controls for daylighting purposes.

### CASE STUDY: McMullen County Courthouse, Texas

Lighting and window retrofits reduced the McMullen County Courthouse’s cooling load, and an assessment determined the aging heat pump units to be oversized. This case provides an opportunity to right-size the HVAC system for the new building cooling loads.

Additionally, integrating lighting controls with building automation systems (BAS) allows further demand reduction. This integration enables coordinated control strategies, such as turning off lights in unoccupied areas when the HVAC system enters an energy-saving mode or adjusting lighting levels based on real-time occupancy data.

### 5.1.2 Multifamily Kitchen Appliances and Cooking Systems

ENERGY STAR–rated appliances are recommended when replacing existing appliances. ENERGY STAR–certified kitchen appliances, such as refrigerators, dishwashers, and microwaves, are designed to use less energy while maintaining good performance.

Decarbonizing cooking kitchen appliances and cooking systems is an important aspect of retrofitting existing multifamily buildings. While it will not reduce electrical load, switching from gas stoves to electric induction cooktops, which use magnetic fields to directly heat the cookware, can provide significant GHG emissions reductions across a multifamily property. Similarly,

**[Figure: DOE Grid-Interactive Efficient Buildings Technical Report Cover]**
*Image content: Cover of DOE Grid-Interactive Efficient Buildings Technical Report Series titled "Lighting and Electronics" showing a modern building with a subtitle "Grid-interactive Efficient Buildings Technical Report Series"*

This technical report is part of a larger series produced by the DOE exploring different building systems’ capabilities for grid interactivity. This report focuses on building lighting systems and other consumer electronics, including the current state and evaluation of technologies for grid interactivity (Nubbe and Yamada 2019).

## 5.1.3 Other Systems and Plug Loads

Other systems for energy efficiency are detailed in Table 5.1:

| System | Description | Considerations | Resources |
|---|---|---|---|
| Laundry and Clothes-Drying Systems | Heat pump dryers and ENERGY STAR–certified washers provide energy-efficiency improvements for laundry systems. Heat pump clothes dryers operate similarly to ASHPs, extracting heat from the surrounding air to dry clothes. | • Higher up-front cost<br>• Longer drying cycles<br>• Generally larger due to additional components for heat pump technology<br>• Increased electrical load if switching from natural gas dryer<br>• No vent required for dryer, condensation-based drying | • ENERGY STAR: Heat Pump Dryer (EPA n.d.-a) |
| Pools, Spas, and Hot Tubs | Solar pool heaters are a clean energy solution that can also reduce electrical load. They capture energy from the sun to heat circulating pool or hot tub water.<br>Heat pump pool heaters are another efficient solution for heating pools and hot tubs. | • Good for maintaining pool temperature<br>• Heat pump pool heater will increase electrical load if switching from natural gas heater | • Energy Saver: Solar Swimming Pool Heaters (DOE 2023m) |
| Ice and Vending Machines | Control strategies to reduce or eliminate operating hours for ice and vending machines when not needed can reduce electrical demand. Load-shedding strategies can be used to manage vending machine energy demand. Smart controllers turn machines off during peak demand periods without affecting the products’ quality or service.<br>Upgrading to energy-efficient ice and vending machines that are ENERGY STAR certified also contributes to reducing electrical demand. | • Simple retrofit options<br>• May represent significant electrical load reduction depending on number of machines/systems |  |
| Computers and Electronics | Load shifting can be applied to computers and electronics by scheduling updates, data backups, and resource-intensive tasks to occur during off-peak hours.<br>Power management software can automatically control and adjust the power settings of computers and peripherals based on occupancy or usage patterns. Occupancy sensors and timers can be used to turn off or dim lights and monitors when spaces are unoccupied for a certain period. | • Simple retrofit options<br>• May represent significant electric load reduction depending on number of machines/systems | • Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics (Nubbe and Yamada 2019) |

## Table 5.1 Other Electric Load-Reduction Strategies (Continued)

| Other Plug and Process Loads | Strategies for plug load reduction involve the use of power-saving modes, sleep settings, and smart power management technologies. Integrating occupancy sensors and advanced controls allows for automatic power-down or reduced energy consumption when areas are unoccupied. An emerging opportunity with appliances and plug loads lies with grid-interactive controls. Because many plug loads are often sitting idle, they are prime candidates for adjusting to control a building’s electric demand in response to the local grid. | • Stand-alone controllers are typically a simple retrofit
• Grid-interactive smart controls may have high first cost and are best applied to a variety of building systems to be most effective (not just plug loads)
• Available electric load reduction depends upon number of systems | • Assessing and Reducing Plug and Process Loads in Office Buildings (NREL 2020a)
• Assessing and Reducing Plug and Process Loads in Retail Buildings (NREL 2020b)
• NREL/TP-5500-74080, Integrating Smart Plug and Process Load Controls into Energy Management Information System Platforms: A Landscaping Study (Langer and Trenbath 2019) |
| Circuit Sharing Devices | Circuit sharing devices manage the multiple end uses on a given circuit so that the circuit is not overloaded. These devices are installed after the circuit breaker and switch between loads. | • Effectively expand electrical capacity without requiring full-panel upgrades
• Best to connect loads that do not operate on the same schedule or that can be interrupted without consequence
• Current products most suitable for multifamily applications |
| Smart Panels | Smart panels provide similar operation at the panel level, shedding loads to manage the panel’s overall electrical load. For example, a panel with HVAC equipment and EV charging may be programmed to shed EV charging during peak heating or cooling to serve the HVAC loads. | • Performed as an electrical panel upgrade
• Higher first cost than conventional electrical panel
• Expand electrical capacity for end uses that may avoid other electrical service upgrades |

## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits. Strategies for reducing building heating and cooling loads contribute to reducing the needed capacity of heat pump and HVAC electrification equipment. These reductions in required heat pump capacity—along with associated size, weight, and electrical load—can be important steps for decarbonization retrofits that have space, weight, and/or electrical capacity constraints for new equipment.

## 5.2.1 Building Envelope

For buildings whose heating and cooling loads are driven by outdoor conditions, the building envelope is one of the first lines of defense against reducing the size and operation of the HVAC systems. Equally important are reducing ventilation loads, which is covered in Section 5.2.3.4. However, envelope measures typically have longer payback periods due to relatively higher implementation costs and lower energy cost savings.

Through the lens of decarbonization, existing buildings with low-performing envelopes should evaluate improving the envelope not just as an energy efficiency component, but as a component to lower heating and cooling loads that contribute to the ability to downsize heat pump equipment as part of a decarbonization retrofit package. Contributing to smaller sized heat pump equipment also reduces electrical load where existing electrical capacity may be a concern. Reducing the size, and weight, of heat pump equipment can be a critical strategy where space and weight constraints are a concern.

**[Figure: BE-Ex Solution Package: Building Envelope]**
*Image content: A blue box with the text "BE-Ex Solution Package: Building Envelope" and the Building Energy Exchange logo. To the right, text describing the Building Energy Exchange (Be-Ex), a building decarbonization hub for New York City, and its guide to efficient building envelope solutions.*

Common envelope improvement measures for existing buildings include installing exterior wall and roof insulation, adding window shades, minimizing the impact of thermal bridging, weatherization, upgrading windows, adding a reflective roof, and potentially incorporating the addition of PV panel (i.e., shading) upgrades.
As building envelopes become more airtight, particulates and contaminants are sealed within the building, resulting in unsatisfactory indoor air quality. Ventilation systems should be matched to occupant loads, and additional ventilation may be necessary to make up for reduced infiltration from air sealing and envelope improvements. Ventilation strategies are discussed further in Section 5.2.3.4.

### 5.2.1.1 Insulation and Thermal Bridging

Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling. Minimizing or eliminating thermal bridges through techniques like installing thermal breaks or continuous insulation helps maintain a more efficient building envelope. A challenge for existing building retrofits can be adding insulation and addressing thermal bridging with minimal disruption to existing facades (interior and exterior).

## 5.2.1.2 Air Sealing

Sealing air leaks through gaps or cracks in the building envelope and at fenestration seals is another key strategy for reducing the building’s heat loss or gain and enhances the operation of HVAC systems.

A comprehensive building air leakage assessment, such as a blower door test, can help pinpoint areas of air leakage and guide air-sealing efforts. Sealing air leaks can be achieved through various techniques such as caulking, weatherstripping, and using appropriate sealants or gaskets.

Air sealing the HVAC ducting also improves the heating and cooling performance for HVAC systems. Sealing leaks in ductwork contained in ceilings and walls ensures that the conditioned air

## 5.2.1.3 Window Replacement, Shading, and Films

![Resources: Energy-Efficient Windows](https://example.com/image1.png)
*Image content: Screenshot of a document titled "Resources: Energy-Efficient Windows" with three references to guides on energy-efficient windows.*

Upgrading windows to high-performance, energy-efficient models with a low U-factor can significantly improve thermal insulation, reducing heat transfer through glazing and better maintaining consistent indoor temperatures, thereby reducing heating and cooling loads. Double or triple glazing, low-emissivity (low-e) coatings, and gas fills between panes enhance insulation properties while still allowing for natural light transmission. Where full window replacement is challenging or costly, there are several more cost-effective options for retrofits:

- Adding secondary glazing to the interior or exterior of existing windows improves the window performance and can decrease infiltration.
- Insulated glass unit replacements require replacing only the glazing and not the window frame.
- Low-e films reflect infrared heat back into the building during the heating season and reduce heat gain in the cooling season. When applying low-e films, the solar heat gain coefficient (SHGC) needs to be selected properly based on the climate zone specifics to reduce the cooling or heating loads, respectively.

![CASE STUDY: McMullen County Courthouse, Texas](https://example.com/image2.png)
*Image content: Screenshot of a case study titled "CASE STUDY: McMullen County Courthouse, Texas" with a description about lighting and window retrofits reducing cooling loads.*

Lighting and window retrofits reduced cooling loads, and an assessment determined that the aging heat pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building cooling loads.

![CASE STUDY: Ken Soble Tower, Canada](https://example.com/image3.png)
*Image content: Screenshot of a case study titled "CASE STUDY: Ken Soble Tower, Canada" with a description about a retrofit including EIFS and triple-pane window upgrades.*

## 5.2.1.4 Cool and Green Roofs

For cooling-dominated climates, implementing cool roofs can help to reduce solar absorption through the roof and contributes to cooling load reduction. However, implementing a cool roof will increase the heating load in winter months. In climates with moderate to high heating seasons, the impact of a cool roof on heating load will increase the size of heat pump needed and likely negate any benefit during cooling season. Hourly analyses of heating and cooling loads with a cool roof will offer data to determine whether there are benefits to installing a cool roof or whether the negative impacts to heating are prohibitive.

Green roofs, or rooftop gardens, are another option but are likely difficult to implement in a retrofit. The vegetative and soil layer grown on the building roof provides a form of insulation that can help reduce the amount of heat transfer through the roof. In addition, because they include a vegetative layer, green roofs can also provide a form of carbon sequestration within the building structure. When accounting for the carbon life cycle of materials for a green roof system, an extensive green roof can provide a carbon payback between 5.8 and 15.9 years (Kuronuma et al. 2018).

While green roof systems reduce heating and cooling loads, they typically require a significant rooftop surface area to provide effective reductions in heating and cooling loads. They will sacrifice space for rooftop mechanical equipment and renewable energy systems, like PV arrays. As a note, there are integrated solar green roof technologies available that demonstrate enhanced cooling, maximized solar output while providing stormwater retention and detention capabilities. Even still, the trade-off between required roof space and benefits from green roofs typically makes them a lower priority compared to other aspects of a decarbonization retrofit.

In addition, the vegetation, soil, water, and other green roof system components represent an increased structural load on the roof that may require structural upgrades that are cost prohibitive. ASTM E2397 provides the procedure for determining the loads of a green roof for evaluating whether the existing roof structure can support the installation.

**[Figure: Green Roof Energy Calculator]**
*Image content: A screenshot of the Green Roof Energy Calculator interface showing inputs for building location, roof square footage, and roof type (dark, white, or green). The tool estimates annual energy performance and savings for different roof types.*

## 5.2.2 Passive Strategies

Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems. Table 5.2 lists some potential passive strategies that may be incorporated into a decarbonization retrofit. While these and other passive systems can be applied to retrofitting existing commercial and multifamily buildings, the feasibility and effectiveness of each system may vary depending on the specific building characteristics and requirements.

## Chapter 5: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

### Table 5.2 Passive Heating and Cooling Strategies

| System | Description | Considerations | Resources |
|---|---|---|---|
| Passive Solar | There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces and greenhouses, wall collectors, thermosiphoning wall panels, and night insulation. | • Difficult to incorporate into existing building without changes to facade<br>• Dependent upon building orientation<br>• Best used in cold climates with high number of clear, sunny days<br>• Long payback | • Whole Building Design Guide: Passive Solar Heating (Fosdick 2016) |
| Phase-Change Materials | Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and vice versa. Incorporating PCMs into building elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical cooling or heating. PCMs can be incorporated into insulation, drywall panels, etc., for retrofit | • Best suited for dry climates with diurnal temperature swings for heat storage and release<br>• Some require careful installation to avoid rupturing PCM packaging<br>• Storage times and operating temperatures vary by manufacturer<br>• May be incorporated into insulation, drywall panels, etc., for retrofit | • U.S. Army Corps of Engineers: TechNote 27 Phase-Change Materials (USACE 2016) |
| Earth Tubes | Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating. | • Require excavation for installation, resulting in high first cost<br>• Need careful planning and design adjustments to accommodate the underground pipe network and connect it to the existing ventilation system<br>• Best suited for drier climates<br>• Long payback | • Natural Resources Canada: Earth to Air Thermal Exchanger (EATEX): Design Principles and Concept Design Tool (NRC 2021) |
| Wind Catchers | Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling. | • Require suitable wind patterns for effective ventilation<br>• Design should consider factors such as structural stability, wind direction, and obstruction-free airflow<br>• Best for cooling applications in drier climates | • “Windcatchers and their Applications in Contemporary Architecture” (Sangdeh and Nasrollahi 2022) |
| Natural Ventilation | Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings. | • Depends on building design, fenestrations, climate, and occupant preferences, which might be difficult/ impossible to address in retrofits | • Natural Ventilation Review and Plan for Design and Analysis Tools (Emmerich et al. 2001)<br>• Whole Building Design Guide: Natural Ventilation (Walker 2016a) |
| Solar Chimney | A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical cooling. | • Most effective in sunny climates with significant temperature variations and are beneficial for buildings with high internal heat gains.<br>• Difficult retrofit because of the dependency upon building internal layout to allow sufficient airflow through spaces and out the chimney. | • Solar Chimney Applications in Buildings for Engineers and Scientists (Shi and Zhang 2023) |

## 5.2.3 HVAC Optimization

Optimizing HVAC system operation includes various methods to reduce electrical and thermal loads that contribute to available electrical capacity and reduced heating and cooling loads for future electrification of HVAC systems. Optimization strategies include:

- Existing building commissioning (EBCx)
- Increased efficiency of fan and pump motors
- HVAC energy recovery
- Ventilation methods that provide good IAQ and reduce ventilation loads
- Controls retrofits, including optimized sequences of operation

### 5.2.3.1 Existing Building Commissioning (EBCx)

The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their specific current facility requirements (CFR) and meet applicable jurisdictional requirements. The process establishes facility operation baselines and performance goals and compares existing conditions and operations to post-implementation goals, including decarbonization. EBCx can provide significant improvements in building performance, resulting in improved performance of energy consuming systems and lower GHG emissions. EBCx also consistently provides a quick return on investment. By adjusting/improving current operating control strategies, EBCx is a good early move for decarbonization.

ANSI/ASHRAE Standard 230, *Commissioning Process for Existing Systems and Assemblies*, is an organized, quality-oriented process for planning, assessing, investigating, implementing, verifying, and documenting activities to improve the performance of facilities, systems, and assemblies to meet defined operational requirements and criteria. ASHRAE Standard 230 establishes the minimum requirements for commissioning an existing building while allowing the owner to define the specific scope of work and project budget (ASHRAE 2022b). Supporting technical guidelines for the existing building commissioning process include:

- ASHRAE Guideline 0.2, *Commissioning Process for Existing Systems and Assemblies*, details the commissioning process for generic existing systems and assemblies;
- ASHRAE Guideline 1.2, *Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies*, provides specific HVAC&R technical commissioning information;
- ASHRAE Guideline 1.3, *Application of the Commissions Process to Building Operation and Maintenance Training*, provides information on training of O&M personnel; and
- ASHRAE Guideline 1.4, *Preparing Systems Manuals for Facilities*, provides advice on development that applies to all building systems.

**[Figure: ASHRAE Guideline 1.2 Cover]**
*Image content: Cover of ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies. The cover shows the ASHRAE logo, the title, and a brief description of the guideline’s scope.*

## Chapter 5: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

These supporting guidelines are closely coordinated with process requirements in both Standard 230 and Guideline 0.2, which can be used together or in any combination to accommodate varying owner requirements. EBCx can, however, be implemented successfully without the supporting technical guidelines.

### 5.2.3.2 Fan and Pump Motor Efficiency

Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors that have been designed to meet maximum system demand, retrofitting with more efficient motor and drive systems reduces electrical demand. Direct-drive motors, in which fan wheels are connected directly to the motor shaft, are an efficient replacement to traditional belt-driven fans. Belt-driven fans can have between 10% and 30% efficiency loss, whereas direct-drive fans do not suffer power transmission losses (Albers and Ellis 2023).

Replacing less efficient single-speed motor applications with integrated motor and control systems (IMACS) and other power-drive systems (PDS) can reduce electric demand for HVAC motors. Another option is electronically commutated motors (ECM), which combine a brushless motor with on-board electronics that convert AC power to DC for synchronous operation in a compact package. ECMs offer higher efficiency and more precise control over a wide range of speeds than typical AC motors paired with variable-frequency drives. These systems all improve HVAC motor efficiency by better matching motor output to heating and cooling demand. Improved efficiency of AHU fan motors for distributing air reduces the electrical demand of the HVAC system and can contribute to electrical load availability for installing central heat pump equipment serving air-distribution systems.

### 5.2.3.3 HVAC Airside Energy Recovery

**[Figure: Example of exhaust air heat recovery]**
*Image content: Diagram showing airflow paths for supply and exhaust air in a heat recovery system. Supply air enters, passes through a heat exchanger, and exits as conditioned supply air. Exhaust air exits the space, passes through the same heat exchanger to transfer heat, and is expelled. Key labels include "Supply Air In," "Supply Air Out," "Exhaust Air In," and "Exhaust Air Out."*

HVAC airside energy recovery refers to the capture and reuse of conditioned ventilation air to reduce space cooling or heating loads. Airside energy recovery is common for various HVAC systems, especially those that require large ventilation loads. Heat can be recovered from exhaust air streams as shown in Figure 5.2, from the heat rejected by the refrigeration cycle, or from waste or process heat. All these systems contribute to electrification, as they reduce heating loads, which can also reduce heating system capacity requirements. In a cooling-dominated climate, heat may be rejected from supply air streams to exhaust air streams, “recovering” cooling for the supply air and reducing the HVAC equipment cooling load. Passive energy-recovery strategies, such as exhaust air energy recovery, are more effective at reducing peak loads than active heat recovery options, such as refrigeration and process heat rejection, which require mechanical system operation and contribute to the building’s electrical demand.

Energy recovery in WSHPs systems is covered in Chapter 6, Section 1.1.3.5, and energy recovery with simultaneous and non-simultaneous heating and cooling using TES is covered in Section 7.5 in Chapter 7.

## Heat Recovery Ventilators (HRVs)

HRVs recover sensible heat and are characterized by their ability to effectively transfer heat from the exhaust air stream to the supply air stream. Best-practice systems have sensible heat recovery effectiveness levels of 70%–75% or greater and enthalpy recovery effectiveness of over 60% (ASHRAE 2020b). HRVs can use wasted heat from data centers, commercial refrigeration systems, and other constant heat sources within the building to provide an uninterrupted heat source throughout the year. These systems can allow a bypass of the heat recovery device when outdoor air conditions call for free cooling, thereby reducing fan pressure drop losses.

## Energy-Recovery Ventilators (ERVs)

ERVs recover both sensible and latent heat by transferring heat and moisture between incoming and outgoing air streams to reduce heating and cooling loads. This method is particularly effective in climates with extreme temperatures. ERV systems exchange the energy contained in air that would normally be exhausted out of a building or conditioned space and recover it to preheat or precool the incoming outdoor air. During cooling season, an ERV system precools and dehumidifies the incoming air; during heating season, the system humidifies and preheats the incoming air (Dieckman 2008). ERV systems are HVAC design strategies that help meet ventilation and energy standards, improve indoor air quality, and reduce HVAC loads, all of which contribute to reduced HVAC capacity. ERV systems help to maintain a 40%–50% indoor relative humidity in a variety of conditions (ASHRAE 2020b).

## Run-Around Coils

Although they are not as common as HRVs or ERVs, run-around coils are another method for energy recovery in HVAC airside systems. Run-around coils allow for energy recovery between air streams that are completely separated from each other. Run-around coil systems can also integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild. Another design option to improve heat recovery in run-around coil loops is the use of a water-to-water heat pump between the coils, which can increase heat recovery potential through increased ΔT and also potentially latent energy through freezing coils.

## Heat Recovery in a Retrofit Project

HRVs and ERVs can be installed on existing air handlers during a retrofit, incorporated into replacement units, or installed as stand-alone HRV/ERV units. ERVs are also commonly incorporated into dedicated outdoor air systems (DOAS), whether existing or installed as part of a decarbonization retrofit package such as one employing VRF systems without ventilation. It is also common to replace an old enthalpy wheel with a new one without replacing the entire system.

## 5.2.3.4 Ventilation Methods

Ventilation strategies can be used to reduce HVAC heating and cooling loads while maintaining suitable indoor air quality. Building ventilation is critical to the health of building occupants as it controls humidity; reduces indoor air contaminants, airborne diseases, cleaning and other chemicals, miscellaneous odors, and off-gassing of building materials and furniture; and keeps the building positively pressurized to minimize infiltration. Compliance with ASHRAE Standards 62.1 and 62.2 is crucial to ensuring that ventilation methods meet the necessary requirements for IAQ and energy efficiency while aligning ventilation with occupancy patterns. Beyond the ventilation requirements of Standards 62.1 and 62.2, ASHRAE introduced Standard 241, *Control of Infectious Aerosols*, to establish requirements for minimizing the risk of disease transmission. This standard introduced the concept of equivalent clean airflow (ECA) to determine the necessary amount of clean air needed to reduce the risk of long-range airborne transmission. ECA is a new and powerful concept in indoor air standards because it provides users flexibility to embrace approaches that are less energy intensive, such as layered strategies to improve IAQ through ventilation, filtration, air cleaning, and occupancy controls. For example, increasing outdoor air above the levels required for normal operation may be a poor solution because of the cost of conditioning more outdoor air or if outdoor air quality is poor where the building is located.

## 5.2.3.5 Controls Retrofit and Optimized Sequences of Operation Many older buildings have pneumatic controls or older direct digital controls (DDC) with limited capabilities. A decarbonization retrofit is a good time to consider a controls upgrade, including optimized sequences of operation. More details about sequences of operation are provided in Section 1.2 in Chapter 6. Both upgrading the controls and adjusting operation sequences can reduce peak load and building

 energy use. A California Energy Commission-funded study indicated dramatic heating savings through controls retrofits (CEC 2022).

**[Case Study: East Palo Alto Government Center, California]** *Image content: Case study box with title and descriptive text*
The case study for the East Palo Alto Government Center in California performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline 36 sequences. These measures,along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHP’s to replace the chiller/boiler plant.

## Chapter 6: Decarbonization Strategies and Technologies: HVAC Systems

This chapter discusses approaches and options for partial and full electrification of common HVAC systems in existing buildings and provides several case studies to demonstrate the approach to decarbonizing these systems. Retrofitting fossil-fuel-based HVAC systems with heat pumps poses several challenges, such as higher operating temperatures, conduit and electrical panel capacity limitations, compatibility with the existing system and components, and space and accessibility constraints, among others.

**[Figure: Total commercial buildings and floor space by heating equipment, 2018 percentage]**
*Image content: Horizontal bar chart showing percentage of total commercial buildings and floor space by heating equipment type. Data from EIA (2018). Key values include:*
- *Packaged heating units: ~37% of buildings, ~50% of floor space*
- *Furnaces: ~27% of buildings, ~18% of floor space*
- *Boilers: ~12% of buildings, ~30% of floor space*
- *Heat pumps: ~10% of buildings, ~10% of floor space*
- *Average building size by heating equipment: Packaged heating units 22,000 ft², Furnaces 10,700 ft², Individual space heaters 17,000 ft², Boilers 41,000 ft², Heat pumps 22,400 ft², Duct reheat 55,200 ft², District heat 79,300 ft²*
*Trend: Packaged heating units and boilers serve larger floor areas per building on average.*

Because most building cooling systems, such as direct expansion (DX) air conditioners or chillers, are electric, building heating systems are the primary focus for building electrification. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS), the majority of commercial building heating systems are packaged units with either gas furnaces or electric resistance heating coils, which include PTAC units and packaged rooftop units (RTUs). Furnaces and boilers make up another significant portion of heating equipment types. Details from the 2018 CBECS data are outlined below and shown in Figure 6.1.

- Packaged heating units (including PTACs and packaged RTUs) were used in 37% of buildings, or 50% of total floor space.
- Furnaces were used in 27% of buildings, but these buildings only accounted for 18% of total floor space.
- Although boilers were used in only 12% of buildings, these buildings accounted for 30% of total floor space.

## 6.1 HVAC System Retrofits

### Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

| Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment | Retrofit Options | Key Considerations |
|---|---|---|---|---|
| **Gas Furnace Retrofits** |  |  |  |  |
| Small Commercial | Packaged terminal air conditioner (PTAC) units | N/A | Full Electrification: Packaged terminal heat pump (PTHP) units | • Review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C])<br>• Account for unit defrost cycle during heating operation<br>• Confirm available electrical capacity to support heat pump |
| Medium Commercial |  |  |  |  |
| Multifamily |  |  |  |  |
| Hotel/Lodging |  |  |  |  |
| **Split-System Retrofits** |  |  |  |  |
| Small Commercial | Split-system AC with furnace | Single-zone or single-duct terminal units | Partial Electrification: Retain furnace for supplemental heating or Dual-fuel heat pumps<br>Full Electrification: Ductless or ducted split heat pump with complete removal of furnace |  |
| Medium Commercial |  |  |  |  |
| Multifamily |  |  |  |  |
| Hotel/Lodging |  |  |  |  |
| **Packaged Rooftop Unit Retrofits** |  |  |  |  |
| Small Commercial | Packaged rooftop unit (RTU) with furnace | Single zone<br>• Single-duct terminal units with zone reheat<br>• Dual-duct terminal units | Partial Electrification: In cold climates, may consider dual-fuel heat pump RTU<br>Full Electrification: Heat pump RTU or Variable refrigerant flow (VRF) system | • Review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C]); may consider using the existing furnace or installing dual-fuel heat pumps for these applications<br>• Account for unit defrost cycle during heating operation<br>• Confirm available electrical capacity to support heat pump<br>• Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems<br>• For RTUs with zone reheat, evaluate sizing of RTU for heating with heat pump vs. zone reheat to optimize:<br> • Efficiency<br> • GHG emissions<br> • Energy cost<br> • RTU size for roof space and weight capacity |
| Medium Commercial |  |  |  |  |
| Large Commercial |  |  |  |  |

## Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

| Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment | Retrofit Options | Key Considerations |
|---|---|---|---|---|
| **Central Boiler Retrofits** | | | | |
| Small Commercial | VAV reheat with packaged RTUs or Air-handling unit (AHU) | Single-duct terminal units with zone reheat | **Partial Electrification:**<br>- Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or<br>- Heat recovery chiller (optional TES)<br>**Full Electrification:**<br>- Air-to-water heat pump to replace boiler (optional TES), or<br>- Ground-source heat pump (GSHP), or<br>- VRF system | **Partial Electrification:**<br>Evaluate sizing of heat pump vs. condensing boiler to optimize:<br>- Efficiency<br>- GHG emissions<br>- Energy cost<br>- RTU size for roof space and weight capacity<br>- Electrical capacity<br>**Full Electrification:**<br>- Perform heating system temperature stress test to determine minimum HHW operating temperature to meet loads<br>- Confirm available electrical capacity to support heat pump<br>- For air-to-water heat pumps, review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C]) to determine need for supplemental heating<br>- Account for unit defrost cycle during heating operation<br>- Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems<br>- TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/or heat recovery chillers<br>- Evaluate HHW reheat or four-pipe systems for heat recovery between zones |
| Medium Commercial | Two-pipe or four-pipe fan coil units (FCU) with boiler | Local FCU | **Partial Electrification:**<br>- Heat pumps paired with condensing boiler or other high-efficiency boiler for peak heating days or<br>- Heat recovery chiller (optional TES)<br>**Full Electrification:**<br>- Air-to-water heat pump to replace boiler (optional TES), or<br>- GSHP, or<br>- VRF system |  |
| Large Commercial | | Dual-duct distribution | Same as single-duct AHU but may consider retaining AC unit for cold deck and grouping heat pumps to serve hot deck (and cold deck) |  |
| Multifamily | | | |  |
| Hotel/Lodging | | | |  |
| **Water-Source Heat Pump Retrofits** | | | |  |
| Medium Commercial | Water-source heat pumps (WSHPs) with boiler | N/A | **Partial Electrification:**<br>- Condensing boiler or other high-efficiency boiler for peak heating days<br>**Full Electrification:**<br>- Air-to-water heat pump (TES) or<br>- GSHP | - Confirm available electrical capacity to support heat pump<br>- TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/or heat recovery chillers |
| Large Commercial | | | |  |
| Multifamily | | | |  |
| Hotel/Lodging | | | |  |

## 6.1.1 Gas Furnace Retrofits

There are many types of HVAC equipment that have a gas-fired furnace section. This section covers the most common equipment types with gas furnaces and options for full or partial electrification of those systems.

### 6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits

Packaged terminal air conditioner (PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building. These are most applicable to multifamily and hotel/lodging, such as shown in **[Figure: Packaged terminal unit]**, where they represent a relatively inexpensive HVAC package that provides ease of maintenance and replacement. PTAC units also may be used in some small and medium office buildings. Many PTAC units use electric heating coils to provide heating units, though natural-gas-fired PTAC units are available. Whether using electric resistance or gas-fired heating, there is an opportunity to reduce facility GHG emissions through retrofitting PTAC units with PTHP units.

Like PTACs, PTHPs offer a relatively inexpensive HVAC package that provides ease of maintenance and replacement, simple individualized comfort control for the occupants, and less intensive installation requirements where no ductwork or piping is needed for installation and operation. While installations are less intensive, a PTHP retrofit is not simply a like-for-like replacement. The design must consider the higher load between cooling and heating and the design temperatures for sizing the PTHP. For climates that are heating dominant, a decision point is whether to include supplemental electric resistance heating to meet the heating load. This decision is influenced by:

- Climate and design heating requirements
- Available electrical capacity
- Electric demand utility costs
- Marginal emissions when electric resistance heating would be used
- PTHP system size relative to wall cavity

Where gas-fired PTAC units are in place for a heating-dominant climate, evaluate the new electrical load profile for PTHP heating (and supplemental electric resistance heating, if necessary) and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost prohibitive, or may be schedule prohibitive, and partial electrification options provide an alternative solution.

## 6.1.1.2 Split-System AC Retrofits

The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. These combine a split-system AC, with the evaporator coil and fan indoors and condenser and compressor outdoors, for cooling along with a natural-gas-fired furnace for heating. Depending upon the application, these systems may be ductless or ducted. Like PTAC units, they provide a common and inexpensive HVAC system that is easy to maintain and allows for the replacement of portions as needed rather than entire units. Figure 6.3 shows images of split-system heat pump installations at the Vera Cruz Village Apartments (see Case Study 13, Vera Cruz Village, California).

Split-system heat pumps can offer straightforward replacements for existing split systems, whether ductless or ducted configurations. With the split nature of these systems, and the location of outdoor units, the physical size of a replacement split heat pump is typically not a significant issue. Similar to a PTAC-to-PTHP retrofit (discussed in Section 6.1.1.1), the design must consider the higher of the cooling or heating load and the design temperatures for sizing the split heat pump.

**[Figure: Split-system heat pump installation—Vera Cruz Village Apartments]**
*Image content: Exterior views of a multifamily building showing split-system heat pump installations, including outdoor units mounted on walls and a ground-level unit with a truck nearby. Close-up images show the heat pump units and their placement relative to windows and building structure.*

## 6.4.3 Case Study: Vera Cruz Village Apartments

The Vera Cruz Village Apartments project in San Jose, California, is an example of a split-system AC with furnace partial electrification retrofit in a multifamily building. The team chose a partial electrification solution, installing ASHPs for cooling and heating needs along with gas furnaces for supplemental heating. In this project, the existing gas-fired furnaces were in good operating condition with sufficient years of effective useful life (EUL) remaining and were retained for supplemental heating.

## Partial Electrification: Dual-Fuel Heat Pumps

![Figure: Diagram of dual-fuel split-system heat pump](Image content: Schematic showing a split-system heat pump paired with a natural gas furnace. Key components labeled include refrigerant lines, gas supply, air handler blower, heat pump indoor unit, furnace exhaust, gas furnace, and air filter.)

Another option when there are limitations on a split heat pump to meet the full heating load can be to install dual-fuel heat pumps. These allow for supplemental heating, typically natural gas fired, that can meet the heating load when the outdoor temperatures fall below the operating range of the heat pump. Figure 6.4 provides an example diagram of a split-system heat pump paired with a natural gas furnace. A dual-fuel heat pump application may be a good solution when supplemental heating is needed but the existing furnace does not have sufficient EUL remaining to be an acceptable solution. Dual-fuel heat pumps also provide an alternative when electrical capacity is limited and the full heating load cannot be met with a heat pump alone. For this scenario, the heat pump can be sized to match the available electrical capacity and then the gas furnace sized to meet the balance of the heating load. The controls for the heat pump should be programmed to operate the auxiliary furnace in response to the current electrical demand relative to the building’s electrical capacity.

Finally, in cold climates with design temperatures well below freezing, a dual-fuel heat pump can efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat. In cold-climate scenarios, a dual-fuel split-system may not meet the full heating load due to other factors mentioned above (electrical capacity, roof space and structural capacity, etc.). Cold climates with design temperatures well below freezing may use a dual-fuel heat pump to efficiently meet a portion of the heating load with a gas furnace sized to provide supplemental heat.

### Full Electrification: Ductless or Ducted Split Heat Pump with Complete Removal of Furnace

Full electrification with a split heat pump can take two forms: a split heat pump with supplemental electric resistance heat and a split heat pump with no supplemental heating.

A split heat pump with electric resistance supplemental heating represents a full electrification option but is less efficient than a split heat pump only. Electric resistance supplemental heat is often used during defrost cycles (see Section 6.1.4.1) to melt freezing coils during heating operation. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

Split heat pumps that can be sized to meet the full heating load without need for supplemental heating constitute a straightforward replacement. The split heat pump will be sized based on the peak heating load identified from hourly load analyses and should account for defrost cycle operation as discussed in Section 6.1.4.1.

## 6.1.1.3 Packaged Rooftop Unit (RTU) Retrofits

As shown in Figure 6.1, packaged HVAC units are the most common type found in commercial buildings. They are a common retrofit and represent a significant opportunity for decarbonization. Of these packaged systems, single-zone RTUs are very common and found on the rooftops of many small and medium commercial buildings. Packaged multiple-zone RTUs that are single duct to terminal units with zone reheat are more commonly found on medium commercial buildings and some large commercial buildings. This section will consider packaged multiple-zone RTUs with variable volume and temperature (VVT) control or electric zone reheat. Section 6.1.3.2 will cover multiple-zone RTUs with hot-water reheat served by a boiler.

Packaged RTU systems, whether single zone or multiple zones, can be replaced with packaged heat pump RTUs. Packaged systems make for seemingly straightforward replacements. However, like other heat pump retrofits, the cooling and heating loads must be evaluated and the larger of the two used for sizing the packaged heat pump RTU. Where heating is the larger load, the retrofit will not be a simple like-for-like replacement of packaged units. Sizing the heat pump to meet the heating load can result in specifying a larger RTU than the existing unit, raising concerns about electrical capacity, roof space, and equipment weight and structural capacity in some applications. This can also lead to humidification issues during cooling but selecting an RTU with variable-speed compressors allows the heat pump to modulate and better meet the cooling and dehumidification loads. The dimensions and weight of specified packaged heat pump RTUs need to be closely evaluated to ensure that the unit meets the existing roof’s structural capacity and will fit in the available space, with sufficient clearance for ease of maintenance and repair.

A variety of strategies can be used to address packaged heat pump RTU size and weight:

- Following the methodology discussed in Section 3.4 and illustrated in Figure 3.7 in Chapter 3, implementing strategies for high performance envelopes and HVAC heat recovery to reduce building heating and cooling loads may allow for reduced sizing of the packaged heat pump RTU that will not exceed roof space constraints or roof structural capacity.
- Install dual-fuel heat pumps to meet the full heating load as discussed under partial electrification options.
- Install a packaged unit (typically semi-custom) with a DX coil and electronic expansion valve (EEV) kit(s) served by separate VRF heat pump condensing unit(s). This solution can increase flexibility for roof weight distribution, although it can increase cost compared to a packaged heat pump RTU.
- Include electric resistance heating or make use of existing electric resistance heating where already in use for zone reheat. Local grid emission factors and electricity costs must be considered when evaluating supplemental electric resistance heat, as this can represent a significant increase in electricity consumption.

### Partial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates

Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace. The packaged dual-fuel heat pump RTU typically uses the heat pump first to meet the heating load and then operates the gas furnace to provide heat below a specified temperature. Dual-fuel heat pumps provide an option where heating capacity drives peak equipment sizing. It can be a challenge to accommodate a large enough packaged heat pump RTU within the existing roof space and structural capacity for peak heating, but a smaller unit will serve for peak cooling. This option also provides an alternative when electrical capacity is limited.

## Full Electrification: Heat Pump RTU

### Single Zone

A packaged single-zone heat pump RTU that can be sized to meet the full heating load without triggering the concerns noted earlier in this section makes a straightforward replacement. Even when electrical service, size, and weight are issues, they can often be addressed in ways that still make this type of retrofit financially feasible. Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode, as discussed in Section 6.1.4.1.

**[Figure: Vera Cruz Village, California]**
*Image content: Case study infographic showing heat pump replacements in a multifamily apartment village in Richgrove, CA. Majority of buildings replaced existing packaged RTUs with packaged heat pump RTUs. Retrofits also included split-system heat pump installation and packaged heat pump energy recovery units.*

### Multiple Zone: Variable Volume and Temperature (VVT)

Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling change-over type system, also known as a variable volume and temperature (VVT) system. In such systems, the packaged heat pump RTU provides hot or cold air to all zones. Zone dampers control the amount of airflow in order to control room temperature, but there is no zone-level control over supply air temperature. These systems only work for zones that have similar load profiles—i.e., similar exposure and loads. This retrofit approach can be used on existing VVT systems or as a potential solution for larger renovations where zones are being reconfigured or redone.

### Multiple Zone: Electric Variable Air Volume (VAV) Reheat

Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrification option. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

**[Figure: StopWaste Office, California]**
*Image content: Case study infographic showing a packaged RTU heat pump retrofit in a small office building in Oakland, CA. VAV RTUs were replaced with packaged heat pump VAV RTUs.*

### Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems

Dual-fan, dual-duct (DFDD) systems use a cooling air handler and a heating air handler to provide independent cold air and hot air to each zone. This approach eliminates electric resistance or hot-water heating at the zone terminal units, while still providing full zonal temperature control. Packaged heat pump RTUs can be used to create a non-custom DFDD setup, which combines two or more heat pump RTUs and traditional packaged cooling-only RTUs, depending on the load requirements. This retrofit approach is valid for existing DFDD buildings but also for major retrofits where a majority of ductwork and terminal units are being replaced due to age or layout changes.

## 6.1.2 Steam System Retrofits

Current heat pump technology is designed to supply heating hot water, not steam, though there may be future technology to fill that gap. Electric-resistance steam boilers may be an appropriate solution to replace gas-fired steam boilers depending on the source of electricity and the emission profile, though these are often untenable from electrical service sizing and operational cost perspectives. Some district/city steam providers may provide “low-carbon” or “carbon-free” steam

## 6.1.3 Central Boiler Retrofits

There are many types of HVAC systems that use a central hot-water system served by a natural gas boiler or steam-to-hot-water heat exchanger. This section covers the primary retrofit options for a central hot-water boiler plant. The subsections cover specific considerations for the different HVAC systems that use central hot water.

### Partial Electrification: Air-to-Water Heat Pumps Paired with Condensing Boiler or Other High-Efficiency Boiler for Peak Heating Days

A hybrid solution for a central heating hot-water system is to pair air-to-water heat pumps (AWHPs) with a high-efficiency boiler, such as a condensing boiler, to meet the heating load. Hybrid systems can meet the heating load when there are challenges to meeting the full heating load with an AWHP or when it otherwise does not make sense to fully electrify immediately (e.g., cost and existing equipment age). There are many potential designs for AWHPs paired with condensing boilers, and the division of heating between the heat pump and high-efficiency boiler will vary based on the specific building and system. Refer to Section 3.4.1 in Chapter 3 for additional discussion regarding rightsizing a combination AWHP and boiler plant. Some scenarios include:

- **Electrical System Capacity Limiting Heat Pump Size.** The heat pump can be sized for the existing electrical capacity. The high-efficiency boiler will be used to meet the heating load that exceeds the maximum heating capacity of the heat pump.
- **Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads.** Multi-stage or modulating heat pumps can allow for a wider range of operation to meet both cooling and heating loads. These scenarios can still lead to heat pumps being slightly undersized for the heating load, and a high-efficiency boiler can be used to supplement for peak heating days.
- **Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides.** When heating hot-water supply temperatures exceed the capacity of available, or cost-effective, heat pump options, a high-efficiency boiler can be used to meet peak heating loads. The hot-water supply temperature can be reset to match the outdoor air temperature, while the heat pump used to meet heating loads is set at or below the maximum hot-water supply temperature. The high-efficiency boiler will be sequenced to meet the heating load at hot-water supply temperatures above the capacity of the heat pump.

Special attention must be paid to the operating temperatures of the AWHPs and boilers. The condensing boiler can supply hot water at a higher temperature than typical AWHPs, but the return water temperature will also be higher. This can result in the HHW loop return temperature exceeding the inlet temperature at which the AWHP will operate. For this reason, if the AWHPs and boilers are operating simultaneously, they need to be operating at a similar hot-water supply

## 6.3.3 Heat Recovery Chiller (Optional TES)

Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications, such as space heating or domestic hot water. They transfer heat from the chiller’s condenser through a heat exchanger to the desired heating system. By nature of their design and operation, heat recovery chillers are a good retrofit solution when simultaneous heating and cooling are needed. However, heat recovery chillers typically do not consistently provide sufficient heating to satisfy the heating hot-water load at peak times, when many buildings do not have high cooling requirements. Some exceptions are buildings with high and constant heating loads, such as data centers, where cooling needs enable sufficient heat production from the heat recovery chiller.

Heat recovery chillers may provide a full electrification solution when paired with a TES system. The TES can provide a cooling sink for the chiller that allows it to serve as a sufficient heat source for the heating hot-water load. Hourly analysis of building heating and cooling loads is necessary to determine sizing for a heat recovery chiller and TES tank and whether they can be operated effectively to meet building loads and reduce GHG emissions. TES systems are discussed further in Section 7.5 in Chapter 7.

Both air-cooled and water-cooled chillers are offered with heat recovery capabilities that produce hot water. Water-cooled chillers incorporate a heat exchanger to recover heat from the condenser water loop. Excess heat that is not recovered is still released through a cooling tower or other heat-rejection device. Air-cooled chillers will include either an in-line, water-cooled heat exchanger prior to the air-cooled condenser or may have parallel circuits that allow for switching between the air-cooled condenser and a water-cooled heat exchanger.

Heat recovery chillers typically provide a maximum hot-water supply temperature between 120°F and 140°F (48.9°C and 60°C). Water-cooled heat recovery chillers can provide higher hot-water supply temperatures than AWHPs, depending on the refrigerant that is used. Like the AWHPs discussed above, these are lower operating temperatures than systems designed for fossil-fuel-fired boilers. If a building stress test indicates that temperatures above the heat recovery chillers’ maximum supply are needed, supplemental heating will be required. This can be accomplished by adding high-temperature or cascading heat pumps or with a hybrid system that incorporates a high-efficiency boiler for peak heating periods.

## Partial Electrification: Heat Recovery from Sewer Water

Sewer wastewater can act as a heat source/sink for building heating and cooling needs. While there are different methods for using wastewater heat recovery, typical systems collect wastewater in a holding tank, run it through a macerator, and filter the wastewater before passing it through a heat exchanger to transfer heat with the building systems. The system acts as a heat source during heating months to supplement other heating sources for the building. During cooling season, the system can also act as a heat sink, allowing the building to reject heat to the holding tank where it is tempered before being discharged to the sewer.

Sewer heat recovery similarly can be used as a source for domestic hot-water (DHW) heating as described in Section 8.7 in Chapter 8.

## Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)

Full electrification of the heating hot-water system can be achieved using AWHPs. As discussed above, heat pump systems typically operate at lower temperatures than systems designed for fossil-fuel-fired boilers. As discussed in Section 3.3.1.5 in Chapter 3, a building temperature stress test should be done to evaluate the minimum hot-water temperature required to meet the building heating load. Hot water and steam radiators found in older buildings often present a challenge due to the hot-water supply temperatures typically used with operation. Design options exist to meet higher hot-water temperatures with heat pumps, if necessary, as described below.

### Cascading Heat Pump System

**[Figure: Diagram of cascading hydronic heat pump system]**
*Image content: The diagram shows three main components in series: an air-to-water heat pump (AWHP) receiving ambient air, a buffer tank maintaining water at 90–100°F (32–38°C), and a water-to-water heat pump (WSHP) raising the supply to 160–180°F (71–82°C).*

One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C). A buffer tank should be installed between the AWHP and WSHP to help stabilize and smooth operation of the heat pumps.

## Chapter 6: Decarbonization Strategies and Technologies: HVAC Systems

### High-Temperature Heat Pumps

High-temperature heat pumps provide another option for central heating hot water. These heat pumps may use multiple refrigerant stages to produce water near 180°F (82.2°C) but are often costlier than more conventional heat pump designs. High-temperature heat pumps have been used in Europe, particularly in Scandinavia, and there are several manufacturers with products available. Manufacturers in North America are beginning to develop more high-temperature heat pump offerings, though often they are relatively expensive solutions designed for domestic hot-water applications.

### Full Electrification: Ground-Source Heat Pump to Replace Boiler

Ground-source heat pumps (GSHPs) can be open-loop or closed-loop systems. They offer a reliable and sustainable energy source for HVAC decarbonization in existing buildings but have higher initial installation costs compared to other heat pump options. GSHPs use the relatively constant temperature of the ground to extract or reject heat, acting as a heat sink or heat source much like a TES system. An important factor in GSHP design is the balance of the annual heating and cooling loads served by the system. If the annual heating and cooling loads are not well balanced, the ground source will slowly deteriorate and become warmer, or cooler, over time depending on the dominant load.

**[Figure: Skokie Courthouse GSHP system schematic]**
*Image content: Schematic showing a hybrid GSHP system with geothermal well field, supplemental condensing boilers, and centrifugal chillers serving AHU systems.*

See the case study for Skokie Courthouse for a central plant retrofit with a GSHP serving AHU systems. A GSHP was selected to replace the existing central plant for GHG emissions reduction, economic performance, and reliability. The cost for drilling the geothermal well field made it impractical to serve 100% of the building’s heating and cooling loads. A hybrid system design was used with the GSHP sized to meet the majority of the heating and cooling loads aided by supplemental condensing boilers and centrifugal chillers.

### Open-Loop Systems

Also known as groundwater systems, open-loop systems pump water directly from a well or water body, use it to transfer heat to or from the building, and then discharge it back into the ground well or water body. Open-loop systems require access to an adequate groundwater source.

### Closed-Loop Systems

These systems circulate a heat transfer fluid, typically a mixture of water and glycol, through a closed loop of underground pipes. The fluid absorbs heat from the ground in winter and transfers it to the building for heating. In summer, the system extracts heat from the building and releases it into the ground.

Closed-loop systems involve burying a network of high-density polyethylene (HDPE) pipes in vertical or horizontal configurations in the ground or, in some cases, submerging them in a nearby water body. Vertical loops require drilling boreholes, while horizontal loops are installed in trenches. These systems require sufficient land area for trench or borehole installation, which typically makes them most suitable for campus applications and can make them difficult and impractical for many individual building retrofit applications, particularly in dense urban areas. However, there are technologies using diagonal boreholes that have been used in countries including Sweden, which are being tested in places such as New York City for retrofitting a GSHP in an existing high-rise building.

Geothermal systems can be deployed in a wide range of climates, but they are particularly advantageous in areas with moderate to extreme temperature variations where AWHPs have lower performance. They are highly efficient in both heating and cooling modes and can provide consistent performance year-round.

While geothermal systems can be beneficial in both commercial and multifamily buildings, there are some differences to consider. Commercial buildings may have higher heating and cooling loads, complex zoning requirements, and specific code compliance considerations. Multifamily buildings may need to address tenant comfort, individual control options, and coordination with shared systems. Customizing the geothermal system design and installation process to suit the building type is essential for optimal performance and efficiency.

GSHPs also may be combined with AWHPs, heat recovery chillers, or conventional chillers to meet heating and cooling loads. For example, combining a GSHP with a conventional chiller served by a cooling tower or other air-source heat sink can address scenarios where building cooling loads are considerably larger than heating loads. The GSHP can be sized to meet the building heating load and the chiller sized to meet the cooling load that exceeds the GSHP’s capacity.

### Full Electrification: Variable Refrigerant Flow (VRF) System

Variable refrigerant flow (VRF) systems are a full-electrification option for central boiler retrofits. See Section 6.1.1.3 for prior discussion of VRF systems, including refrigerant considerations.

**[Figure: Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems]**
*Image content: Book cover showing title "Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems" by Steve Kavanaugh and Kevin Rafferty. The subtitle reads "A Complete Guide to Design and Install Ground-Coupled Systems for Commercial and Institutional Buildings."*

Geothermal Heating and Cooling is recognized as the primary reference for non-residential GSHP installations (Kavanaugh and Rafferty 2014). This essential guide for HVAC design engineers, design-build contractors, GSHP subcontractors, and energy/construction managers also provides building owners and architects with insights into characteristics of quality engineering firms and the information that should be provided by design firms competing for GSHP projects.

**[Figure: Case Study - Stella B. Werner Council Office Building, Maryland]**
*Image content: Logo for ASHRAE and a badge indicating "15" with the text "Building Decarbonization Retrofits for Commercial and Multifamily Buildings"*

### CASE STUDY: Stella B. Werner Council Office Building, Maryland

See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a water-cooled VRF system. The system provided a single-system solution that fit within existing ceiling heights while allowing modular design and installation by floor.

**[Figure: Case Study - Ken Soble Tower, Canada]**
*Image content: Logo for ASHRAE and a badge indicating "11" with the text "Building Decarbonization Retrofits for Commercial and Multifamily Buildings"*

### CASE STUDY: Ken Soble Tower, Canada

See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.

## 6.1.3.1 Optional Thermal Energy Storage (TES)

For any central heating hot-water system retrofit that maintains a hydronic approach, thermal energy storage (TES) systems are a valuable addition. They provide flexibility in meeting a building’s heating and cooling demands, allowing for load balancing and improved energy efficiency. The integration of TES can effectively reduce the heat pump capacity required for the heating hot-water system. When paired with on-site renewable energy production, such as solar PV, heat pumps and TES systems can be designed to produce chilled or hot water using clean energy and store these for use during periods when grid emission factors are high. Renewable energy production is discussed in Section 7.1, and TES systems and strategies are discussed in Section 7.5 in Chapter 7.

## 6.1.3.2 VAV Reheat with Packaged RTUs or Air Handlers

As discussed in Section 6.1.1.3, packaged RTU systems can be replaced with packaged heat pump RTUs, using hourly cooling and heating load analysis to determine the appropriate sizing for the heat pump. These are not simply like-for-like replacements, and heat pump RTU size and weight, along with duct sizing, are important design parameters.

Packaged RTU systems with central boilers will have the bulk of heating energy consumption at the zone level hot-water coils. The heating at the central RTU is typically just preheating, which is generally needed only for cold outdoor air temperatures when heat pump performance is lower. As a result, installing packaged heat pump RTUs may provide only minimal benefit, and greater focus should be given to the central boiler and heating hot-water system. A more extensive discussion of central boilers in heating hot-water systems is provided in Section 6.1.3.

AWHPs typically use a lower hot-water supply temperature than the boiler systems they are replacing, which affects the associated heating capacity of the terminal unit heating coils. The revised performance and coil capacity should be modeled using the original terminal unit manufacturer’s catalog data or performance software. Many existing terminal units, especially those used with condensing boilers, will already have this. Boxes with just one row of coils can be retrofitted with a two-row or three-row coil and/or with a larger coil and added duct transitions, if necessary, as determined by the building stress test and coil performance selection software analysis. Many VAV box and coil manufacturers offer multiple coil options, including high-capacity coils, different circuiting options, and oversized casings, where the inlet size is the same but the coil and casing are the size of the next box size up. A decarbonization retrofit should evaluate whether existing coils and piping distribution can handle the increased flow rates typical of a central plant heat pump design: the temperature difference at design conditions across the heating coil can be as low as 10°F (5.6°C).

**[Figure: Hot-water supply temperature (HWST) vs. hot-water return temperature (HWRT) for one-row, two-row, and three-row hot-water coils]**
*Image content: Graph showing HWST on the y-axis and HWRT on the x-axis for one-row, two-row, and three-row coils at a given capacity (same entering and leaving air temperatures at the same airflow rate).*

**[Figure: Hot-water flow requirements for one-row, two-row, and three-row hot-water coils]**
*Image content: Graph showing hot-water flow requirements for the same coils and conditions.*

The figures show that one-row coils struggle to provide enough capacity (for these given conditions) below ~145°F (~62.8°C) water as they max out on flow and minimum DT. As additional rows are added, lower hot-water supply temperatures are viable, often with reasonable DTs and flow rates.

A study of VAV boxes and hot-water heating coil performance is provided in “The Decarbonization of Existing Heating Hot Water Systems” (Ricart et al. 2023).

As an alternative, high-temperature heat pumps, or cascading heat pump systems, described in Section 6.1.3, provide an electrification design option that can provide higher hot-water supply temperatures near 180°F (82.2°C). These systems have a higher first cost than a typical AWHP but may avoid the need to retrofit coils within the existing system.

### 6.4.3 Coil Selection

![Figure: HHW temperatures and DT for one-, two-, and three-row coils for a given capacity.](image1.png)

*Image content: Graph showing hot water supply temperature (HWST) on the x-axis (115°F to 195°F) versus hot water temperature rise (HW ΔT) on the left y-axis (0°F to 120°F) and hot water return temperature (HWRT) on the right y-axis (80°F to 170°F). Three solid lines represent 1-row (orange), 2-row (blue), and 3-row (green) standard coil ΔT. Three dashed lines represent 1-row (orange), 2-row (blue), and 3-row (green) standard coil HWRT.*

![Figure: HHW flow for one-, two-, and three-row coils for a given capacity.](image2.png)

*Image content: Graph showing HWST (°F) on the x-axis (115°F to 195°F) versus flow (gpm) on the y-axis (0 to 5 gpm). Three lines represent 1-row (orange), 2-row (blue), and 3-row (green) standard coil flow.*

## 6.1.3.4 Radiant Conversions

Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit option to replace existing FCUs, and hot-water radiators can replace steam radiator systems. Radiant systems can be designed to operate at lower supply temperatures than FCUs, which can allow for the use of lower temperature hot-water systems. This can be particularly beneficial when electrifying systems, as AWHP systems can provide lower temperature hot water than traditional boilers.

ant systems do not require as high a hot-water supply temperature as forced-air terminal units, and the lower hot-water supply temperature pairs very well with heat pump systems. Where gut renovations are being made to a building, retrofitting with radiant floor or ceiling systems may be an option, but in most cases, in-floor or in-ceiling systems are likely not cost-effective. For example, in Case Study 8, Montreal City Hall, Canada, in-floor radiant systems were considered but, due to the building’s historic status, were not a feasible retrofit option. Where radiant systems are pursued, ASHRAE’s *Active and Passive Beam Application Design Guide* provides a resource for system design (Woollett and Rimmer 2014).

Radiant systems will require supplying ventilation air to spaces, typically using a dedicated outdoor air system (DOAS). The DOAS will be sized to meet the ventilation loads for the spaces. *ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition*, is a useful reference for retrofits that will include a DOAS to meet ventilation (ASHRAE 2022f).

**[Figure: Case Study 2 – 345 Hudson, New York]**
*Image content: Side-by-side photos of the 345 Hudson building exterior and a schematic of the radiant system retrofit layout.*

### 6.1.3.5 Water-Source Heat Pump Retrofits

For existing buildings that are served by an existing WSHP loop that includes a central boiler to maintain loop temperature during heating and cooling tower during cooling, these systems represent a great opportunity for full electrification. WSHP loops are a very efficient system for heating and cooling medium and large commercial buildings as well as multifamily and hotel/lodging buildings. The heat pumps in each zone exchange heat between the space and the water loop. When different zones are heating and cooling at the same time, the loop effectively allows heat extracted from one zone to be supplied to another. Unlike the VRF systems discussed in this guide, WSHP systems use water as the medium for transporting energy throughout the building, which does not represent a GHG emissions concern like the refrigerants circulated for VRF. This approach of moving energy around the building is like the Nordic Model described in Case Study 2, 345 Hudson, New York, which includes WSHPs at each floor serving radiant systems that are all connected to a condenser water TES network for the building.

WSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C and 37.8°C), and the low heating temperature can make for very efficient heat pump operation as a replacement for the central boiler. WSHP loops are usually served by a cooling tower to handle excess heat rejection requirements. The loads on the central boiler may be low because of the trading of heating and cooling between zones; the boiler is only required to make up the difference in heat between the water temperature and the minimum loop temperature, not the full heating load. For buildings with large floor plates, in particular, the load on the boiler may be very low because the majority of the square footage will be cooling only (e.g., large interior zones).

Given the moderate temperatures in WSHP hydronic loops, AWHPs are a good option for boiler retrofits in WSHP loops. The moderate supply water temperatures result in high heat pump capacity and efficiency. AWHPs also offer an opportunity to serve both the heating and cooling requirements for the WSHP loop. If including cost for an AWHP to replace the boiler, using it as a

## Chapter 6: Decarbonization Strategies and Technologies: HVAC Systems

cooling source eliminates the water-use and maintenance requirements of a cooling tower. Use of an AWHP does represent an increase in energy use, and cooling towers may still be necessary to meet the load in cooling-dominated climates. However, where an AWHP can serve both the heating and cooling needs of the WSHP loop, eliminating the cooling tower provides additional operating cost savings to account for when evaluating the retrofit.

If the existing building does not currently have a WSHP loop, one can potentially be added through the conversion of an existing hydronic heating system, such as a two-pipe FCU system. As noted in Section 6.1.3.3, the existing piping must be evaluated for use with the WSHP loop.

Depending on the age of the central boiler equipment serving the existing system (either existing WSHP loop or converted hydronic loop), it may continue to be used until the end of its EUL as the heating source for the WSHP loop.

In such cases, the system design and operating temperature should be evaluated for lowest operating cost and GHG emissions. For example, the system can be designed to operate at a lower loop temperature during heating mode, such as 50°F (10°C), which will require more heat input from the WSHPs at lower operating efficiencies. The alternative would be to operate the central boiler to raise the loop temperature, say to 60°F (15.6°C), where the WSHPs can operate more efficiently. The system can be designed to operate most effectively considering:

- Cost of electricity and fuel for the boiler
- COP of the WSHPs at 50°F (10°C)
- COP of the WSHPs at 60°F (15.6°C)
- Efficiency of the central boiler
- Available heat recovery from other zones in the WSHP loop
- Expected hours of loop operation at minimum temperatures

### Thermal Energy Storage (TES)

Thermal energy storage (TES) systems can be integrated with WSHP loops to reduce the need for added heating or cooling to the loop or to stage the periods of loop heating or cooling to coincide with low GHG emissions periods. Case Study 2, 345 Hudson, New York, provides an example of a TES and WSHP network that maintains a loop temperature for high-temperature cooling and low-temperature heating. TES systems and strategies are discussed in Section 7.5 in Chapter 7.

### Ground-Source Loops

Ground-source loops serve as a heat source/sink for the WSHP loop, reducing or eliminating the need for a boiler and cooling tower. Though expensive, GSHPs can be a high-efficiency decarbonization option for retrofit projects that have sufficient land space and central boilers and cooling towers at the end of EUL.

**[Figure: Virginia Beach City Public Schools case study diagram]**
*Image content: Diagram showing ground-source loops serving a WSHP network at Virginia Beach City Public Schools, with annotations indicating phases of work and school locations.*

The case study for Virginia Beach City Public Schools (VBCPS) outlines such projects with ground-source loops serving a WSHP network. The retrofits for several VBCPS schools included existing two-pipe WSHP systems with components at, or near, their end of EUL. Through multiple phases of work, ground-source loops were installed and connected to the existing WSHP networks at several schools. GSHPs were feasible for VBCPS because these schools had available land, such as sports fields, adjacent to the buildings that provided easy access for installation of the ground-source loops.

## 6.1.4 Air-Source Heat Pump Considerations

### 6.1.4.1 Air-Source Heat Pump Defrost Cycle

The defrost cycle is another important design consideration for air-source heat pumps. Defrost is necessary to maintain heat pump operation/performance at low outdoor air temperatures, typically below ~45°F (~7.2°C), depending on the outdoor humidity level and the temperature of the outdoor coil. The frequency and rate of frost buildup depend on the outdoor air temperature and humidity because water vapor in the air freezes to the coils. Frost buildup reduces the heat transfer at the outdoor coils, lowers the heat pump capacity and efficiency, and eventually can cause the unit to fail altogether. Defrost demand typically peaks at outdoor temperatures of 30°F to 40°F (~1.1°C to 4.4°C), when moisture content in the air is higher than at colder temperatures.

There is a variety of methods for defrost, and two common methods are reversing the heat pump cycle or using electric resistance heaters. Additional details of defrost cycles, including other methods (e.g., hot gas bypass defrost), are presented in *Decarbonizing Building Thermal Systems: A Guide for Heat Pump Systems and Beyond* (Houshainy et al. 2024). The type of air-source heat pump (RTU, AWHP, split, etc.) also affects how defrost may operate and what options are available.

Reverse cycle defrost temporarily operates the heat pump in cooling mode, using heat from inside the building to melt ice from the outdoor coils. The duration and frequency of defrost cycles depend on multiple factors specific to the building, heat pump, and heat pump controls. The defrost cycles are commonly between 2 and 10 minutes and should not initiate more than every 30 minutes. These defrost cycles should be factored into heat pump sizing for heating loads, because the building will have temporary periods of reduced heating capacity. Most manufacturers will provide a defrost derate factor that can be applied to peak load calculations. Larger equipment will have multiple refrigeration circuits that allow alternating circuits to be in defrost mode, which limits the reduction in capacity.

Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode (when the heat pump is running in reverse) and also may be required in colder climates when heat pump capacity drops below design. While supplemental electric resistance heating is often an inexpensive add-on for HVAC equipment, it can trigger electrical service upgrades and should be rightsized for the application.

Electric resistance heating can also be used directly at the outdoor coils to prevent the formation of frost. Similar to the use of electric resistance heating for comfort during reverse cycle defrost, the addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.

## 6.1.4.2 Cold Climate Considerations

ASHPs are a viable option for electrification in cold climates, but their performance depends on outdoor air temperature, and the performance and heating capacity of ASHPs are primary considerations in cold climates with design temperatures well below freezing. High-performing cold-climate air-source heat pumps are available, and the Northeast Energy Efficiency Partnerships (NEEP) has published the Cold Climate Air Source Heat Pump Specification, as well as the Cold Climate Air Source Heat Pump List, a nationally recognized product selection tool to help identify products best suited to electrify heating in cold climates. The list currently includes central heat pumps, PTHPs, SPVHPs, and VRF products, with the ability to filter by ENERGY STAR certification, ducting configuration, over 200 brands, AHRI reference number, model information, heating capacity, and zip code. A filter for federal tax credit eligibility will be available soon. As of July 2023, the list contains nearly 8500 cold climate products.

Other solutions for heat pumps in cold climates include:

- **Supplemental Electric Resistance Heating.** Adding supplemental electric heat for cold climates, while straightforward, should be evaluated carefully. Existing electrical capacity is a common concern for decarbonization retrofit projects as discussed in Section 3.5.2 in Chapter 3. See Section 3.3.1.1 in Chapter 3 for GHG evaluation based on timing of peak heating loads and grid emission factors.

- **Dual-Fuel Heat Pump Systems.** Dual-fuel systems, like those in Sections 6.1.1.1–6.1.1.3, offer a solution that does not further aggravate electrical capacity concerns. However, the use of dual-fuel heat pumps will increase site GHG emissions when the natural-gas-fired heating operates.

- **Locate ASHPs Indoors.** Locating ASHPs indoors provides warmer air during cold temperatures that allows the heat pumps to operate more efficiently than if located outdoors.

- **WSHPs with Ground-Source Loops.** WSHPs, presented in Section 6.1.3.5, provide an alternative heat pump technology for use in cold climates. When paired with ground source

**[Figure: Indoor ASHPs at Montreal City Hall]**
*Image content: Two technicians installing an indoor air-source heat pump unit in a mechanical room. The unit is mounted on a wall with refrigerant piping and electrical connections visible. The room has concrete floors and exposed ductwork.*

## CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution. Not only did this improve the efficiency of the ASHPs when outdoor temperatures are very cold, it also provided a solution to municipal regulations for rooftop equipment.

loops, particularly with vertical boreholes for stable ground temperature, a WSHP system is a very efficient and reliable solution that will operate well in very cold temperatures.

- **WSHPs with TES.** Another WSHP option that has lower first cost than a GSHP is to couple the system with a condenser water TES. This still requires space for siting the TES tank but avoids the required space and cost for drilling a GSHP well field.

Beyond these solutions, the U.S. DOE’s cold climate heat pump initiative is pushing ASHP technology further and recently showed results with 100% heating capacity at 5°F (−15°C) at double the efficiency and 70% to 80% heating at −5°F and −10°F (−20.6°C and −23.3°C) (DOE 2022a). The DOE initiative specifies a COP between 2.1 and 2.4 for 100% heating capacity at 5°F (−15°C).

### 6.2 HVAC Control Sequences

Building automation systems (BAS) and other building control systems are essentially the brains of a building’s HVAC system and a key focus for building optimization. Advanced control sequences for HVAC energy efficiency can play an important role in decarbonization retrofits after electrification of the HVAC system. ASHRAE Guideline 36 provides standardized control sequences designed to minimize system energy use and should be used when developing HVAC sequences of operation.

**[Figure: ASHRAE Guideline 36, High-Performance Sequences of Operation for HVAC Systems]**
*Image content: Cover of ASHRAE Guideline 36 showing title "High-Performance Sequences of Operation for HVAC Systems" with ASHRAE logo and reference to ANSI/ASHRAE Standard 36-2021.*

The guideline includes uniform advanced sequences of operation for HVAC systems, rather than custom control sequences created for each system or building (ASHRAE 2021a). The standardized controls sequences in the guideline have been optimized to minimize energy use and maximize comfort and indoor air quality.

There are some BAS control strategies for HVAC systems that may need to be evaluated differently in the decarbonization context. Some strategies pair well with heat pump systems and other HVAC electrification solutions. For example, hot-water loop supply temperature resets can be very effective with heat pumps that operate at lower supply temperatures. Other strategies may be less effective or could possibly increase GHG emissions. For example, while unoccupied temperature reset may be energy efficient, that strategy may result in higher GHG emissions than maintaining temperatures in certain circumstances.

### HVAC Space Temperature Set Point Optimization and/or Reset Schedules

HVAC systems with unoccupied temperature reset schedules have a long history of successful implementation within energy efficiency projects. However, in the context of decarbonization, these strategies should be further examined, particularly when considering HVAC and storage sys

## Chapter 6: Decarbonization Strategies and Technologies: HVAC Systems

tems that allow for heat recovery. Evaluate the performance of an unoccupied temperature reset strategy based on an hourly analysis of building energy use overlaid with on-site and grid emission factors. The analysis should be performed for each project/building because the overall GHG emissions will depend on factors such as:

- HVAC system components and design
- HVAC equipment efficiencies
- Building thermal characteristics
- Building heating and cooling load profiles
- Environmental conditions

Two potential scenarios are outlined below where an unoccupied temperature reset cannot be assumed to reduce GHG emissions.

### Morning Warm-Up

Conventional wisdom and standard industry practice dictate employing setbacks in zone temperature set points when buildings are unoccupied at night to minimize energy losses through the building envelope. The HVAC systems then operate in warm-up mode to recover zone temperatures as quickly as possible (called an optimum start) to comfortable levels prior to the start of occupancy. These strategies aim to minimize building envelope losses in cold weather by reducing the amount of time that buildings are maintained at comfortable temperatures and to reduce building energy consumption by minimizing the system operating hours. Optimum start strategies use learning algorithms and real-time measurements to defer starting HVAC systems to minimize runtime. Common airside control strategies then attempt to recover temperatures as fast as possible. The control sequences described in ASHRAE Guideline 36 include a range of strategies to minimize recovery time (ASHRAE 2021a).

Warming up a building as fast as possible, however, may not be the most energy-efficient or cost-effective strategy, particularly for decarbonization retrofits. Building heating loads generally peak during the warm-up period. If warm-up loads can be consistently reduced, designers can be more aggressive in equipment sizing, particularly in retrofits of existing buildings where measured loads may be available. Conventional practice for sizing heating equipment assumes unrealistically conservative conditions, sometimes with additional safety factors, and with designers subsequently selecting the “next-size-up” boiler equipment. By conventional wisdom, there is little incentive for designers to rightsize boilers as the incremental first cost for larger equipment is minimal, whereas the consequence of having insufficient capacity during morning warm-up is readily obvious to building occupants and operators. However, rightsizing heat pump equipment is key to cost effectiveness and operational performance. Rightsizing heat pumps and boilers can appreciably improve annual efficiency and equipment longevity, reducing cycling at loads below the minimum turndown limits. See Section 3.4.1 in Chapter 3 for more discussion of rightsizing. Modified morning warm-up control strategies can reduce peak heating coil loads, reducing equipment cost and potentially the need for costly coil and piping replacements if lower hot-water supply temperatures are proven to work. In the most extreme case, disabling night setback altogether and maintaining a constant heating set point eliminates the warm-up/recovery load. For additional information, see Re-Optimizing Optimal Start and Morning Warm-Up (Cheng et al. 2024).

### On-Site Clean Energy and BESS

A building with on-site PV and a BESS to store clean energy and supply the HVAC system may have been restricted in size as a result of limited roof space for PV and/or location of the BESS. If the system could not be sized to meet the maximum HVAC electrical load, additional power from the grid would be needed in a morning warm-up or cooldown (depending on climate)

## Airside Economizers

Airside economizers are another hallmark of energy efficiency projects. However, economizer operation may not be optimal for GHG emissions, particularly when considering HVAC and storage systems that allow for heat recovery. Again, an hourly analysis of building energy use overlaid with on-site and grid emission factors will be needed to determine when, or if, airside economizers should be used with a project and how they should be optimally controlled.

For example, a heat recovery chiller is most efficiently used when there are sufficient cooling and heating loads, either simultaneous or within the time window of an associated TES strategy. During periods or seasons when cooling and heating loads are not balanced, it may be advantageous to reduce or eliminate economizing to provide additional cooling for the heat recovery chiller to operate during periods when grid emissions are low (or on-site clean energy is available). This is especially true when a TES allows for storage of heating energy recovered from the chiller. During periods with large diurnal swings, operating the heat recovery chiller with a higher cooling load might be necessary to produce sufficient hot-water storage to satisfy the next day’s morning warm-up. Control of the airside economizer should be optimized based on GHG emissions and operational costs.

### Heating Hot-Water Supply Temperature Reset

Heating hot-water supply temperature reset strategies are crucial for AWHP performance. Reducing the heating hot-water supply temperature to reduce the lift the heat pump must meet improves heat pump performance.

### Supply Air Temperature Reset

Supply air temperature reset strategies provide another opportunity to improve the performance of HVAC systems, both electrified and not.

In multiple-zone VAV reheat systems, resetting the cooling supply air temperature reduces cooling plant energy and reheat heating load. Supply air temperature reset also works in concert with hot-water supply temperature reset, where the hot-water supply temperature is more likely to be reset if the reheat loads are lower. More moderate air and water reset temperatures result in more efficient equipment operation when following Guideline 36 sequences. There is a trade-off between supply air/water temperature and fan/pump energy, which is best optimized using Guideline 36 (2021a).

**[Figure: Advanced Building Automation Systems Best Practices Guide Cover]**
*Image content: Cover of "Advanced Building Automation Systems: Best Practices Guide, Version 1.0" (Taylor Engineers 2022). The document highlights key elements of ASHRAE Guideline 36 (ASHRAE 2021a) and addresses other key BAS topics, such as some of the knowledge barriers to achieving high-performance BAS.*

## Grid-Interactive Response

Finally, grid-interactive controls paired with the BAS can dispatch equipment and adjust temperatures to optimize the GHG emissions for a building attributed to source energy. Custom equipment dispatch plans can be created to detail when lower-carbon energy sources can be utilized before the use of higher-carbon energy sources. These concepts are covered in detail in *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023h). This guide reviews pricing signals, carbon signals, and emission factors as well as policy mechanisms that drive the design and operation of such smart building systems.

### 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)

Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emissions reductions for organizational targets. Maintaining performance can be especially important when faced with potential financial penalties from building performance standards for not meeting required emissions targets. Data analytics and monitoring-based commissioning (MBCx), which can be part of a measure and verification (M&V) plan (highlighted in Section 3.7 in Chapter 3), are powerful tools and approaches for sustaining decarbonization retrofit performance.

#### Data Analytics

Building energy and operations data provide an invaluable source for identifying operational improvements and energy savings potential in buildings. In order to be impactful, data must be stored, structured, and analyzed in ways that provide insights and lead to actions for improvement. An example of this is seen in Case Study 2, 345 Hudson, New York. A key part of the strategy from the beginning of the project has been “connect everything.” The team employed a comprehensive data strategy by connecting all current equipment on a common platform for data collection, monitoring and verifying at every step of the project. This is a first step in a data-driven approach like MBCx to drive sustained performance.

#### MBCx

**[Figure: Lawrence Berkeley National Laboratory: Monitoring-Based Commissioning Plan Template]**
*Image content: Cover page of a MBCx plan template from Lawrence Berkeley National Laboratory, showing title, authoring organization logo, and a brief description of the MBCx process.*

MBCx is a process that maintains and continuously improves building performance over time. An ongoing commissioning process is put in place with focus on monitoring and analyzing large amounts of HVAC, interval meter, and utility data on a continuous basis to achieve such improvement. For a decarbonization project, marginal emissions should be analyzed together with the other data to determine the GHG emissions performance of the building. Energy management information system (EMIS) tools are used in the MBCx process to organize, present, visualize, and automatically analyze the data. These analyses enable building owners to quickly identify operating anomalies and performance deficiencies and then make corrections to operate their buildings more efficiently.

## Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

As outlined in Chapter 3, Figure 3.7, distributed generation and energy storage systems are best incorporated into a decarbonization retrofit once steps are taken to reduce buildings loads and to improve efficiency and/or electrify HVAC and DHW heating equipment. Clean and renewable distributed generation systems constitute a key component for building decarbonization. These systems help reduce carbon emissions but do not provide continuous generation, and their peak generation often does not align with peak building energy use. Combining clean renewable generation systems with energy storage systems, such as batteries, can provide an effective solution for minimizing GHG emissions. Battery energy storage systems (BESS) are a means to store excess electricity generated by clean generation systems and use it for building operation when clean resources are limited or unavailable. Achieving grid-optimal operation requires careful coordination of generation and storage systems with building loads.

When designing for energy generation and storage, it is important to include thermal energy as a resource. HVAC systems can take advantage of periods of high clean energy generation or low electricity cost to produce excess thermal energy, in effect converting renewable electricity into thermal energy. Thermal energy storage (TES) systems can supplement HVAC systems to meet heating and cooling loads, increasing capacity for peak loads and replacing capacity at other times, thereby allowing for smaller heat pump sizing and lowering first costs of building electrification. Distributed generation and energy storage systems add complexity to existing building systems, and their advanced control requires training for facility staff to ensure successful operation and maintenance. Retrofit projects do not end with completion of the construction but must provide training to building owners, operators, and occupants on the safe operation, maintenance, and benefits of these systems. Projects also must develop a maintenance plan for routine inspections, testing, and preventive maintenance of the system components. Robust data collection and monitoring are a final component for early identification of potential problems to maintain system performance.

### 7.1 Renewable Systems

#### 7.1.1 Photovoltaic (PV) Systems

Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source. Adding PV for clean energy generation can offset higher emissions grid source energy depending on location and grid factors (see Chapter 3, Section 3.3.1.1). Where net metering of PV energy production is allowed, pairing PV systems with building electrification strategies can also help offset the difference in utility cost between natural gas

## Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

and electricity and improve the economics of decarbonization projects. This guide considers PV systems as the primary clean and renewable energy source for decarbonization retrofits.

One consideration for solar PV systems, particularly in multifamily settings, is the distribution of the generated energy from the system. It is not practical to connect the PV system directly to each tenant meter, which presents challenges for how to distribute or allocate generated power to tenants. It is also not practical to install multiple individual systems to service each tenant/meter. Virtual net metering (VNM) is a solution that allows multifamily buildings to deliver PV energy back to the grid via a single net meter at the property and then allocate the solar credits to the tenants and common area. A VNM agreement must be established with the utility and will require designing for installation of a net metering setup per local utility requirements.

**[Figure: Better Buildings Case Study - Vera Cruz Village, California]**
*Image content: Logo for Better Buildings Case Study, with text "CASE STUDY: Vera Cruz Village, California" and description: "The Vera Cruz Village case study includes a rooftop solar PV system with VNM for a multifamily apartment village."*

### System Sizing

![On-Site Commercial Solar PV Decision Guide](https://example.com/image.jpg)
*Image content: Cover of "On-Site Commercial Solar PV Decision Guide" by Better Buildings, DOE 2014.*

The guide helps commercial building owners navigate the decisions regarding installing solar photovoltaics (PV) on commercial buildings (DOE 2014). It is intended for anyone investigating the addition of PV to a single or multiple commercial buildings, including building energy managers, facility managers, and property managers in a variety of sectors, including retail, food service, healthcare, higher education, and the public sector.

The primary goal of PV systems for decarbonization retrofits is to provide a local clean energy source in place of higher GHG emissions energy sources. Sizing PV systems to cost-effectively maximize GHG emissions reduction should be a primary goal, and time-varying carbon emission factors should be considered during the sizing exercise. Roof-mounted PV systems likely will compete for space with HVAC and other rooftop equipment. Determining the optimal PV system size must include sizing and locating this equipment and not just the total rooftop area and building energy needs.

Alternatives to rooftop installations, such as ground-mounted systems over parking areas, may provide solutions when evaluating trade-offs between roof-mounted PV systems and other rooftop equipment.

### Local Policies

When undertaking decarbonization retrofit programs to comply with local policies, such as BPS, it is important to understand how PV, and other renewable generation, systems are accounted for in the policy. These local policies become one of the KPIs for determining the best combination of measures as discussed in Section 3.4.8.

For example, in New York City, Local Law 97 allows deductions for certain clean distributed energy generation such as on-site PV systems. This local policy makes PV systems an attractive ERM to include within a decarbonization retrofit.

Conversely, in the State of Colorado, BPS for on-site renewable electric energy may be accounted for only when following two of three available compliance pathways. Buildings following the eligible compliance pathways must receive approval from the state’s energy office and demonstrate first that they have implemented all cost-effective EEMs based on an ASHRAE Level 2 audit (ASHRAE 2023c). This policy clearly places greater emphasis on other ERMs prior to including PV systems within a decarbonization retrofit.

Additionally, state or utility net energy metering policies will affect PV system economics and should be considered.

### Community-Scale PV Systems

Where rooftop PV space is limited and the alternative solutions suggested above are not feasible, community-scale renewable energy projects provide another solution. Community-scale PV systems use the available space on or near one building to serve buildings with more limited space and thereby increase total PV capacity. These systems can take advantage of larger and more diverse loads to provide cost-effective renewable energy to multiple consumers and reduce reliance on utility power. “To be ‘community-scale’ energy, the generation must be managed or the generation project must at least be instigated by a community: an organized group of residents and/or business owners must be involved in some of the stages of land use planning, acquisition, and installation of renewable equipment, maintenance, and operation of this equipment, and the sale of energy—either electricity or heat—from it” (Wiseman and Bronin 2013).

VNM agreements may also be a solution for community solar projects in lieu of directly connecting individual meters to the community-scale system.

## 7.1.2 Other Renewable Systems

Other renewable generation systems may be considered for decarbonization retrofits. These systems are considered secondary to PV applications for decarbonization retrofits and are not likely to have widespread application. These are reviewed in Table 7.1, which includes resources for more details on the technologies and their applications.

**[Figure: Guide to Community Shared Solar cover]**
*Image content: Cover of "A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development" showing title, subtitle, and logos of contributing organizations.*

This guide is an updated version of the original *Guide to Community Shared Solar*, published November 2010, which was developed for the National Renewable Energy Laboratory by Northwest Sustainable Energy for Economic Development, Keyes and Fox, Stoel Rives, and the Bonneville Environmental Foundation. The guide is a resource to plan, develop, and implement community-shared solar projects. The guide explores the range of incentives and policies for community solar projects while providing examples of operational community-shared solar projects (Coughlin et al. 2010).

## Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

### Table 7.1 Other Renewable Generation Sources

| Renewable Source | Description | Considerations | Resources |
|---|---|---|---|
| Wind | Wind turbine generator systems offer opportunities to harness wind energy and contribute clean energy generation. These systems include: <br>• Building-integrated wind turbines mounted to the building facade or roof <br>• Freestanding wind turbine generators at the building site | • Require sufficient wind resource for consistent year-round generation <br>• Similar to PV systems, the wind-generation profile likely will not completely align with building energy use <br>• Inclusion of BESS or TES allows for capturing excess wind generation for use during low wind resource periods <br>• Typically higher installation cost and maintenance costs compared to PV systems <br>• Placement to minimize turbulence and allow for unobstructed wind flow <br>• Most effective when paired with energy storage systems <br>• Accounting of on-site renewable energy for local policies <br>• Building-integrated systems: <br> • Wind loads (static and dynamic) may require structural reinforcement or modification <br> • Noise and vibration for occupants <br>• Freestanding systems: <br> • Available land area, may be best for large commercial, multifamily, or campuses with ample land <br> • May require setback from occupied space as safety precaution | Technical Report NREL/TP-5000-65622, *Deployment of Wind Turbines in the Built Environment: Risks, Lessons, and Recommended Practices*(Fields et al. 2016) | | Hydrogen Fuel Cells | Hydrogen fuel cells convert chemical energy from hydrogen-based fuels to clean electrical energy without combustion. Most fuel cells also produce thermal energy in the form of hot water or steam that can then be recovered and reused. | • Electricity and heat generation <br>• Quiet operation <br>• Easily scalable <br>• High installation, operating, and maintenance costs compared to PV systems <br>• Requires reliable transportation and storage of hydrogen-enriched fuel | *Whole Building Design Guide: Fuel Cells and Renewable Hydrogen* (FEMP 2016) |


| Renewable Source | Description | Considerations | Resources |
| --- | --- | --- | --- |
| Biomass | Biomass is renewable organic material that comes from plants and animals and is a cleaner alternative to fossil fuels. Biomass feed stocks can be used as an energy source directly, such as burning wood, or can be chemically or biologically converted into renewable liquid and gaseous fuels, such as biodiesel or renewable natural gas. | - Burning biomass fuels produces site GHG emissions (some sources consider biomass fuels net zero GHG emissions due to capture of CO₂ when growing plants for biomass fuels) - Requires a sustainable source for biomass fuel production - Fossil fuel systems may be converted to burn biomass fuels | U.S. Energy Information Administration: Biomass Explained (EIA 2023) |
| Municipal Solid Waste Gas | The breakdown of organic waste materials at landfills produces a combination of methane and carbon dioxide known as landfill gas (LFG). | - Burning LFG produces site GHG emissions (“CO₂ emissions from MSW landfills are not considered to contribute to global climate change because the carbon was contained in recently living biomass” [EPA 2024]) - Removes methane, which is a potent GHG - Requires capture, treatment, and delivery of LFG from local MSW landfills - Fossil fuel systems may be converted to burn LFG | U.S. EPA Landfill Methane Outreach Program |
| Municipal Wastewater Gas | The conversion of organic waste to biogas at wastewater treatment plants produces methane that can be captured and converted into renewable natural gas. | - Burning renewable natural gas produces site GHG emissions - Similar to LFG, the process removes methane, which is a potent GHG - Requires capture, treatment, and delivery of renewable natural gas from local wastewater treatment facilities - Fossil fuel systems may be converted to burn renewable natural gas | Argonne National Laboratory: Opportunities for Recovering Resources from Municipal Wastewater (Ha et al. 2022) |

## 7.2 Battery Energy Storage Systems (BESS)

Battery energy storage systems (BESS) are included as a solution alongside distributed clean generation systems to provide load shifting flexibility and reduce GHG emissions. This integration enables improved use of renewable energy sources and allows them to replace grid energy sources, reduce GHG emissions, and potentially lower energy costs.

BESS are commonly paired with distributed generation systems, such as solar photovoltaic (PV) arrays or wind turbines. The batteries store excess electricity generated by the distributed generation system during periods of low demand or high renewable energy production. This stored energy can then be discharged when demand is high or when renewable energy generation is low, enabling load shifting to optimize energy consumption, reduce grid reliance during peak times, and maximize the use of clean renewable energy sources. Incorporating BESS with distributed clean energy production allows for storing energy when generation exceeds building loads and using stored energy when building loads exceed production. More importantly, the combination of distributed clean energy and storage can be aligned to offset higher-emissions grid source energy and take advantage of cleaner grid generation.

BESS may also be charged directly from the grid, which is a common configuration for systems designed for peak demand reduction to lower or avoid peak demand charges. Grid-charged BESS should be evaluated for the grid emissions during charging and discharging periods to understand their impact on the building grid emission profile. Due to the round-trip efficiency of 80–85% between charging and discharging cycles, a grid-charged BESS may not reduce the GHG emissions for the building(s) it serves.

Shifting from grid source energy to cleaner generation through renewable resources such as solar and wind will influence grid emission factors throughout the day. The classic example of this is the “duck curve” shown in Figure 7.1, demonstrating the impact of increased PV generation for the grid. Stand-alone BESS (not paired with on-site generation systems) provide a means to recover the overproduction of clean energy during the midday period and use it to power building HVAC systems during the afternoon/evening peak and morning warm-up periods. **[Figure: CAISO Duck Curve and Battery Trend]**
*Image content: Graph showing CAISO’s duck curve for March 15, 2023, with battery charging periods corresponding to overproduction and discharge periods corresponding to peak demand.*

Additionally, BESS can provide other valuable services, including demand charge management, frequency regulation, voltage support, and backup power during grid outages. These functionalities enhance the building’s resilience and contribute to a more sustainable and reliable energy infrastructure, as follows:

- **Demand Charge Reduction.** BESS can be charged during off-peak periods and discharged during peak demand events to mitigate demand charges, reducing total electricity costs. With optimized controls, the BESS can effectively shave peak loads with a relatively small energy capacity. For stand-alone BESS, it is important to evaluate grid emission factors during charging and discharging periods to ensure that demand charge savings are co-optimized with emissions savings because grid-charged systems may not reduce GHG emissions. Pairing BESS with clean energy production may be a better option to provide both peak shaving and GHG emissions reduction.

- **Load Shifting.** For buildings with on-site renewable generation such as solar photovoltaics, BESS can be charged directly by the renewable system and discharged to offset grid electricity usage during other periods. This load shifting reduces overall dependence on utility power and associated carbon emissions. Similarly, for buildings without on-site renewable

## Chapter 7: Grid Integration and Storage

### 7.1 The Duck Curve

![Figure: The "Duck Curve."](Image content: A line graph showing net load on March 31 across multiple years (2012–2020). The x-axis represents hours of the day (12am to 9pm), and the y-axis represents megawatts (0 to 28,000). The graph highlights a trend where midday load dips significantly (potential overgeneration) followed by a steep evening ramp-up (increased ramp), creating a shape resembling a duck. The years are color-coded, with 2012 and 2013 showing actual data, and subsequent years showing projections or trends.)

The "Duck Curve" illustrates the growing challenge of integrating renewable energy into the grid, particularly in regions with high solar penetration like California. The curve shows a midday drop in net load due to high solar generation, followed by a sharp evening increase as solar production wanes and demand peaks. This pattern creates potential overgeneration during midday and requires flexible resources to manage the steep ramp-up in the evening.

### 7.2 Battery Storage Trends

![Figure: California battery storage trend: March 15, 2023.](Image content: A stacked area chart showing battery storage operations in California on March 15, 2023. The x-axis represents hours of the day (0:00 to 23:00), and the y-axis represents power in megawatts (MW), ranging from -2500 to 2500. The chart differentiates between "Discharging" (blue) and "Charging" (light blue) phases. Discharging peaks occur around 8:00 and 19:00, while charging occurs predominantly between 12:00 and 16:00.)

Battery storage plays a critical role in mitigating the Duck Curve by absorbing excess midday solar generation and discharging during evening peak demand. The trend on March 15, 2023, demonstrates how storage systems charge during periods of low demand and high solar output, then discharge to support the grid during the evening ramp-up. This flexibility helps balance supply and demand, reducing the need for fossil fuel-based peaker plants.

## Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

**[Figure: Estimated costs of commercial stand-alone BESS using NREL bottom-up model from 2023 Annual Technology Baseline for commercial battery storage]**
*Image content: Stacked bar chart showing installed system capital cost ($/kW, 2021 USD) for 300-kW lithium ion battery systems with durations of 1-hour (300-kWh), 2-hour (600-kWh), 4-hour (1200-kWh), 6-hour (1800-kWh), and 8-hour (2400-kWh). Cost components include lithium-ion battery cabinet, battery inverter, structural BOS, electrical BOS, install labor & equipment, EPC overhead, sales tax, and developer cost + profit. Total costs are $1,645, $2,035, $2,687, $2,888, and $3,295 respectively.*

generation, BESS can be charged during low-carbon/low-cost periods and discharged during high-carbon/high-cost periods.

- **Backup Power.** BESS can provide emergency backup power for critical systems in the event of utility outage. If tied to renewable generation, the system can continue operating in island mode with zero emissions. The BESS must have sufficient capacity to power essential building functions until the outage is resolved or additional generation is deployed. This may require a certain percentage of battery capacity to be held in reserve for emergency power, thereby limiting its ability to be used for other value streams.

- **Grid Services.** For utility interactive buildings, BESS can participate in demand response programs by dispatching power to the grid during peak events. The building can thereby earn revenue to support its sustainability and decarbonization efforts. BESS control systems must be properly designed to manage these grid interactions.

As the cost of battery technologies continues to decline and their efficiency and capacity increase, BESS are becoming more accessible and cost-effective. The National Renewable Energy Laboratory (NREL) 2023 Annual Technology Baseline for commercial battery storage represents cost and performance for battery storage across a range of durations. As shown, the cost per kilowatt-hour significantly decreases as storage duration increases, so it is important to determine the necessary duration to develop an accurate system cost (NREL 2023a).

## System Sizing and Design

BESS sizing is based on numerous factors, including the building’s energy requirements, load profiles, building emission profile, critical loads, and level of desired resilience. When integrating BESS with on-site clean energy such as PV, the system sizing focuses on the following factors:

- Peak load met with BESS
- Depth of discharge for batteries
- Duration of power supply from BESS

In this scenario, the BESS is designed to cycle daily rather than supplying multiple days of backup power. The peak load will be either during the morning warm-up period or the afternoon peak, when grid emissions are high. The depth of discharge will depend on the battery technology selected and whether the morning warm-up or afternoon peak requires the longer duration of power.

Analyze the building’s hourly energy demand data over the course of the year during these periods to determine the appropriate size and capacity of the BESS. Evaluate different battery technologies—such as lithium-ion, lead acid, and flow batteries—considering such factors as energy density, cycle life, efficiency, and cost. Choose a battery technology based on factors including energy capacity, power rating, efficiency, and cycle life to align with the building’s specific needs and budget.

Design the battery energy storage system and integrate it with the building’s electrical infrastructure. Ensure compatibility with existing equipment, such as inverters, switchgear, and control systems.

### Battery System Location

The location of the BESS within a building, or on the property, is an important aspect of the design. BESS tend to have a relatively small footprint, making them easy to accommodate within a

## Controls and Monitoring

**[Figure: IEEE STD 2030.2.1, Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems]**
*Image content: Cover of IEEE Standard 2030.2.1 showing title "IEEE STD 2030.2.1, Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems" with IEEE logos and publication year 2019.*

This guide provides alternative approaches and practices for design, operation, maintenance, integration, and interoperability, including distributed resources interconnection of stationary or mobile BESS with the electric power system(s) at customer facilities, electricity distribution facilities, or bulk transmission electricity facilities (IEEE 2019).

A key component of BESS operation includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission factors (marginal factors if available), on-site clean energy production, other site conditions, and tariff structures. For systems that also will be connected to the grid, establish proper grid interconnection to enable bidirectional energy flow between the battery system and the utility grid. See ASHRAE’s *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* for more details on BESS controls for grid interactivity to reduce GHG emissions (ASHRAE 2023d).

The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with BAS to enable seamless communication and coordination with other building systems. When integrating BESS and multiple other systems—such as on-site PV generation, TES, and HVAC equipment—microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions.

### 7.3 EV Charging Systems

The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric vehicle supply equipment (EVSE). Methodologies for incorporating EVSE into building electrical

## Chapter 7: Decarbonization Measures

![Figure: EV charging scenarios](Image credit: NORESCO)
Plug in your bidirectional vehicle to recharge the battery for during a hazard.

Charging a bidirectional vehicle when renewable production exceeds the building demand is an opportunity store electricity in the vehicle to drive or use as a battery.

V2B saves money by reducing power consumption in the building. Energy can be drawn from the EV when the battery is full.

V2G utility partnerships can make money by sending energy back onto the grid, regulating loads and providing energy during hazards. A fleet-as-service model can pay for the vehicle and charger over time.

systems play a major role in building decarbonization efforts. Past studies have indicated different points of analysis for this process: interfacing with existing loads, analyzing existing facility electrical infrastructure, implementation costs and operational savings, and operational changes.

Electric vehicles play a role in decarbonization through reducing vehicle emissions. For many building decarbonization retrofits, the focus for electric vehicles is bidirectional charging. As the name implies, bidirectional EV charging allows EVs to be charged via the building electrical system and to discharge their stored energy back to the building (or grid) as needed. In this way, a fleet of EVs may operate similar to BESS. Leveraging bidirectional EV charging as a form of mobile battery storage is most applicable for campuses, portfolios, or large buildings with a fleet of EVs that have sufficient aggregate capacity and are regularly available for use as a form of BESS. Electric vehicle-to-grid (V2G) technologies can be incorporated into microgrids to share energy loads from bidirectional charging and discharging of electric vehicle batteries among the grid, on-site generation, and electric vehicles.

Before installing an EV infrastructure, one must analyze the physical space availability, requirements, and existing building electric loads to determine the potential impacts of EV infrastructure installation. ANSI/ASHRAE/ICC/USGBC/IES Standard 189.1 offers guidance for electrical infrastructure for both EV parking and charging. Initially, perform an analysis on what the charging need is at the project location using the expected total demand per day, according to the type of vehicle, total number of vehicles, and the demand profile. Calculate the updated load impact of the additional equipment and determine whether the existing infrastructure can handle

## Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

the new equipment or if additional work needs to be done to upgrade the infrastructure or with the respective utility to increase capacity.

Three main types of charging systems are available on the market today (CSE 2019):

- **Level 1.** Uses a 120V regular wall-connected outlet to charge the EV. It has the slowest charging rate, and a typical full charge can take upwards of eight hours, so this charger is a good option for use in residential buildings or as a backup charger.
- **Level 2.** This is the most common type of charging speed and requires a 208/240V outlet. Almost 80% of all charging stations have Level 2 chargers. An hour of charging can provide anywhere from 10 to 54 miles (16 to 87 km) of range.
- **Level 3 (DC Fast Chargers).** DC fast chargers convert the AC voltage from the grid into DC voltage, typically within a wide range. They require a minimum 480V AC circuit and a dedicated electrical panel within the building.

Before the installation of any charging equipment, a thorough examination of the building’s existing electrical system is necessary. A 2013 EPRI study indicated that 72% of all commercial installations of Level 2 chargers required upgrades of the existing electrical panel (EPRI 2014). Operational changes of EV charging also will affect the electric load for the building.

Installing other electric-load-reducing EEMs or ERMs, such as LED lighting retrofits, can provide sufficient capacity that electrical service upgrades can be avoided to accommodate EV charging loads. For smaller installations, a typical breaker box may have room to install one or two Level 2 chargers just by upgrading the breakers without the need to upgrade the panel size. Other strategies that may help avoid a panel upgrade include adaptive charging and rotational charging. Adaptive charging involves managing the power output across a series of chargers so that all connected vehicles obtain a charge, whereas a rotational charger rotates power supply between multiple connected chargers so that the EVs take turns charging. A case study in San Diego indicated that a multifamily apartment building was able to support 60 Level 2 chargers on infrastructure meant for 15 using the above strategies. Find the San Diego case study at [https://www.veloz.org/wp-content/uploads/2017/08/Diamond_Terrace_final.pdf](https://www.veloz.org/wp-content/uploads/2017/08/Diamond_Terrace_final.pdf).

**[Figure: STAR Transit case study cover]**
*Image content: Cover page of the STAR Transit case study, showing a bus and solar panels with the title "STAR Transit, Texas"*

The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying its bus fleet. Available funding is being applied to the installation of a PV system. The case study demonstrates the benefit and importance of adding battery storage to best harness the PV generation for fleet charging.

## 7.4 Grid-Interactive Systems

Grid-interactive systems can range from a single distributed energy resource (DER) connected at a local load to complicated systems with multiple DERs serving a large campus. The basic requirement of grid-interactive systems is to incorporate grid signals into the control of building loads, generation, or storage systems, while maintaining building services and occupant comfort. Grid signals include time-varying carbon emission factors, demand response calls, and dynamic utility rates. Incorporating data from these signals into the design phase of retrofit projects will help identify control strategies that can reduce emissions and costs and ensure that equipment and system selections are able to achieve the communication and connectivity required for grid-interactivity. Co-optimizing control strategies to minimize cost and carbon is recommended, as these signals are often, but not always, correlated. Grid-interactive systems can have a wide array of stakeholders, ranging from building owners, building tenants, facility managers, and third-party DER owners or operators to utility providers. Coordination across these stakeholders is critical to ensure that grid-interactive operation is safe, reliable, and comfortable, while reducing emissions and costs. See ASHRAE’s *Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide* (ASHRAE 2023h) for details on grid-interactive design for different building systems, ranging from standalone devices to integrated systems with central controllers.

### Distributed Generation and Energy Storage Sizing Tools

Several software tools and methods exist for optimizing the sizing and other trade-offs between various distributed generation and energy storage systems. These tools consider utility tariffs, relative costs, and coordinated dispatch across these resources to optimize system selections, sizes, and configurations. Paid tools are available to support these design decisions. Free tools developed by DOE National Laboratories include:

- **Renewable Energy Integration and Optimization Tool (REopt®)**. Developed and used by NREL to optimize energy systems for buildings, campuses, communities, microgrids, etc. Find the tool at [https://reopt.nrel.gov/](https://reopt.nrel.gov/) (NREL 2023d).
- **Distributed Energy Resources Customer Adoption Model (DER-CAM)**. Developed and used by Lawrence Berkeley National Laboratory as a powerful and comprehensive decision support tool that primarily serves the purpose of finding optimal distributed energy resource (DER) investments in the context of either buildings or multi-energy microgrids. Find the model at [https://gridintegration.lbl.gov/der-cam](https://gridintegration.lbl.gov/der-cam) (LBNL 2023).

## 7.5 Thermal Energy Storage Systems

Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC equipment and distributed renewable sources, such as solar thermal systems or waste heat recovery systems. This stored energy can be used later for space heating/cooling or water heating, allowing for load shifting and reducing the need for other heating or cooling equipment during peak demand periods. TES provide flexibility in meeting the heating and cooling demands of buildings, allowing for energy recovery and supplemental thermal capacity for HVAC systems.

Many traditional energy efficiency projects pursued the elimination of simultaneous heating and cooling, or thermal overlap, as periods of wasted energy. However, this mindset changes when applying TES to decarbonization retrofit projects. The heat recovery potential for TES, combined with heat recovery chillers and the profile of grid emission factors, may make periods of thermal overlap desirable. During different seasons or times of day, when heating and cooling loads are not balanced, increasing cooling loads with adjustments to HVAC control strategies (see Section 6.2 in Chapter 6) during periods of low GHG emissions can also increase the heat generated for recovery with the TES to meet future heating loads.

## 7.5.1 Sensible Heat Storage (SHS)

Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such as water or rocks. Energy transfer is more efficient in liquids than solids, though the former often can experience greater losses. Examples of solid storage substances include crushed rocks and firebricks, while examples of liquid storage substances include water, oil, and molten salt. Water storage systems are more common.

### Heating Hot-Water Storage

Heating hot-water storage can play a significant role in existing building decarbonization. Heating hot-water system loads are often less than cooling loads, and these systems typically have a larger temperature differential. As a result, TES hot-water storage tanks can be much smaller compared to chilled-water storage tanks. This can make hot-water storage easier to accommodate within existing buildings and a very good option to combine with HVAC systems.

Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and 71.1°C) and can be paired with a variety of heating sources, whether existing boilers, heat pump

## Thermal Storage

![Figure: HHW peak shaving with TES](Image content: A stacked bar chart showing hot water generation (MBh) over a 24-hour period in winter. The chart includes three data series: "Using Stored Heat" (yellow), "Charging Heat Storage" (orange), and "Heat Pump Heating" (red). The x-axis represents time from 12 AM to 11 PM, while the y-axis shows hot water generation ranging from 0 to 30,000 MBh. The chart illustrates how stored heat is used to shave peak loads, with significant heat pump heating during early hours and stored heat usage during peak demand periods.)

systems, or heat recovery chillers. These all represent opportunities for different strategies of heat recovery with TES.

### Peak Shaving

Hot-water TES can be used to shave or level the heating load met by heat pumps or even existing boilers. The heating system operates with a relatively constant heat output that is less than the peak building heating load and greater than the minimum heating load. The TES system recovers excess heat produced during periods of lower heating load and discharges it during the peak heating load period (see Figure 7.5). TES effectively increases the capacity of the heating system. This can be a key strategy for existing building decarbonization retrofits. Including a hot-water TES system allows heat pump equipment to be sized to meet a reduced heating load. Reducing heat pump size can be important when space constraints on rooftops or in mechanical rooms restrict equipment sizes. For rooftop equipment where structural loads are a concern, reducing heat pump size and weight can avoid the need for structural upgrades to the building roof.

### Simultaneous Heating and Cooling

Hot-water TES can be used with heat recovery chillers to capture heat during cooling. This strategy is particularly effective in buildings with significant temperature variations throughout the day or seasonal variations in heating and cooling needs. For example, during shoulder seasons or in climates with large diurnal swings, there will be morning heating and afternoon cooling. Hot-water TES captures heat generated by the heat recovery chiller during afternoon cooling periods for use during morning heating. Depending on the size of the heating and cooling loads, the TES may fully meet the heating load or may add capacity to and optimize the use of HVAC systems and reduce the GHG emissions for meeting a building’s heating and cooling needs.

Hot-water TES tank sizing in these scenarios is based on an hourly heating load analysis. The tank size must balance available space for the tank, a potential reduction in heat pump size or number of heat pumps, and the difference in both capital expense and operating expense for the TES compared to meeting the load with a heat pump or other HVAC equipment. Figure 7.6 provides an example of a small hot-water TES tank included in a mechanical room design with ASHP and electrical equipment.

## Chilled-Water Storage

![Figure: Example HVAC system layout with TES tank](Image content: The diagram shows a building floor plan with labeled components including electrical service/transformers, ASHP units, DER units, a TES-HW tank, and a screen wall. Key dimensions are marked in feet, such as 139'-0" for the overall width, 113'-0" for the upper horizontal span, and 104'-0" for the lower horizontal span. Vertical dimensions include 120'-0" and 35'-0". The layout includes clearances for sound levels and indicates the positioning of equipment with arrows and labels.)

Chilled-water storage systems can be used for peak shaving or peak shifting with heat pumps and chillers by storing water at the required chilled-water set point (generally between 40°F and 45°F [4.4°C and 7.2°C]). Because chilled water requires less lift from the chiller, a chilled-water storage tank can be more efficient than an ice storage system but is commonly much larger (typically about eight times larger). Similar to hot-water storage, chilled-water storage systems can be used for peak shifting and peak shaving of cooling loads. These strategies should be evaluated based on grid emission factors and for pairing with on-site clean energy production combined with electrical energy storage, such as BESS.

## Condenser Water Storage

Hot-water and chilled-water TES systems store water at the temperatures needed for heating and cooling end uses. These systems can require substantial insulation and must be charged using chilled water or hot water directly produced by HVAC equipment. Condenser water TES systems instead store water at temperatures closer to 80°F (26.7°C). The condenser water TES does not serve heating and cooling loads directly; instead, it serves as a heat sink for chillers and heat pumps and a heat sink/source for water-cooled heat recovery chillers as seen in Figure 7.7. These systems have good applications in buildings with diurnal temperature swings when heating and cooling are needed. During cooling periods, both chillers and heat recovery chillers reject heat into the tank (and cooling tower) as needed. During heating periods, the heat recovery chiller supplies heat to the building and rejects chilled water to the TES tank. These systems can be a very effective solution in many existing building retrofits. The *ASHRAE Journal* article “Solving the Large Building All-Electric Heating Problem” provides an excellent reference (Gill 2021).

**[Figure: Direction of heat flow for condenser water TES]**
*Image content: Flow diagram showing condenser water thermal energy storage (TES) system with connections to high-efficiency centrifugal chillers, water-cooled heat recovery screw chillers, 2-pipe air source heat pumps, and a condenser water TES tank. Arrows indicate flow directions for chilled water (CHW), hot water (HW), and condenser water (CW).*

## Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

be a retrofit strategy. Hourly analysis of building heating and cooling loads will be required to understand whether the building thermal mass can store sufficient energy to appreciably serve cooling or heating loads.

During summertime, the HVAC equipment can be used to overcool or precool the building during nighttime when it is typically unoccupied. This helps save cooling costs during the daytime when the building is occupied. Depending on the weather, precooling can also be done by increasing the ventilation rate when the temperature at night is much lower than the indoor temperature, in a process called night flush ventilation. Conversely, in cold climates, high-thermal-mass materials can absorb solar energy during the day, which can then help reduce heating costs as the outdoor temperature begins to fall during the evening. An important factor to consider when using building mass as a thermal storage material is the effect on human comfort. Precooling a building or storing additional heat in the building mass may be undesirable from a comfort perspective due to the slow nature of heat transfer.

### Thermally Activated Building Systems

Thermally activated building systems (TABS) are a combination of hydronic heating/cooling and thermal mass. Hydronic pipework is embedded within materials with high thermal mass and used to charge the material with heat or cold to regulate indoor air temperature. The heavy thermal mass required for many TABS makes them impractical for retrofit projects unless a complete renovation is being performed.

#### 7.5.2 Latent Heat Storage (LHS)

Latent heat storage (LHS) systems use phase-change materials to store and release thermal energy during melting or solidification. Change in phase typically occurs at a constant temperature and is usually associated with a significantly greater energy transfer than sensible heat transfer. Latent heat storage materials are typically solids or liquids. As the material’s phase changes from a solid to a liquid, its density decreases.

| Thermal Storage Medium | Typical Temperature Range | Density | Specific Heat | Relative Cost | Key Characteristics |
|----------------------|------------------------|---------|--------------|---------------|----------------------|
| Ice | 32°F (0°C) | 57.2 lb/ft³ (916.3 kg/m³) | 0.5 Btu/lb°F (2.09 kJ/kg°C) | Moderate | • Compact. • Phase change provides high capacity. • Requires careful controls. |
| Molten Salts | ~1200°F (~648.9°C) | 71–83 lb/ft³ (1137–1330 kg/m³) | 0.5–1.0 Btu/lb°F (2.09–4.19 kJ/kg°C) | High | • Very high-temperature operation. • Corrosion concerns. |
| Phase-Change Materials | Variable | 25–100 lb/ft³ (400–1602 kg/m³) | 10–150 Btu/lb (23.3–348.9 kJ/kg) | High | • High latent heat capacity in small volumes. • Limited temperature range. |

## 7.5.3 Thermochemical Heat Storage

Thermochemical heat storage uses chemical reactions to store and release heat energy. It can be beneficial in scenarios where there is a need for long-duration heat storage because it depends on chemical reactions rather than retaining thermal energy in a medium such as water. However, thermochemical storage systems are a much less common technology and require careful design, installation, and operation that may make other TES systems more suitable for existing building retrofits.

## 7.5.4 TES Integration with District Heating and Cooling (DHC) Systems

TES systems also find good applications in district heating and cooling systems, where chilled-water TES or hot-water TES tanks can be adjoined to central plants serving multiple buildings. The application of chilled-water and hot-water TES for district heating and cooling plants is similar to individual building systems. The TES systems are of greater scale but still serve to provide peak shaving and heat recovery capabilities to district plants. The district scale for these integrated systems presents opportunities for other solutions for TES, due in part to the expanded opportunity for heat recovery. When multiple buildings are connected, heat recovery may take place within individual buildings and between the buildings and the district loop.

### Ambient Loop Systems

Ambient loop systems operate with loop temperatures around 70°F (21.1°C), much like the condenser water TES system discussed in Section 7.5.1. These systems interconnect multiple buildings and act as a heat sink or source for each building, depending on its heating or cooling needs. Ambient loop systems leverage WSHPs and heat recovery chillers within individual buildings that are connected to the loop. Ambient loop systems are most effective when serving multiple building types with different heating and cooling load profiles to maximize the opportunity for heat recovery.

Campus applications are likely a prime candidate for ambient loop systems due to their wide variety of building types. A significant opportunity for district heat recovery exists with data centers. Data centers generate heat year-round and can serve as a significant source for an ambient loop when the majority of connected buildings require heating. Municipal wastewater treatment plants also present a year-round heat source that may provide heat for an ambient loop.

Ambient loop systems can also have multiple heat sources, including heat recovery from connected buildings or heat input from district heating plants, solar thermal systems, or ground-source loops. Where ground-source loops are likely to be prohibitive in land area and cost for many individual building applications, they can be more cost-effective when supplying heating and cooling to multiple buildings. For district systems serving multiple building types with different heating

## Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

![Figure: Diagram of ambient loop system](Image content: The diagram shows a central loop system connecting various building types and uses. Key elements include:
- Dwellings (heating dominated) with seasonal arrows indicating winter heating and summer cooling
- Industry with space heating and cooling demand
- Residential heat
- Renewable heat sources (solar and wind)
- Stores & Offices (balanced over the year)
- Renewable electricity sources (wind turbine and solar panels)
- Storage tanks for temporal imbalance
- Seasonal and simultaneous heat and cold demand arrows)

and cooling load profiles, there can be an increased flexibility to balance heating and cooling loads, which is important when using ground-source loops. At district scales, longer term ground source TES may also be economical. Underground aquifer storage offers a seasonal TES system that can store heating or cooling energy for two to three months.

---

### CASE STUDY: North Oak Development, Canada

The North Oak Development in Oakville, Ontario, includes multiple buildings connected to a ground-source ambient loop system. The system allows for energy recovery from each building to the loop and between buildings.

## 8.1 Evaluating Existing Conditions

It is important to understand the existing DHW configuration and conditions to identify constraints and opportunities for electrifying DHW systems. Unlike new systems, DHW systems in existing buildings often have unique configurations that limit retrofit options. Conversely, the retrofit of DHW heating often provides an opportunity to correct existing operational challenges.

A water audit, modified to focus on DHW systems, is a great first step to better understand the existing DHW systems. This section includes considerations that should be addressed as part of the initial system assessment.

### 8.1.1 System Configuration and Condition

Completing a survey of the existing DHW system is a first step to better understanding the system and potential constraints and opportunities that will drive the design process.

The configuration of the existing DHW system will drive design considerations for the retrofit. The first step is determining which fuel source the existing system uses. Possible DHW fuel sources include:

- Natural gas
- Electricity
- Steam
- District energy

## 8.1.2 DHW Load Profile

Metering is the best source of data for developing DHW load profiles. It is critical that data collection be performed after DHW load-reduction measures, such as low-flow fixture retrofits, are implemented to accurately reflect the new peak DHW load. Sub-metering of DHW with a temporary or permanent flow meter is recommended to gather this information. Ideally, three months of metered data should be obtained (but no less than one month). Care should be taken in determining the most suitable location for water meter placement. Often, the best location is at the domestic cold-water makeup to DHW systems, upstream of recirculation systems to avoid false readings from the DHW recirculation system. Metering on distributed DHW systems can be difficult where many smaller systems are installed. If metering is not feasible for these systems, it may be useful to meter a few representative systems and use corresponding domestic cold-water metering along with modeling fixture use to estimate DHW use profiles.

## 8.2 Load Reduction and Rightsizing

A shortcoming of traditional DHW sizing methodologies is that they are based on outdated assumptions on fixture flow rates and usage patterns, which commonly results in oversizing in new construction projects. Conversely, existing building retrofits provide an opportunity to rightsize replacement systems based on actual peak demands and daily load profiles. Efforts are being made by ASHRAE and other agencies, including the International Association of Plumbing and Mechanical Officials (IAPMO) and the American Society of Plumbing Engineers (ASPE), to develop sizing methodology and typical usage data that better reflect actual use patterns in different building types. This methodology is reflected in the Uniform Plumbing Code (UPC) Appendix M—Peak Water Demand Calculator. Existing buildings have the benefit of actual usage history; this can be leveraged to rightsized replacement systems to better meet the system usage patterns without unnecessary oversizing.

Oversizing electrified DHW systems, particularly HPWHs, results not only in performance issues, such as short cycling and reduced equipment life, but also needlessly increases project costs. Because of these factors, trend data collection of DHW use profiles per Section 8.1.2 is critical to inform sizing decisions. The DHW peak and recovery periods are key factors in determining the design of a HPWH system. Data collection for DHW sizing and design should take place after implementing DHW high-efficiency fixtures and heat recovery measures.

As part of rightsizing, load-reduction strategies should always be considered as part of a DHW electrification project. Load-reduction strategies are typically low-cost and high-impact interventions that can reduce DHW electrification costs, often avoiding unnecessary electrical service upgrades.

DHW thermal loads comprise three main areas of thermal energy use (or loss):

- Hot-water use at fixtures (useful energy)
- Recirculation heat losses due to distribution systems and piping heat loss (parasitic loss)
- Standby losses due to heat loss associated with storing hot water (parasitic loss)

**[Figure: IAPMO Water Demand Calculator and Peak Water Demand Study]**
*Image content: Screenshot of the IAPMO Water Demand Calculator interface showing input fields for building type, fixture count, and peak demand calculation. The interface includes tabs for different building types and a results section displaying peak water demand graphs.*

The IAPMO and ASPE performed a study in response to the increased use of low-flow plumbing fixtures and reduced water demand in buildings. The study reviewed data for single and multifamily buildings and developed a methodology for determining peak water demand in these buildings. This methodology serves as the basis for the Water Demand Calculator.

Find the calculator at [IAMPO (2023)](IAMPO (2023).).

Find the study at [Buchberger et al. (2017)](Buchberger et al. (2017).).

## Chapter 8: Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

![Figure: Achieving Zero Energy: Advanced Energy Design Guide for Multifamily Buildings](Image: Cover of the "Achieving Zero Energy: Advanced Energy Design Guide for Multifamily Buildings" showing a modern multifamily building and the ASHRAE Zero Energy badge)

The guide provides direction on developing zero-energy multifamily buildings. While focused on new construction, it offers useful information for designers evaluating HPWH retrofits. The guide (and all AEDGs) covers a breadth of systems, including domestic water heating. It offers strategies for rightsizing and minimizing losses that are still relevant for retrofit applications (ASHRAE 2022a).

Understanding the relative proportions of total DHW energy consumption among these three categories is useful for deciding where to focus load-reduction strategies, determining if a system distribution configuration should be modified, and sizing replacement system components such as swing tanks.

- **Estimating Hot-Water Use for Thermal Energy.** Thermal energy requirements associated with hot-water use can be estimated readily with DHW usage profiles.
- **Estimating Recirculation Losses.** BAS data can be useful in estimating thermal energy losses associated with recirculation systems. With trended temperature data, losses can be estimated from known recirculation flow rates and pump control strategy/schedule. For systems with BAS information, losses can be estimated based on pipe length and insulation characteristics.
- **Estimating Standby Losses.** Standby losses for well-insulated DHW storage tend to be low but can be estimated either through on-site testing using tank temperature trending or through calculations based on the tank dimensions and insulation values.

### 8.2.1 Low-Flow Fixture Retrofit

DHW retrofits in existing buildings should start with reducing the load through efficiency and technological improvements before considering heat pump water heaters (HPWH) or electric resistance DHW systems. Retrofit domestic fixtures with high-efficiency (low-flow) nozzles, aerators, and showerheads. User education and buy-in is very important to the success of a low-flow fixture conversion, particularly in facilities with large shower loads, such as recreation centers. It may be necessary to implement a pilot project first to determine the scale of flow rate reduction that occupants are willing to tolerate. Educating users about the reasons behind flow rate reductions often assists with buy-in for the project.

Low-flow fixture retrofits should be completed prior to electrification of the DHW system. This ensures that occupants are used to the flow reductions and any unacceptable operations are remedied before proceeding with DHW electrification. This also allows time to meter actual DHW use to generate load profiles to inform sizing of new DHW generation systems.

**[Figure: Case Study - Kitsilano Pool, Canada]**
*Image content: Side-by-side photos of the Kitsilano Pool facility before and after retrofit, with a focus on showerhead replacement and central DHW system components.*

**CASE STUDY: Kitsilano Pool, Canada**

The Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to completing a central DHW retrofit. The central DHW system was retrofitted with a CO₂ ASHP and 250-gallon tanks to meet the full DHW load.

How water wait times must be considered as part of low-flow fixture retrofits. In some cases, piping reconfigurations may be required to avoid excessive wait times at fixtures. Again, completing the low-flow conversion first is useful in identifying areas of concern that can be modified as part of the electrification project. For high-rise systems with multiple pressure zones, reliable pressure

## 8.2.2 Distribution and Storage Losses

Distribution losses, including losses from DHW heating equipment and recirculation system losses, can account for up to two-thirds of heating needs for multiuse residential buildings. Uninsulated domestic hot-water piping, particularly with recirculation systems, can be a major source of load. Based on a visual inspection of insulation deficiencies, provide piping and storage tank insulation in accordance with ASHRAE/IES Standard 90.1 or local energy codes. Additionally, recirculation systems often run continuously, increasing distribution losses. Consider implementing control strategies to reduce distribution losses (see Section 8.4.1). Strategies for minimizing distribution heat loss in DHW systems are presented in *Domestic Hot Water Distribution Heat Loss* (Green and Heller 2022).

## 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)

![Figure: Drain-water heat recovery diagram](Image content: Diagram showing a vertical drain-water heat recovery system. Hot water from the tank flows to the faucet. Drain water passes through a heat exchanger, preheating incoming cold water before it enters the water heater. Labels indicate "Hot water," "Cold water in," "Preheated cold water to plumbing fixtures and to water heater," "Heat Exchanger," and "Drain water.")

Passive forms of DHW heat recovery can contribute to reducing DHW loads. Drain-water heat recovery (DWHR) passively recovers heat from wastewater sources such as shower drains or laundry water. DWHR systems capture heat from the outgoing hot drain water and transfer it to the incoming cold water, preheating it before it enters the DHW water heaters and/or the entering cold water line to the shower/fixture. Both horizontal and vertical DWHR options are available. Implementation of this type of heat recovery is highly dependent on the system configuration and is typically more cost-effective when implemented in areas of high DHW use. It is important to consider the DHW heating source when pairing it with DWHR. For example, single-pass HPWHs require a cold inlet water temperature to operate efficiently. Preheating incoming cold water in this scenario is not desirable. In contrast, multi-pass HPWHs may be able to take advantage of this type of heat recovery to reduce the number of cycles required to achieve the DHW set point.

## 8.2.4 Rightsizing

Rightsizing for DHW systems for existing buildings includes understanding the existing DHW usage profiles, accounting for load-reduction implementation, and understanding anticipated future use changes of areas within the building. The sizing methodology use for electrified DHW systems is dependent on the system type and generally can be classified into one of three categories:

- **Storage-Based Systems.** Central HPWHs or electric resistance DHW tanks
- **Distributed Systems.** Distributed (and often packaged) HPWHs and electric DHW tanks
- **Point-of-Use and Instantaneous Systems.** Under-counter and at-fixture point-of-use electric heaters

## Chapter 8: Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

**[Figure: DHW system storage/capacity curve for sample building]**
*Image content: A line graph showing the relationship between Primary Tank Volume (Gallons at Storage Temperature) on the x-axis (ranging from 600 to 2200 gallons) and Primary Heating Capacity (kBTU/hr) on the y-axis (ranging from 200 to 400 kBTU/hr). The curve slopes downward from left to right, indicating that systems with low to no storage require the highest input, while systems with high storage have the lowest input. Key points are annotated: "Low to no storage, highest input" at the top left and "High storage, lowest input" at the bottom right.*

These three system categories can be represented visually on a system storage/capacity curve—a plot of useful DHW storage vs. DHW-generating capacity—as shown in Figure 8.2. Any combination of useful storage and capacity that falls above the system curve is adequately sized to meet the system demand. The left side of the curve represents instantaneous and point-of-use systems that are sized to meet the system’s instantaneous DHW flow requirements. The left side of the curve represents low-heating, capacity-high storage systems that leverage high volumes of storage and periods of low DHW use to recover and store DHW for periods of peak use. Understanding the trade-off between heating capacity and storage volume is important when accommodating electrified DHW systems in existing buildings. Often, providing high storage can alleviate the need for electrical service upgrades. High system volume also accommodates load shedding and demand reduction strategies with minimal impact on DHW delivery to fixtures. These concepts are explored further in Section 8.6.

### 8.2.5 Sizing Methodology for Storage-Based Systems

Storage-based systems utilize a combination of stored DHW and heating capacity to meet DHW demands. Consequently, there is a system trade-off between storage volume and heating capacity that should be considered. Larger storage volumes require space and add weight but allow for small heat-generating equipment, reducing electrical peak load and equipment footprint and costs. When grid interactivity is considered, even larger volumes are often viable to allow further flexibility in heating operation to align with periods of reduced grid emissions or demand charges.

These sizing considerations are true regardless of the heating source but become particularly important for central HPWHs due to their increased cost per unit capacity compared to alternative forms of heating. Storage is typically less expensive than heat pumps. Sizing systems using larger storage can save first costs on implementation and improve heat pump longevity by reducing short cycling. The appropriate balance between storage volume and heating capacity is specific to each project and is a function of:

- DHW use profile (peaks, variability, specific end uses)
- Electrical capacity limitations
- Grid emission profile
- Available space for DHW equipment

## 8.2.6 Sizing Methodology for Point-of-Use Systems

Point-of-use systems have little to no volume to assist with meeting DHW loads. The heating capacity must be sized to meet the anticipated peak DHW load at the associated fixtures. Heating capacity should be based on the expected peak flow rate and the temperature differential between the desired usage temperature at the fixture and the incoming cold water temperature.

## 8.2.7 Sizing Considerations for Grid-Demand Response

For emissions reduction and/or demand cost reduction, grid-demand response should be considered when deciding on and sizing DHW systems. Storage-based systems provide flexibility to accommodate demand response with minimal impact on the end user. Conversely, instantaneous and point-of-use systems have limited flexibility when users need hot water.

In the context of overall building grid-demand response, DHW loads are often low-hanging fruit and the simplest load to shed due to the fairly predictable and non-weather-dependent load they represent within a building. See *Grid-Interactive Buildings For Decarbonization: Design and Operation Resource Guide* for details on grid-interactive design for DHW systems.

## 8.3 Distributed vs. Central Systems

DHW systems may be centralized, with a single DHW system serving the entire building, or may be distributed, with individual hot-water heaters serving each tenant or floor. The configuration of the existing system can be a driving factor in the design of retrofit systems. There are a number of factors to consider when deciding to modify the existing distribution system configuration. Table 8.1 compares distributed and central systems and analyzes which system type better accommodates considerations for different system factors.

**[Figure: Ecosizer Tool]**
*Image content: Screenshot of the Ecosizer tool interface showing the title "Ecosizer Tool" at the top. Below the title is a blue banner with white text reading "Electrifying water heating is a major decarbonization strategy for multifamily buildings." The main section of the tool displays a logo for Ecosizer and a brief description stating that Ecosizer is a free tool for sizing central water heating systems for commercial and multifamily buildings relying on HPWHs. It allows users to input climate data, DHW demand data, and HPWH operating temperatures to determine appropriate sizing for HPWH.*

Sizing storage-based systems is best accomplished utilizing design daily load profiles and the cumulative volume vs. time interval method outlined in the 2023 *ASHRAE Handbook—HVAC Applications* (Chapter 51) or software such as Ecosizer. Ecosizer is an online tool available to the public, created specifically for sizing central HPWH systems. The tool has default load profiles tailored for multi-unit residential buildings, with the flexibility to adjust the DHW load profiles to match project-specific conditions. Additionally, several HPWH manufacturers provide their own tools for sizing, tailored to their specific products. It is important that consultants be familiar with the sizing processes used by these tools before using them.

The 2023 edition of the *ASHRAE Handbook—HVAC Applications* provides load shapes for a variety of occupancy types, which can be adjusted (normalized) in relation to the actual peak demand (see Chapter 51). Nonetheless, the most reliable data for sizing comes from specific demand profiles for the site, which are obtained through metering of actual domestic hot-water use profiles.

## Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

### Table 8.1 Accommodating Design Considerations: Distributed vs. Central Systems

| Factor | Distributed System | Central System |
|---|---|---|
| High DHW consumption | Low | High |
| Low DHW consumption | High | Low |
| Variable DHW consumption | High | Low |
| Configuration of existing DHW system | Neutral | Neutral |
| Age and condition of existing DHW distribution infrastructure | High | Low |
| Space availability for DHW equipment | Low | High |
| Retrofit phasing | High | Low |
| System losses | High | Low |
| Occupant sensitivity to noise levels | Low | High |
| Access to ventilation for HPWHs | Low | High |
| Desired metering configuration (owner vs. tenant) | High | Low |
| Ability to leverage DHW storage for demand/emissions management | Low | High |

#### 8.3.1 Distributed DHW Systems

Distributed DHW systems involve multiple smaller water heaters, each serving individual dwelling units or commercial spaces. These heaters are typically located closer to the points of use, such as within or near each dwelling unit or space. These are often found in garden-style multifamily buildings and some commercial spaces with fluctuating hot water needs among tenants. Some distributed systems also include point-of-use water heaters, which can serve specific loads within a building that otherwise has relatively low DHW demand, such as commercial office restroom sinks and breakrooms. In an electrified building, these are usually electric resistance point-of-use water heaters with high peak electrical loads. Point-of-use water heaters can also be set up as instantaneous heat exchangers using the building heating hot-water system (or steam) as the heat source. Further discussion of this approach is provided in Section 8.8.

Distributed DHW systems reduce the amount of circulation piping with water heaters located at each unit, which in turn reduces the circulation heat losses from the DHW system. This can represent a significant amount of heat loss, so distributed systems effectively reduce the DHW heat load by eliminating losses. Distributed systems also allow for individual metering of tenants’ DHW use. These systems can also be implemented in a phased approach, retrofitting a set number of units at a time or based on triggers in the decarbonization plan, such as tenant turnover.

Distributed HPWH systems also bring the issues of noise levels and cold exhaust air closer to tenant spaces. The space and ventilation requirements for HPWHs may also be more challenging to accommodate in the in-unit spaces available for the HPWH unit. Adding noise insulation to an already constrained space is challenging and will compete with needs for adequate space and ventilation of the HPWH.

If a distributed DHW system includes a phased retrofit, where different units have different DHW heating systems, it also presents more complex maintenance for the overall system.

#### 8.3.2 Central DHW Systems

Central DHW systems involve a single, larger water heating system that serves multiple dwelling units or commercial spaces within a building. Central DHW systems are suitable for larger facilities with a high demand for hot water, such as hotels, hospitals, and laboratories. For build

## CASE STUDY: Vera Cruz Village, California

The case study for Vera Cruz Village in California presents a retrofit of a distributed DHW system with individual HPWHs at each apartment unit.

ings that have a central source for domestic hot water with a circulation loop, pumping energy is often perpetually consumed (i.e., independent of occupancy patterns), and the associated heat losses through the circulation loop are a constant within the system. Insulating DHW circulation piping will help reduce heat losses, but these losses must still be accounted for in the design of the centralized DHW system. In addition to insulation, the control strategies covered in Section 8.4.1 should be considered for all central DHW systems.

Central systems consolidate equipment and can make maintenance easier by reducing the quantity of equipment to maintain. At the same time, some HPWH central systems incorporate multiple tanks, etc., introducing new equipment and configurations that may be unfamiliar to maintenance staff.

