Central systems require a larger footprint for the heat pump and storage tanks. These systems also may incorporate additional tanks to buffer water temperatures, as discussed in Section 8.4.3, which can add complexity and increase the footprint. Central systems are not practical to implement as phased retrofits because adding units requires connecting them into the larger loop.

---

## CASE STUDY: The Heritage, New York

The case study for The Heritage in New York presents a retrofit of a centralized DHW system from gas boilers to AWHPs, reducing the DHW energy consumption for the 1660 Madison Building.

---

### 8.3.3 Application Considerations

DHW electrification retrofits often provide an opportunity to enhance the current distribution configuration or pivot and completely change the DHW distribution system to better serve the needs of the building. The decision to modify the existing distribution system includes a large number of factors, identified at the beginning of this section. The following are some specific considerations that may drive the decision-making process.

Analyzing the actual DHW load profile can be useful in determining whether making a change to the distribution systems is warranted. Systems with low peak or frequency of use tend to favor distributed systems to reduce standby and distribution losses. On the other hand, systems that experience high peaks tend to benefit from storage-based systems because DHW storage can lower HPWH capacity.

Understanding the condition of the existing DHW piping systems can identify opportunities to make cost-effective changes to the current configuration. For example, capital maintenance budgets set aside for DHW and recirculation riser replacement in an office tower may be better spent by converting a central system to a distributed system, eliminating the need for expensive riser replacement and effectively eliminating distribution losses.

When considering a change to the distribution scheme, the existing electrical capacity must be understood very early in the process to avoid later issues in design. For example, the decision to

## Chapter 8: Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

convert from a central system to point-of-use water heaters may trigger widespread panel or feeder upgrades that can make an otherwise cost-effective retrofit option impractical.

Unique end uses, such as process loads that require high-use and/or high-temperature DHW, are often best served by a dedicated storage-based DHW system.

### 8.4 Recirculation Systems

Recirculation systems are commonly used in commercial and multifamily buildings to reduce wait times for domestic hot water, and the 2021 International Plumbing Code requires some form of hot-water temperature maintenance for distribution systems with developed piping lengths of more than 50 ft (15.2 m) (ICC 2021). Recirculation systems are designed to maintain hot water at the tap, ensuring quick and convenient access to hot water without waiting for it to reach the desired temperature, reducing water usage. However, these systems often account for a large proportion of DHW energy use due to thermal losses.

#### 8.4.1 Reducing Recirculation Energy Losses

Uncontrolled DHW recirculation system energy losses can account for up to half of DHW energy requirements in commercial and multifamily buildings (Dentz et al. 2016), particularly for low-demand, low-use central systems. As such, it is important to implement measures to reduce losses associated with recirculation wherever possible. Interventions to minimize losses typically involve adding piping insulation and making control modifications to the recirculation pump operation. Often, existing buildings run recirculation systems constantly, which substantially increases energy losses. Prior studies from NREL (Dentz et al. 2016) and the California Statewide Codes and Standards Enhancement (CASE) program (Goyal et al. 2022) offer multiple DHW recirculation control strategies to reduce recirculation energy.

When deciding to implement control changes to recirculation, it is important to consider the application and ensure that modifications do not result in increased risk of exposure to legionella. This is of particular concern for health-care and extended-care applications that serve occupants with weakened or compromised immune systems. A summary of recirculation control strategies is provided below:

- **Scheduled Control.** This form of control utilizes the BAS or stand-alone time clocks to disable recirculation pump operation during periods when the building is unoccupied. This form of control is a mandatory requirement in ASHRAE/IES Standard 90.1.
- **Temperature Control.** This method of pump control utilizes a temperature sensor in the recirculation line. The pump is staged on and off to maintain the recirculation temperature at a set point.
- **Demand Control Operation.** A flow meter or switch in the domestic cold water makeup piping is used to determine when there is a demand for hot water. Upon detection of flow, the recirculation pump is enabled. This method of flow control is commonly implemented in combination with temperature control.
- **Temperature Modulation Control.** This form of control can be used with or without other pump-control strategies. Rather than directly controlling the recirculation pump, this control strategy resets the temperature set point based on occupancy patterns. The temperature set point is reset down during expected periods of low use. Prior to anticipated periods of high use, the temperature set point is reset up. This saves energy by reducing the mean temperature difference between the piping and the ambient air. Concerns for legionella growth must be considered as part of implementing any temperature reset strategy.
- **Machine-Learning-Based System.** Although they are not yet ubiquitous, it is expected that learning-based algorithms will become common in the future, incorporating and improving on the control strategies mentioned above.

## 8.4.2 Direct-Return Systems

Gas-fired and electric resistance DHW systems are almost always designed with the recirculation DHW piped to the primary DHW storage where it is reheated. This piping configuration is simple and uses the DHW stored in the tank, and associated heating source, to offset heating losses in the distribution system. While this configuration works well for gas-fired and electric resistance DHW systems, it creates issues for single-pass heat pumps (see Section 8.5), which require a low inlet water temperature to maintain capacity and efficiency. Multi-pass HPWHs do not have the same requirement for low inlet water temperature and generally can be plumbed like conventional DHW systems with direct return of the recirculation system. However, care must be taken to avoid short cycling of heat pumps during low load conditions.

## 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs

Two piping and storage tank combinations are commonly employed with single-pass HPWHs to ensure the heat pump uses the lowest entering water temperature, required to maximize capacity and efficiency. Both methods involve utilizing a secondary storage tank, downstream or in parallel with the primary storage volume, to separate DHW recirculation from the primary storage volume.

### 8.4.3.1 Recirculation with Swing Tanks

A swing tank is plumbed in series with the primary storage volume and is equipped with a dedicated heating source, typically a small multi-pass heat pump or electric resistance heater. The DHW return is piped to this tank rather than the primary storage volume. The temperature set point on the swing tank is typically set lower than that of the primary storage and slightly higher than the distribution temperature set point downstream of the master mixing valve. Refer to Figure 8.3 for an illustration of this system configuration.

During periods of DHW demand, hot water from the primary storage volume enters the swing tank and mixes with the lower-temperature hot water there before delivery to end uses. A benefit of this arrangement is that the heat generated by the primary heating source (HPWH) is used to satisfy both the DHW needs and offset recirculation losses by mixing hot water from the primary tank.

**[Figure: Schematic of HPWH recirculation loop with swing tank]**
*Image content: The schematic shows a single-pass heat pump water heater (HPWH) feeding a stratified storage tank. A recirculating tank with an HP or electric resistance heater is plumbed in series downstream of the storage tank. A recirculating pump draws water from the recirculating tank through a mixing valve and back to the building. Cold water makeup enters the recirculating tank.*

## Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

![Figure: Schematic of HPWH recirculation loop with parallel recirculation tank](Image content: The diagram shows a single-pass heat pump water heater (HPWH) feeding a stratified storage tank. A parallel recirculation loop branches off to a small recirculating tank with an HP or electric resistance heater, then returns via a pump and mixing valve to deliver tempered hot water to the building. Cold water makeup enters the recirculation loop.)

During periods of low DHW demand, the temperature in the swing tank drops due to distribution losses. The dedicated heater operates to maintain the swing tank at temperature while preserving the stratification in the primary storage volume to ensure efficient operation of the HPWH.

---

### CASE STUDY: Kitsilano Pool, Canada

The Kitsilano Pool’s central DHW system was retrofitted with a CO₂ ASHP and two 250-gallon tanks to meet the full DHW load. A third 250-gallon tank operates as a swing tank to maintain storage tank temperature stratification.

---

#### 8.4.3.2 Recirculation with Parallel Recirculation Tanks

Another configuration for addressing HPWH inlet temperature is a parallel recirculation tank design (see Figure 8.4). In this configuration, the recirculation tank is plumbed in parallel with the primary storage volume. Recirculation heat losses are offset within the parallel tank using a dedicated multi-pass HPWH for temperature maintenance. This design requires a higher total heat pump capacity than the swing tank configuration but can be effective for buildings with high distribution losses and when there are low and relatively intermittent hot-water loads. The multi-pass HPWH handles the temperature maintenance for the recirculation loop, while the primary HPWH operates to charge the primary tank.

#### 8.4.3.3 Choosing Swing Tank vs. Parallel Tank Configuration

In general, the choice of which system configuration is best suited for a specific application is based on the chosen heating source for the recirculation loads and the magnitude of the recirculation load. Because parallel tanks more commonly utilize multi-pass heat pumps to offset recirculation losses, parallel tank configurations are recommended for applications with high recirculation losses and relatively low DHW demand. Conversely, swing tank configurations are typically less

## 8.5 Heat Pump Water Heaters

Heat pump water heaters (HPWH) include any heat pump that is used to produce DHW. These are the basis for most DHW electrification projects. They can be specially designed HPWHs dedicated to DHW, or they can be general-purpose air-to-water or water-to-water heat pumps with an added double-walled heat exchanger to ensure code-required double-wall separation with potable water. DHW and heating hot water (HHW) can be served from the same heat pump, though there are many factors to consider when using this approach, which is further detailed in Section 8.8. As discussed in that section, the need for higher-temperature hot water in DHW applications (often 140°F [60°C] for *Legionella* control) compared to HHW applications often drives a separation of these systems and the existence of a separate DHW HPWH product market. This section will introduce the different types of HPWHs and associated typical applications, but other available guides should be consulted for a detailed view of heat pump types and their associated refrigerant options.

### 8.5.1 Heat Pump Types

There are two primary types of HPWHs:

- **Single-Pass.** As the name implies, single-pass HPWHs heat the DHW from the inlet temperature to the supply temperature in a single pass through the heat pump. The heat pump receives cold incoming water and heats it to the set-point temperature, typically raising the water temperature between 70°F and 100°F (38.9°C and 55.6°C). The hot-water supply to the tank can directly supply the end use fixtures. Because they are designed for a large lift, single-pass HPWH systems rely on colder inlet temperatures for the heat pump and temperature stratification within the storage system.

- **Multi-Pass.** A multi-pass primary system heats incoming water incrementally, raising the temperature of the water with each pass. Multi-pass water heaters typically raise the water temperature approximately 10°F (5.6°C) with each cycle, operating as many cycles as needed to achieve the set-point temperature. Multi-pass systems also rely on temperature stratification but do not require the large differential that single-pass systems do. Multi-pass systems can also operate more efficiently than single-pass HPWH with higher incoming water temperatures.

**[Figure: Central Heat Pump Water Heater Design Guide Cover]**
*Image content: Cover of "Central Heat Pump Water Heater Design Guide: Solutions and Tools for Designing Central Heat Pump Water Heater Systems in Multifamily and Other Commercial Buildings" showing a heat pump unit and associated equipment. The guide is published by ASHRAE and ACCA.*

The guide provides design engineers with information for designing central heat pump water heater systems for multifamily commercial buildings. Engineers will find an overview of different systems with the advantages and disadvantages of each (ETO 2023).

## 8.5.2 Refrigerants

Refrigerants and their ability to reach a given maximum hot-water supply temperature under specific ambient air or source water conditions play a key role in heat pump technology. Refrigerants can be broadly categorized by operating pressure:

- **Medium Pressure.** R-134a and its corresponding low-GWP replacements R-513A, R-515B, R-516A, R-1234yf, and R-1234ze can typically generate up to 160°F (71.1°C) hot water, though for air-source applications they are generally limited to ambient temperatures around freezing. These refrigerants can be used in either single-pass or multi-pass HPWHs.

- **High Pressure.** R-410a and its corresponding low-GWP replacements R-32, R-454B, R-452B, and R-466A can typically generate up to 140°F (60°C) hot water with vapor compression (130°F [54.4°C] without) and operate at ambient temperatures well below freezing. These refrigerants are typically used in multi-pass HPWHs.

- **Very High Pressure.** R-744 (CO₂) can typically generate up to 190°F (87.8°C) hot water at very low ambient temperatures (−25°F [−31.7°C]). R-744 is typically used in single-pass HPWHs. Due to the high operating pressure, the equipment can come at a cost premium, depending on the size of the system. Small systems, or modular systems made up of multiple small units, tend to be the most cost-effective approach.

## 8.5.3 Heat Pump Heat Sources

Heat pump water heaters are either air-to-water heat pumps or water-to-water heat pumps. For WHWHPs, the heat source can be the ground or other large physical body (e.g., ocean), sewer water or other type of heat recovery (e.g., the heat rejection of a chilled-water loop or condenser water loop), or an AWHPs in series.

- **Air.** Air as a source of heat is relatively straightforward when it is outdoor air, which is effectively an infinite source. The considerations of outdoor air temperature and heat pump operation are no different than in any other air-source heat pump application, and those considerations are not repeated here. Air-based heat recovery can improve efficiency and is discussed in Section 8.7.

- **Ground.** A ground-source heat pump application for DHW is typically combined with a heat pump for space cooling/heating. As in any ground-coupled application, the heating and cooling loads need to be relatively balanced over the course of the year (depending on climate) so as not to overcool or overheat the ground and destroy the heat source. As a result, a heating-only application like DHW would not work in a purely ground-coupled application unless there were enough groundwater flow to effectively act as the heat source.

- **Sewer-Water or Other Water-Based Heat Recovery.** See Section 8.7.

## 8.6 DHW Storage Systems

### 8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage

While the conversion of gas water heaters to electricity-based HPWHs forms an integral part of the decarbonization strategy for DHW systems, a key component to improving the effectiveness of HPWHs is the hot-water storage tank. DHW storage systems can be viewed as a form of TES system (discussed in Chapter 7), which helps store hot water during periods of low demand for use during periods of high demand. Similar to TES systems, described in Section 7.5 in Chapter 7, DHW storage facilitates peak load reduction and shifting of DHW production to minimize GHG emissions. Increasing DHW storage volumes provides two simultaneous benefits:

- **Reduces First Costs.** HPWHs are very expensive compared with traditional DHW heating systems. Increasing storage volumes allows for reduced capacity of installed HPWHs (see Section 8.2), which reduces capital costs, potentially at the expense of increased space requirements.
- **Enables Grid-Interactive Control.** Increased storage volumes reduce emissions in a couple of ways. First, the installed heat pump capacity can be reduced, reducing peak electrical demand and corresponding emissions when the heat pump operates during periods of high grid emissions. Second, increased storage can facilitate the ability to operate the HPWHs at lower grid emissions periods, generating DHW water during off-peak hours for later use.

### 8.6.2 DHW Storage Considerations for Retrofits

Total DHW storage must take into consideration both the useful storage volume (the result of sizing calculations) and the storage volume required to prevent HPWH short cycling. The total volume also must include an allowance for unusable volumes of water located below the cold-water inlet to the storage tank(s).

Identifying adequate space and access routes for increased DHW storage volumes within existing buildings can be challenging and often necessitates the installation of tank arrays versus a smaller number of large tanks. Multiple tanks provide more flexibility with tank layout but at the expense of overall higher footprint requirements and increased standby losses. However, for smaller systems, tank arrays may provide a first cost advantage if tank sizes are maintained below 120 gallons (454 L) and ASME ratings are not required.

## Chapter 8: Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

Piping configurations for tank arrays are dependent on the type of heating technology. For electric resistance and multi-pass heat pumps, piping tanks in parallel is a common approach. This arrangement facilitates the use of standard tanks with factory-standard pipe connection sizes, and such piping configurations are commonly understood among installers. In addition, isolating a failed tank is straightforward and does not affect the rest of the system.

For single-pass HPWH applications requiring a high degree of tank stratification, consider piping tanks in series to promote stratification. In this application, care must be taken to ensure that pipe connection sizes are large enough to accommodate full system flow and run at a low enough velocity to avoid disrupting tank stratification. This often requires the use of semi-custom or custom tanks. The piping configuration should also consider tank failure, with additional isolation valves and tank bypass piping to facilitate removal of a failed tank without the need to shut down the entire system.

### 8.6.3 Controls and Automation

DHW controls can be designed to operate a central DHW system on demand based on historical load profiles, temperature- and occupancy-activated controls, and timers to circulate water only when needed to eliminate unnecessary pumping. This strategy reduces energy consumption during periods of low demand.

DHW storage tanks also allow for the use of heat pumps during times of low GHG emissions to charge tanks for distribution during periods of high GHG emissions. These periods may depend on grid marginal emissions or on-site clean energy generation periods. Control strategies for load shaving and shifting using hot-water tanks can have three levels of complexity:

- **Simple On/Off.** Operation schedule controlled by a simple timer which will block heat pump operation during times of high grid emissions. However, the drawback with this is that if the water demand is high then the storage tank may not be able to satisfy the needs fully. A common way to mitigate this problem is to increase set point temperature but that can contribute to increased losses.
- **Load-up/Shed.** This strategy is slightly more sophisticated than simple on/off in that the low GHG emissions hours are used to preheat the water, reducing the energy required during on-peak hours.
- **Grid Optimization.** This grid-interactive control automatically adjusts HPWH operation based on grid marginal emission factors and the predicted DHW demand based on historical system load data.

### 8.7 Heat Recovery and Renewable Heat Sources

Exploring heat recovery and renewable heat sources for DHW can contribute to reducing DHW load on heat pumps and associated electrical demand/consumption requirements.

#### 8.7.1 Heat Recovery

The applicability of heat recovery options depends on the HPWH system configuration. For example, single-pass HPWH systems rely on a cold inlet water temperature to operate efficiently. Incorporating heat recovery with single-pass heat pumps generally should be achieved in a parallel configuration rather than as a preheat arrangement. In contrast, multi-pass HPWHs can often take advantage of preheat-configured heat recovery to reduce the number of cycles required to achieve the DHW set point.

Potential active heat recovery applications for DHW systems include:

- **Heat Recovery from Cooling Systems.** Heat produced as part of building cooling can be reclaimed to heat DHW systems rather than being rejected to the atmosphere. Heat can be cap-

## 8.7.2 Renewable Heat Sources

Solar thermal collectors are a common renewable energy system used to heat DHW directly. Solar collectors do have the ability to heat DHW to usable temperatures without additional heating; however, due to the variability in solar availability, solar thermal systems are typically integrated as preheating components for DHW systems. Sizing considerations must include potential solar array temperature stagnation during periods of high solar gain. Often, a supplementary heat rejection source, such as a dry cooler, is required to protect the solar system from overheating during periods of high solar gain and low use.

While solar thermal hot-water heating systems provide a large amount of thermal energy per square foot of collector area, they represent a trade-off with PV systems, which may be a better fit for reducing building GHG emissions overall, whether by powering the HPWH or other HVAC equipment for the building.

## 8.8 Combined Systems and Hybrid Fuel Systems

### 8.8.1 Combined Systems

A combined system, often called a combi system, refers to a configuration where both space heating and DHW heating are met by a single energy source. Combined systems can provide a number of benefits as part of the electrification process:

- **First-Cost Efficiency.** Combining space heating and DHW heat generation into a single system often has first cost benefits because heat pump equipment provides dual duty to meet both loads. This can reduce first costs associated with heat pumps and associated hot-water storage. For example, hot-water buffer tanks can serve both to prevent heat pump short cycling during low loads and to act as a source of thermal energy storage to meet DHW loads.

## 8.4.2 Combined Space and DHW Heating Systems

- **Space Savings.** Combined systems often require less space compared with two separate systems, which can make these systems an attractive choice in existing buildings with limited available space.
- **Integrated Heat Recovery.** Heat recovery can be readily integrated with combined systems, with summer cooling loads being used to heat DHW essentially free of cost.

Traditional fossil-fuel-based combined systems typically take a centralized approach to DHW heat generation and storage, with indirect DHW tanks being located near the boilers and DHW being distributed throughout the building with a dedicated distribution system. While this approach is common with modern heat-pump-based combined systems, a distributed approach to DHW is also possible with combined systems. Unlike distributed DHW systems discussed in Section 8.3, a combined-system approach maintains the ability to leverage large volumes of hot-water storage to facilitate load shifting while providing the benefits of a distributed DHW system.

A distributed approach eliminates central DHW distribution and recirculation by utilizing the heating hot-water system for energy distribution. Hot water to DHW heat exchangers are located in each suite, floor, or fixture group to generate DHW on demand. This approach can be an economical solution for buildings with low use and distributed DHW needs. A few benefits of this approach over a stand-alone DHW distributed system are that electrical modifications are largely limited to the mechanical plant rather than being distributed throughout the building and that the system can still leverage thermal energy storage back at the plant for load shifting.

The primary challenge when meeting both DHW and heating hot water needs with a single heat pump is the difference in operating temperatures between the systems. As discussed in Chapter 6, a key aspect to efficient HVAC electrification is operating with the lowest heating hot-water temperatures possible to increase heat pump efficiency. By implementing low-temperature terminal unit conversions, or an aggressive demand-based temperature reset, heating hot-water temperatures often may be lower than that required for DHW heating. DHW heating requires stable operating temperatures year-round, which severely limits options to reset hot-water temperatures. The performance of a combined space heating and DHW system must be evaluated against a

**[Figure: Combined space and DHW heating system diagrams]**
*Image content: Two schematic diagrams showing (a) a combined space and DHW heating system with a storage water heater and hydronic air handler, and (b) a combined system using a tankless water heater (TWH) with the same hydronic air handler. Both diagrams show cold water in from mains, DHW mixing valve, supply to air handler (AH), return from AH, and hot space heating air flows.*

It is often beneficial to provide a dedicated high-lift heat pump to meet the needs of DHW loads when the heating hot-water temperature set point is below useful temperatures for DHW heating. This can be accomplished in a number of configurations. In scenarios with a consistent year-round cooling load, a heat recovery chiller can be integrated into the system to reclaim heat from the cooling loads to service DHW needs. Alternatively, a dedicated high-lift AWHP or WWHP can be dedicated to DHW loads while also contributing to space heating needs when DHW is satisfied. Refer to Section 6.1.3 in Chapter 6 for considerations when sizing heat recovery chillers.

### 8.8.2 Hybrid Systems

As discussed elsewhere in the guide, particularly in Chapter 6, hybrid systems can be useful as part of a phased decarbonization approach. Hybrid systems combine fossil fuel equipment and electrified equipment within systems, which is different than dual-fuel equipment (described in Chapter 6), which combines fossil fuel and electric sources in the same piece of equipment. Existing fossil fuel systems can be retained for redundancy or peaking capacity. This is often a viable approach when financial constraints do not allow for required redundancy via additional heat pumps or when electrical service upgrades are being deferred to a later stage in a phased decarbonization approach, such as in the UC Santa Cruz case study.

The risk with this approach is that the fossil fuel system ends up operating as the default stage for DHW, negating energy and carbon reduction savings. This is common when control systems are not carefully commissioned with approach deadbands and delays and when the operating strategy is not clearly communicated with operations staff.

No extractable content from page 167 based on the provided image.

## Glossary

Note: all definitions are from ASHRAE Terminology ([www.ashrae.org/terminology](http://www.ashrae.org/terminology)) or contributors’ own unless otherwise specified.

**alternating current.** Electric current in an electrical circuit that periodically reverses polarity.

**boiler.** A closed, pressure vessel that uses fuel or electricity for heating water or other fluids to supply steam or hot water for heating, humidification, or other applications.

**building automation system (BAS).** An energy management system, usually with additional capabilities, relating to the overall operation of the building in which it is installed, such as equipment monitoring, protection of equipment against power failure, and building security.

**building energy model.** Model based on first-principles engineering methods that provides information on the energy-using systems in a building (heating, ventilation, and air conditioning; lighting; occupancy; plug loads; building envelope). The model, along with weather data, serves as the input data for a specific computer building energy simulation program. When run, the computer simulation program will estimate the energy use and demand in the described building for a time interval specified in the building energy model. Depending on the kind of simulation program and how it is set up to run, various kinds of output may be produced.

**building envelope.** (1) Outer elements of a building, including walls, windows, doors, roofs, and floors, including those in contact with earth. The exterior plus the semi-exterior portions of a building. For the purposes of determining building envelope requirements, the classifications are defined as follows: building envelope, exterior: the elements of a building that separate conditioned spaces from the exterior; building envelope, semi-exterior: the elements of a building that separate conditioned space from unconditioned space or that enclose semi-heated spaces through which thermal energy may be transferred to or from the exterior, to or from unconditioned spaces, or to or from conditioned spaces.

**carbon dioxide (CO₂).** A naturally occurring gas and a by-product of burning fossil fuels (such as oil, gas, and coal), burning biomass, land-use changes (LUC), and certain industrial processes (e.g., cement production). It is the principal anthropogenic greenhouse gas (GHG) that affects the Earth’s radiative balance. It is the reference gas against which other GHGs are measured and therefore has a global warming potential (GWP) of 1.

**chiller.** (1) direct-expansion chillers are complete refrigerating systems consisting of a compressor, condenser, and evaporator with all operating and safety controls. Compressor types include the following: reciprocating, centrifugal, or screw design. (2) Refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type.

### commissioning process
A quality-focused process for enhancing the delivery of a project. The process focuses upon verifying and documenting that the facility and all of its systems and assemblies are planned, designed, installed, tested, operated, and maintained to meet the Owner’s Project Requirements.

### cool thermal storage
See **thermal energy storage**.

### cooling load
(1) Amount of cooling per unit time required by the conditioned space or product.
(2) Heat that a cooling system must remove from a controlled system over time.

### critical loads
Individual loads deemed to be critical to the operation of the facility or process.

### daylighting
Using natural, outdoor light to illuminate the interior spaces of a building evenly by means of proper window placements and orientations, skylights, clerestories, and other methods.

### decarbonization
The process of removing or reducing greenhouse gases.

### direct current (DC)
Electric current in an electrical circuit that does not reverse polarity. Note: direct current is said to flow from positive to negative, but electrons travel from negative to positive.

### distributed energy resource
A small, modular, energy generation or storage device located within the electrical distribution system at or near the end user. Distributed energy resources may be connected to the local electrical power grid (e.g., for voltage support) or isolated from the grid in standalone applications, such as part of a microgrid.

### domestic hot-water systems
The systems used to heat and distribute hot water for domestic uses within a building. While these may include end-use devices, this guide will focus on the heating and distribution aspects of domestic hot-water systems.

### electric vehicle supply equipment (EVSE)
The conductors—including the ungrounded, grounded, and equipment-grounding conductors—and the electric vehicle connectors, attachment plugs, and all other fittings, devices, power outlets, or apparatus installed specifically for the purpose of delivering energy from the premises wiring to the electric vehicle (NFPA 2023a).

### embodied carbon emissions
The total greenhouse gas emissions arising from the manufacturing, transportation, installation, maintenance, and disposal of an asset (i.e., building).

### energy efficiency
Refers to programs that are aimed at reducing the energy used by whole buildings and specific end-use devices and systems, typically without affecting the services provided. These programs reduce overall electricity consumption (reported in megawatt-hours [MWh]), often without explicit consideration for the timing of program-induced savings. Such savings are generally achieved by substituting technologically more advanced equipment to produce the same level of end-use services (e.g., lighting, heating, motor drive) with less electricity. Examples include high-efficiency appliances; efficient lighting programs; high-efficiency heating, ventilating, and air conditioning (HVAC) systems or control modifications; efficient building design; advanced electric motor drives; and heat recovery systems (EIA 2023).

### energy storage system
(1) System that has to be operated during on-peak as well as off-peak periods.
(2) System wherein the load demand is met by a combination of stored thermal energy and an energy conversion device.

### energy usage intensity (EUI)
An expression of the annual energy used or calculated to be used by a building or building space per unit of gross floor area. Expressed in MBtu/ft²·yr (Watt-h/m²·yr).

### existing building commissioning
Includes both recommissioning and retrocommissioning.

### HVAC system
The equipment, distribution systems, and terminals that provide, either collectively or individually, the processes of heating, ventilating, and air conditioning to a building or portion of a building.

interconnection. Two or more electric systems having a common transmission line that permits a flow of energy between them. The physical connection of electric power transmission facilities allows for the sale or exchange of energy (EIA 2023).

**inverter.** A device that converts direct current electricity to alternating current either for stand-alone systems or to supply power to an electricity grid (DOE 2023).

**islanding.** The condition in which a portion of the grid becomes temporarily isolated from the main grid but remains energized by its own distributed generation resource(s). Islanding may occur accidentally or deliberately. Traditionally, islanding has been seen by utility providers as an undesirable condition due to concerns about safety, equipment protection, and system control. Utility providers’ concerns about unintentional islanding have been a major impediment to the widespread adoption of distributed generation. For the most part, these concerns have been addressed through anti-islanding features in grid-interactive inverters and the provisions included in standards such as UL 1741 and IEEE 1547 (Greacen et al. 2013).

**load.** (1) Amount of heat per unit time imposed on a system by the required rate of heat addition or removal. (2) Energy-absorbing device. (3) Material, force, torque, energy, or power applied to or removed from a system or element.

**load profile.** Summary of thermal or other energy loads in a system over a period of time. For example, a common load profile on a peak design day for thermal storage designs would show hourly system load requirements for 24 hours.

**mechanical ventilation.** (1) the active process of supplying or removing air to or from an indoor space by powered equipment such as motor-driven fans and blowers but not by devices such as wind-driven turbine ventilators and mechanically operated windows. (2) Ventilation provided by mechanically powered equipment, such as motor-driven fans and blowers, but not by devices such as wind-driven turbine ventilators and mechanically operated windows.

**microgrid.** A group of interconnected loads and distributed energy resources within clearly defined electrical boundaries that acts as a single controllable entity with respect to the grid (Ton and Smith 2012).

**natural ventilation.** Movement of air into and out of a space primarily through intentionally provided openings (such as windows and doors), through non-powered ventilators, or by infiltration.

**net metering.** Connecting a customer’s alternative power-generating system to a public utility’s power grid to offset the cost of power drawn by the customer from the grid[^1].

**operational carbon emissions.** the total greenhouse gas emissions associated with the operation of an asset (i.e., building) during the use stage of the asset.

**peak load.** The maximum amount of power delivered (load) for a given time period.

**phase-change material (PCM).** Substance that undergoes changes of state while absorbing or rejecting thermal energy at constant temperature.

**plug load.** A device that is powered by means of an electrical plug and matching socket or receptacle. This excludes devices that are accounted for as part of major building end uses, such as HVAC, lighting systems, and water heating.

**process load.** The load on a building resulting from the consumption or release of process energy.

**recommissioning** (see **existing building commissioning**). an application of the commissioning process requirements to a project that has been delivered using the commissioning process. This may be scheduled developed as part of an ongoing commissioning process, or it may be triggered by use change, operations problems, or other needs.

**renewable energy systems.** Distributed generation systems that convert renewable resources into energy. Examples include solar photovoltaics, solar thermal water and air heaters, wind turbine generators, hydraulic turbines, biomass boilers, and geothermal heat exchangers.

[^1]: Dictionary.com, 2023, s.v. “Net meter.”

### thermal energy storage (TES)

(1) Thermal energy storage may refer to a number of technologies that stores energy in a thermal reservoir for later reuse. They can be employed to balance energy demand between day time and night time. The thermal reservoir may be maintained at a temperature above (hotter) or below (colder) than that of the ambient environment. The principal application today is the production of ice, chilled water, or eutectic solution at night, which is then used to cool environments during the day. (2) thermal energy storage technologies store heat, usually from active solar collectors in an insulated repository for later use in space heating, domestic or process hot water, or to generate electricity. Most practical active solar heating systems have storage for a few hours to a day’s worth of heat collected. There are also a small but growing number of seasonal thermal stores used to store summer heat for space heating during winter.

### thermal mass

Walls and floors that absorb heat during the day and release it at night in winter (or cool down at night in summer) as outdoor temperatures rise or drop.

### variable-frequency drive (VFD)

VFDs, the most common type of adjustable speed drive, are solid-state electronic motor controllers that efficiently meet varying process requirements by adjusting the frequency and voltage of power supplied to an alternating current (AC) motor to enable it to operate over a wide speed range. External sensors monitor flow, liquid levels, or pressure and then transmit a signal to a controller that adjusts the frequency and speed of the motor to match process requirements (DOE 2012).

### ventilation

(1) The process of supplying air to or removing air from a space for the purpose of controlling air contaminant levels, humidity, or temperature within the space. (2) The process of supplying or removing air by natural or mechanical means to or from any space. Such air may or may not have been conditioned.

### voltage

Electric potential or potential difference, expressed in volts.

# Case Studies

## 1. University of California, Santa Cruz—Phasing Approach

*This case study is adapted from the University of California, Santa Cruz 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and Affiliated Engineers, Inc.*

Decarbonizing a large area with multiple buildings, such as an entire college campus, often requires upgrades to be completed over the course of several phases. The University of California, Santa Cruz (UCSC), commissioned the *Decarbonization and Electrification Predesign Report* (Affiliated Engineers, Inc. 2023), which outlines the sequencing of projects needed to reduce emissions by 95% on campus. The plan includes installing centralized decarbonization stations: collections of ASHPs, TES, and supporting electrical infrastructure piped to nearby buildings to serve their heating and cooling needs. These decarbonization stations will be designed with space to add ASHPs as additional campus buildings are connected to them over time, breaking down the work into 12 phases between 2024 and 2040. This approach allows UCSC to phase the electrification of its campus buildings by constructing decarbonization stations and modularly connecting buildings over time.

One of the major upgrades required to achieve its full electrification goals is additional electrical distribution to the campus. While increasing the electrical supply to UCSC is a major need, some regions of campus can be electrified now using the available power supply. There are multiple colleges on campus with buildings that have aging infrastructures and more immediate replacement needs that would be appropriate candidates for upgrades in the near term, before a decarbonization station is scheduled to be constructed nearby. This requires UCSC to develop a screening and prioritization approach to decarbonization upgrades in campus buildings. The figure shows the decision tree developed to help guide how equipment gets replaced in the near term to align with the long-term decarbonization plan. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography.

## Case Study 1 University of California, Santa Cruz—Phasing Approach

**[Figure: Example decision tree for replacements of fossil fuel heating systems]**
*Image content: A flowchart showing decision points for replacing fossil fuel heating systems. Key elements include:*
- *Existing Heating options: Gas boilers, Electric heating, Direct-fired gas system*
- *Decision nodes: Does a Decarbonization Station exist? Is the heating load >500 MBtu? Is there medium voltage electrical capacity? Will the building be electrified in 5 years?*
- *Outcomes: Replace with a stand-alone electric system, Replace with a small air source heat pump, Replace a condensing boiler, Replace a conventional boiler, Connect to the Decarbonization Station, Start a Decarbonization Station, Demolish ASHP/boiler*
- *Interim options and funding considerations are also shown with cost indicators ($, $$$, $$$$)*

These projects can be prioritized appropriately as funds and schedules allow. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography. See the *Decarbonization and Electrification Predesign Report* (Affiliated Engineers, Inc. 2023) for a full analysis of all options.

## 2. 345 Hudson, New York

_This case study is provided courtesy of Hines with adaptations from the Building Energy Exchange Partner Profile in their High Rise/Low Carbon series, sponsored by NYSERDA and highlighting NYSERDA’s Empire Building Challenge._

Hudson Square Properties (HSP)—comprising Hines, Trinity Church Wall Street, and Norges Bank—owns 12 buildings in New York City, including 345 Hudson. The 345 Hudson building is the most carbon-intensive building in the HSP portfolio that occupies the city block between King and Charlton streets. HSP is taking advantage of tenant turnover at 345 Hudson to upgrade the building and decarbonize building systems with the following goals:

- Net zero by 2030
- Fossil-fuel-free heating
- 30% to 40% reduction in energy use
- Compliance with NYC Local Law 97

HSP is constructing a new commercial building, 555 Greenwich, that adjoins the existing 345 Hudson. A key part of the design for 345 Hudson and 555 Greenwich will be a shared thermal network that will allow for thermal energy recovery not only between floors of a building but between the two buildings. Implementation of the ambient loop thermal network is underway at 345 Hudson, including:

- a comprehensive data strategy connecting all the current equipment on a common platform for data collection, monitoring, and verification at every step
- floor-by-floor replacement of packaged terminal units by WSHP and DOAS for heating/cooling needs and fresh air supply with minimum 85% heat recovery
- ASHP connected to condenser water loop as part of a master plan to phase out boiler heat by providing heat via a heat pump
- TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer to leverage the varying orientation/occupancy of each building

Key members of the team tackling the decarbonization retrofit for 345 Hudson Square are:

- **OWNER:** Hudson Square Properties (Hines, Trinity Church Wall Street, Norges Bank)
- **SYSTEM DESIGN ENGINEER:** URBS
- **DESIGN ENGINEER OF RECORD:** Jaros Baum and Bolles
- **GENERAL CONTRACTOR:** Consigli Construction
- **MANUFACTURERS**
  - Water Source Heat Pumps: Energy Machines
  - Direct Outdoor Air Handling Unit: Climate Machines
  - Air Source Heat Pumps: AERMEC
  - Fluid Coolers: GUNTNER

## Case Study | 345 Hudson, New York

| Size | 856,000 ft² | Year Built | 1931 | Budget | |
| --- | --- | --- | --- | --- | --- |
| Location | 345 Hudson St. | City | New York City | NYSERDA Funding | $5 million |
| | | Implementation Phase | 2022–2032 | Hudson Square Properties Private Investment | $40 million |

### Existing Building Properties

- Steel frame with limestone cladding
- Electric water-cooled packaged terminal cooling units
- Central natural gas boiler serving two-pipe steam radiators

### Key Retrofit Measures

- A comprehensive data strategy connecting all the current equipment on a common platform. This becomes the backbone for data collection, monitoring, and verification at every step.
- Floor-by-floor replacement of packaged terminal units by DOAS for fresh air supply with minimum 85% heat recovery. This keeps the heat within the building and minimize energy input for heating and cooling of ventilation.
- Floor-by-floor replacement (floors 2, 3, 7, 8, 9) of packaged terminal units by WSHP to meet heating and cooling needs. This provides heating, cooling, and DHW to each floor; allows for the removal of steam radiators; and maximizes simultaneous energy production.
- ASHP connected to CW loop. This uses one hydronic transport system for both heating and cooling and represents a step toward phasing out the boiler by providing heat via a heat pump.
- TES water storage tank. This utilizes simple water tanks for energy storage to avoid wasted energy.
- 555 Greenwich Connection. This connects the adjacent building for waste energy transfer and takes advantage of the varying orientation/occupancy of each building.
- Floor-by-floor replacement (floors 10, 11, 13, 16, 17) of packaged terminal units by WSHP to meet heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to a floor; remove steam radiators; and maximize simultaneous energy production.
- Floor-by-floor replacement (floors 4, 5, 6, 12, 14, 15) of packaged terminal units by WSHP to meet heating and cooling needs. This provides a floor-level means to provide heating, cooling, and DHW to a floor; remove steam radiators; and maximize simultaneous energy production.

### Project Design Approach

The HSP team is a participant in the NYSERDA Empire Building Challenge (EBC) and used a Strategic Decarbonization Assessment (SDA) tool created by NYSERDA to compare the alternatives for decarbonization upgrade measures for 345 Hudson. The tool relied on user input of building information and assumptions, including but not limited to physical characteristics, regulatory targets, energy use, and existing equipment and infrastructure. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network. Two baseline business-as-usual (BAU) scenarios were evaluated:
- non-compliance and payment of reactive fines for NYC Local Law 97
- offset-based compliance with emissions mandates

Then three alternatives with different sets of measures were evaluated, including an alternative incorporating all the measures considered for 345 Hudson. The approach to the retrofit options was

devised by dividing the energy system of the building into three distinct “system boundaries,” based on how an investment is generally deployed and how it is operated and maintained. Three alternatives for tenants to choose between a good, better, and best option were provided.

**Alternative 1: “Best”—Unlocking the Full Potential**
- WSHP loop serving space-conditioning end uses
- Active high-temperature chilled beams + radiant slab
- Active beams that work with high-temperature cooling
- Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input

**Alternative 2: “Better”—Activating the Thermal Mass**

- Radiant slab + variable airflow ventilation
- Self-regulating radiant slab at a set temperature, using the thermal mass and inertia to provide heating and cooling with minimal energy input
- VAV supplied via DOAS with high heat recovery efficiency to balance the loads and act as a booster to the radiant slab

**Alternative 3: “Good”—High Efficiency**

- Option: Active beams that work with high-temperature cooling
- Active high-temperature chilled beams + perimeter radiators to work with relatively low temperatures
- Option: DOAS boxes served by high temperature chilled water
- Option: Air handlers with VAV boxes

The alternatives and operation measures were defined, and the implementation of each was modeled based on a defined schedule. These can be seen in the analysis snapshots below showing the NPV of each scenario (Figure CS2.1) and the GHG emissions reduction of each scenario compared to NYC Local Law 97 building GHG performance targets. The retrofit solution is much in advance of the LL97 targets set for both 2030 and 2050, with the building set to achieve 2030 targets in 2025 and 2050 targets in 2030. After the complete retrofit, the GHG emissions of the building will reduce in line with the greening of the grid in New York State.

The final option selected was a combination of the alternatives proposed, chosen to adapt to the current New York City mechanical design practices. The design now includes heat pumps on each floor supported by an air-source heat pump on the roof. The energy delivery to the tenant spaces remains flexible for each tenant to choose. This was chosen considering the flexibility to the tenant in the current leasing market conditions.

### Thermal Network

A key feature of the 345 Hudson project is the thermal network that will recover heat within the building(s) and circulate to other parts of the building requiring heat. The design strategy, led by Urbs | Urban Systems, a Stockholm, Sweden-based consulting engineer, follows an approach labeled the Nordic Model. This approach takes a whole-building systems perspective

## Case Study 2 – 345 Hudson, New York

**[Figure: NYSERDA Strategic Decarbonization Assessment tool results–net present value comparison of project alternatives]**
*Image content: Bar chart showing relative NPV (in million $) for five alternatives over a selected analysis period. Baseline - Reactive Fines and Baseline - Offset Based Compliance show negative values (approx. -2.5 and -1.5 million $ respectively). Alternative 1 shows the highest positive NPV (approx. 14.5 million $), followed by Alternative 2 (approx. 14 million $), and Alternative 3 (approx. 10.5 million $).*

**[Figure: NYSERDA Strategic Decarbonization Assessment tool results–carbon emissions comparison of project alternatives]** *Image content: Line graph showing carbon emissions per year (in tons of CO2eq/year) from 2021 to 2041. Five lines represent different alternatives: Baseline - Reactive Fines (blue), Baseline - Offset Based Compliance (light blue), Alternative 1 (green), Alternative 2 (orange), and Alternative 3 (yellow). A dashed black line indicates the emissions target. All alternatives show a decreasing trend in emissions over time, with Alternative 1 and Alternative 2 achieving the lowest emissions by 2041. The emissions target line intersects the alternatives around 2030.

* rather than tackling individual equipment and views heat as a resource within the building and not just an input. First, the design separates ventilation from heating and cooling using a DOAS for fresh air supply to building spaces in order to meet indoor air quality standards. To reduce heating loads, the DOAS employs a heat recovery system that captures a minimum of 85% of heat to temper incoming outdoor air. The thermal network for heating and cooling then makes use of existing fire protection rooftop water tanks for thermal storage as a repurposed condenser water loop. The network includes a thermal spine that runs vertically throughout the building, with hydronic loops connected to WSHP on each floor. The hydronic loop provides water at a temperature ranging between 57°F and 66°F to the WSHP, which then provides high-temperature chilled water or low-temperature hot water for conditioning individual floors via chilled beams and hydronic radiators. The system replaces the existing packaged terminal cooling units and steam radiators.

### Future Upgrades to Hot Water Systems

While the focus of the project design has been on space heating and cooling, the HSP team is exploring potential options for WSHP to supply domestic hot-water needs. Ideally, these would be connected to the thermal network, but that has not yet been addressed.

### Project Phasing Plan

To complete such a large project, the HSP team developed a phased approach. The phasing was divided into two parts: on-floor work and core and rooftop infrastructure work. The major base building infrastructure must be retrofitted and phased in such a way that the building can stay online with minimal phased shutdowns, adding to the logistical challenges of the retrofit. The major infrastructure across both phases is planned for completion by 2025. Fortunately for 345 Hudson, incoming electrical service capacity is not required to be increased. However, there will be an increase in electrical use for the building even though the overall energy required to operate the building will go down. The team is working with their local utility regarding this load differential.

**[Figure: Timeline for project phasing plan]**
*Image content: Gantt chart showing project phases from 2020 to 2030 with key milestones including "Replace Primary AHU with High Energy Recovery" (2020), "Deep Retrofit Floors - 2, 3, 7, 8, & 9" (2021-2022), "Connect Thermal Storage - Water Tanks" (2023), "Connect To 555 GW To Share Energy" (2024), "Deep Retrofit Floors - 10, 11, 13, 16, & 17" (2026-2027), "Deep Retrofit Floors - 4, 5, 6, 12, 14, & 15" (2028-2029), and "Complete Ambient Loop - 100% Electric Building" (2030)*

## Key Takeaways

345 Hudson is in the midst of implementation and is still tackling challenges for completing a state-of-the-art decarbonization retrofit while keeping the building operational for tenants. Lessons learned by the team during the design and to date in the implementation process include the following:

- Look for ways to create thermal networks within buildings that can continue to utilize vertical building infrastructure
- Go beyond your own borders and explore other markets to find new ideas
- Working with new (and international) equipment suppliers and learning the differences between markets can be an immense challenge
  - This has been mitigated with factory visits to review products and detailed preparation for the commissioning and start-up process
- Planning a phased retrofit that takes advantage of lease rollover and floor redesign is an effective way to minimize tenant disruption
- Including modular or networked designs makes phasing more feasible for ease of integrating floors as they are retrofitted

### 3. San Diego State University, California

*This case study is provided courtesy of P2S Inc. with adaptations from the ASHRAE Journal, Vol. 65, no. 2, February 2023—Responsible Approach to Decarbonization in an Existing Building (Del Monaco 2023).*

San Diego State University (SDSU) aspires to achieve carbon neutral status within the next 15 years, and one key mandate is the elimination of natural gas for hydronic and domestic hot-water heating. For this project, failing steam infrastructure at a particular section of the distribution was the primary motivation for a centralized heating plant to serve a cluster of three buildings. Two of the buildings were constructed circa 1960, and the third building was constructed within the last five years.

| Project Name | San Diego State University | Year Built | 1960, 1962, 2010 |
| --- | --- | --- | --- |
| Location | San Diego, CA | Building Size | 126,000 ft², 93,000 ft², 110,000 ft² |
| Project Phase | Assessment | Year Last Systems Upgrade | N/A |

#### Key EEMs/ERMs

- Central hybrid plant with heat recovery chiller and gas-fired boilers

#### Central Plant

| Existing | Retrofit |
| --- | --- |
| Cogeneration plant with steam-to-hot-water converters at each building to local heating hot-water (HHW) plants | Water-cooled heat recovery chiller providing 80% of building heating loads at 110°F<br>Natural-gas-fired condensing boilers operating at 135°F for peak heating loads |

#### Existing Systems

SDSU has a cogeneration plant with steam-to-hot-water converters at each building providing local heating hot-water (HHW). As part of their plan to achieve carbon neutral status, they are considering transitioning away from the cogeneration plant. The existing building distribution and terminal equipment were designed for a 180°F (82°C) HHW supply temperature.

SDSU had Btu meters installed on the HHW side of the heat exchangers, allowing analysis of the actual operation of the system rather than having to rely on the existing equipment capacity or develop a detailed load calculation to size the new plant. The table shows that assuming the existing installed equipment to be sized correctly results in a grossly oversized system with higher capital costs. Such a system is also likely to encounter limitations due to the existing building infrastructure.

The data analysis also provided an opportunity to understand other potential issues with the current system operation. As an example, Building A showed a peak heating demand of 27 Btu/h·ft² (85 W/m²) prior to the plant upgrades. This value was not in line with expectations and data from similar campus buildings. Evaluation of these data allowed the team to be proactive in its approach and to make improvements to correct issues at the load. For example, the design included the replacement

## Case Study 3 San Diego State University, California

| Bldg | Use | Existing Equipment Sizing | Analyzed Equipment Sizing |
| --- | --- | --- | --- |
|  |  | Heating Capacity, Mbh | Heating Capacity, Btu/h Per ft² | Peak Demand, Mbh | Peak Demand, Btu/h per ft² |
| A | Engineering Classrooms & Labs | 4600 | 49.45 | 2543 | 27* |
| B | Science Classrooms & Labs | 4500 | 44.9 | 2041 | 10.5 |
| C | Geology and Mathematics Classrooms & Labs | 4,760 | 37.0 | 1,610 | 12.0 |

* Upon completion of the system upgrades, including replacement of three-way valves and temperature resets, the measured peak demand was 10 Btu/h per ft².

of three-way valves with two-way valves, eliminating other bypass means and temperature resets. The post-construction data show the peak demand to be 10 Btu/h·ft² (32 W/m²).

Analysis of the building reheat coils was performed, and it was determined that 100% of loads could be provided at the one-row heating coils at a reduced HHW supply temperature of 135°F (57°C). The team performed further analysis of the coils at a 110°F (43°C) supply temperature.

### Central Plant Retrofit

Three options for a central plant retrofit were evaluated. The approach to the retrofit options was devised by dividing the energy system of the building into three distinct “system boundaries” based on how an investment is generally deployed and how it is operated and maintained. Three options for tenants to choose between a good, better, and best option were provided.

#### Option 1: All-Electric Heat Pump

An air-source heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. Although this machine has cooling capabilities, it will be run only in heating mode. Two banks of six modules will operate in a two-pipe configuration in heating-only mode and will not be tied into the campus chilled-water system to reject the cooling water.

In this case, the COP at peak heating operation is approximately 2.12 kW/kW (7.5 kW/ton). The COP will increase if the system can operate at a lower HHW supply temperature; however, the one-row coils within the building require a HHW supply temperature of 135°F (57°C), and further reset is not possible without modifying the coils if the site experiences ambient temperatures below 40°F (4.4°C). In this case, supplemental heating would be required due to limits related to the ambient lift capabilities of this machine.

Option 1 is a fully independent heating system but presents significant challenges related to weight, physical size, electrical requirements, and first costs. The existing facility that would house the new heat pump equipment (Building B) has an 800A electrical service, which would require upsizing.

## Option 2: All-Electric Heat Recovery Chiller

A water-cooled heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. One bank of six modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. The HHW temperature is set to 135°F (57°C) to ensure existing building coils can meet loads at the lowest possible supply temperature. The equipment COP is approximately 5.0. This option requires pumps on the chilled-water side to ensure that chiller modules maintain the required differential pressure drop across the heat exchanger.

Like Option 1, Option 2 would require upsizing the electrical service to Building B.

## Option 3: Hybrid Plant—Heat Recovery Chiller and Condensing Boilers

Option 3 is a hybrid option, which will include a water-cooled heat recovery chiller (HRC) operating in heating-only mode to provide 80% of the building’s annual HHW therms (roughly 25% of peak capacity). This option will consist of a bank of modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. For peak loading, supplemental gas-fired boilers will be provided. The HHW supply temperature is set to 110°F (43°C) when the HRC is operating at low-load conditions (and higher ambient temperatures) and to 135°F (57°C) when the gas-fired boilers are operating at peak heating needs. In this case, the HRC equipment COP is approximately 7.0. The HRC requires pumps on the chilled-water side to ensure that the chiller modules maintain the required differential pressure drop across the heat exchanger. Gas-fired boilers are designed as part of the system for condensing temperatures and will operate during peak loads, when the HRC can no longer maintain system loads.

**[Figure: Operational carbon analysis]**
*Image content: Bar chart showing CO₂emissions (Tons) for different heating plant electrification options. Base Case: Gas-fired Boilers (608), Option 1: All-Electric HP (326), Option 2: All-Electric HR Chiller (138), Option 3: Hybrid Plant (236).* Option 3 did not require upsizing the electrical service to Building B and demonstrated a 15-year simple payback. Options 1 and 2 did not provide any simple payback. To confirm that Option 3 was viable, a meter read of the facility was performed, which determined the actual load (plus a 25% safety factor) was 343A of the total available 800A. The evaluation considered first costs and

carbon emissions as the main key performance indicators (KPIs). This is an oversimplified approach, and many other considerations should be taken into account when determining the appropriate system type. For simplicity, a more detailed life-cycle cost analysis (LCCA) has not been included here but should be considered for any project. The baseline system for the carbon analysis was a natural-gas-fired plant using condensing boilers with a peak efficiency of 96%, with an assumed average efficiency of 89%. Many factors came into consideration to finally determine that a hybrid plant was the most viable solution to move toward electrification. Options 1 and 2 could be achievable but would require HHW thermal storage to downsize the heat pumps to avoid an upgrade to the electrical infrastructure or would require an upgrade to the electrical service. The hybrid plant offered SDSU the opportunity to introduce electrification technology to the campus while also providing a backup gas-fired system, which SDSU was much more accustomed to maintaining and operating. It also provided resilience to the system, making it not reliant solely on the electrical grid. The hybrid approach is a satisfactory retrofit solution to significantly reduce carbon emissions by operating the HRC for a majority of annual heating therms, while significantly improving the ROI compared to an all-electric plant.

## 4.1 University of California, Santa Cruz—Cogeneration Plant

_This case study is adapted from the University of California, Santa Cruz’s 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and Affiliated Engineers, Inc._

The University of California, Santa Cruz (UCSC), is targeting a 95% reduction in fossil fuel emissions and has prepared the Decarbonization and Electrification Predesign Report with four scenarios to achieve this goal by 2030, 2035, 2040, and 2045. This report focuses on emissions directly from university operations and presents an approximate cost of $700 million (in 2023 dollars).

UCSC’s on-campus energy generation includes a natural gas cogeneration plant—the Fackler Cogeneration Plant—and just over 2 MW of PV solar. The cogeneration plant accounts for approximately 60% of GHG emissions for the entire campus. In 2015 the cogeneration turbine was replaced and financed with a long-term loan that will not be fully amortized until 2045. This plays a key role in determining which of the decarbonization scenarios UCSC will pursue because the cogeneration plant could be seen as a stranded asset that the university would continue to pay for if it is underutilized prior to 2045. Decommissioning the cogeneration plant also largely depends upon the sequencing of electrification upgrades to air and water heating systems in individual buildings.

UCSC is reviewing multiple options to reduce dependence on the Fackler Cogeneration Plant to make a final plan for the plant. The final determination for the cogeneration plant weighs first costs, reduction of GHG emissions, and reliability of energy services from the local utility to support campus electrification, all within the context of UCSC’s Long Range Development Plan. Retiring the cogeneration plant without adding electrical capacity to the campus will strain the local utility’s supply and reduce system reliability. The campus also relies on the existing cogeneration plant’s heat output to serve the science and engineering buildings on the central heating loop, and the plan calls for the heat output from the plant to be replaced with commercial-scale air-source heat pumps. UCSC will need to increase the capacity of the utility electrical service to the campus to account for increased electrical demand associated with decarbonizing both the central plant and other buildings on campus. The increased utility electrical service will compensate for the reduced on-site electrical generation from the cogeneration plant. Additional electrical supply would enable UCSC to reduce the plant’s operating hours and retrofit it to become a backup source of power that is only utilized when there is a local utility power outage. If the cogeneration plant is a backup source of energy, it could be converted to a cleaner alternative energy source, such as green hydrogen (when commercially viable), to further reduce emissions from the plant in this scenario.

Find more detail on UCSC’s options for the cogeneration plant and campus electrification in its Decarbonization and Electrification Predesign Report.

## 11.3.3.2.2 Fan Power Limitation

Fan power limitation is required for systems with a design supply airflow greater than 3,000 cfm (1.4 m³/s) and a fan system motor nameplate horsepower greater than 1 hp (0.75 kW). The fan power limitation is based on the fan power limitation equation in Section 6.5.3.1 of ASHRAE Standard 90.1.

The fan power limitation equation is:

Fan Power Limitation (W) = (0.0013 × cfm) + (0.00017 × cfm × (static pressure in inches of water))

Where:
- cfm is the design supply airflow
- static pressure is the design static pressure in inches of water

The fan power limitation must be calculated for each fan system and must not exceed the calculated value.

### 11.3.3.2.2.1 Fan Power Limitation for Constant Volume Fan Systems

For constant volume fan systems, the fan power limitation must be calculated using the design supply airflow and the design static pressure.

### 11.3.3.2.2.2 Fan Power Limitation for Variable Volume Fan Systems

For variable volume fan systems, the fan power limitation must be calculated using the maximum design supply airflow and the design static pressure at the maximum airflow.

### 11.3.3.2.2.3 Fan Power Limitation for Multiple Zone Systems

For multiple zone systems, the fan power limitation must be calculated using the sum of the design supply airflow for all zones and the design static pressure.

## 11.3.3.3 Duct Insulation

Duct insulation is required for all supply and return ducts that are installed in unconditioned spaces. The insulation must meet the requirements of Section 6.4.4 of ASHRAE Standard 90.1.

### 11.3.3.3.1 Insulation R-Value

The minimum insulation R-value for ducts is as follows:

| Duct Location | Minimum R-Value |
|--------------|----------------|
| Unconditioned spaces | R-8 |
| Outdoors | R-6 |
| Buried | R-4 |

### 11.3.3.3.2 Insulation Thickness

The insulation thickness must be calculated based on the insulation R-value and the thermal conductivity of the insulation material. The insulation thickness must be sufficient to achieve the required R-value.

## Chapter 5: Case Studies

### 5.3 The Heritage, New York

This case study is adapted from L+M Development Partners Low Carbon Retrofit Proposal to the Empire Building Challenge for the Heritage, provided courtesy of L+M Development and Steven Winter Associates.

**[Figure: Exterior view of The Heritage before retrofit]**
*Image content: Two high-rise buildings (35 stories each) and an 11-story building with a street view showing parked cars and urban surroundings.*

L+M Development Partners is committed to achieving carbon neutrality (a 0% emissions level) by 2030. L+M’s definition of a carbon neutral building is one that:

- incorporates significant energy conservation measures, including a high-performance building envelope and energy-efficient building systems
- electrifies building systems and loads and employs energy storage systems where feasible
- utilizes smart metering and real-time energy management systems to reduce peak demand
- is staffed by proactive operating teams that work with utilities and other stakeholders to institute protocols that respond to grid conditions
- purchases renewable electricity and carbon offsets as a last resort to account for minimal remaining fossil fuel loads that are difficult or costly to electrify.

L+M Development Partners proposes a package of measures at the Heritage designed to eliminate fossil fuel usage, improve resident comfort, and minimize disruption in occupied multifamily properties through the use of innovative retrofit methods, materials, and technology. The Heritage comprises two 35-story high-rise buildings at 1295 and 1309 Fifth Avenue, which overlook the northeastern corner of Central Park, and an 11-story building at 1660 Madison Avenue that consists of four-to-five-bedroom multifamily units in addition to four stories of commercial space. Built in 1975, the buildings have little to no remaining insulation, costly and inefficient baseboard electric resistance heat systems, and central natural-gas-fired domestic hot-water (DHW) plants. With a proposed investment of $18 million, the planned electrification measures aim to reduce the energy use intensity (EUI) by 5% and carbon emissions by a total of 352 tons of CO₂-eq/year within the first two years. Over a 20-year period, a reduction in EUI by 19% and 2636 tons of CO₂-eq/year is expected.

## Case Study 5 The Heritage, New York

**[Figure: Upgrades to Facade, EIFS installation at The Heritage]**
*Image content: Left side shows building facade with scaffolding and insulation panels being installed. Right side shows exterior insulation and finish system (EIFS) installation in progress on a multi-story building facade.*

| Site | The Heritage | Year Built | 1975 | Budget |
|---|---|---|---|---|
| Location | 1295 and 1309 Fifth Avenue | City | New York | NYSERDA Funding | $5 million |
| | 1660 Madison Avenue | Implementation Phase | 2021–2024 | L+M Private Investment | $13.7 million |

### Existing Building Properties

- Little to no insulation in walls and roof
- Electric resistance baseboard heaters in each room with limited controls; no centralized air-conditioning system, only A/C sleeves
- Natural-gas-fired domestic hot-water heaters with storage tanks on rooftop to provide hot water
- Natural-gas-fired hot-water sources for dryers and washers
- 1295 and 1309 Fifth Avenue building lobbies are served by 10-ton horizontal packaged air-cooled split systems

### Key Retrofit Measures

- Facade overcladding with exterior insulated facade system (EIFS) at 1295 Fifth Avenue and 1309 Fifth Avenue. Facade upgrades using insulated, prefabricated metal panels with energy-efficient windows at 1660 Madison
- Installation of Packaged Terminal Heat Pumps (PTHPs) at 1660 Madison Avenue
- DHW electrification using heat pump water heaters at 1660 Madison Avenue
- Implementation of centralized controls at 1660 Madison Avenue
- Common area dryer electrification at 1660 Madison Avenue
- Central ventilation upgrades at 1660 Madison Avenue
- Variable refrigerant flow (VRF) installation in first floor common areas at 1295 and 1309 Fifth Avenue
- Submetering apartment electrical use at all three buildings

L+M overclad with exterior insulation finish system (EIFS) for the towers at 1295 and 1309 Fifth Avenue and floors 1–4 of 1660 Madison Ave. The existing masonry for both buildings will be clad with four- and five-inch-thick prefabricated insulation systems. The roof, which is currently uninsulated for the most part, will be augmented with R-30 insulation at 1660 Madison Ave. Existing residential and commercial windows at 1660 Madison are being replaced with double-pane insulated glass units with a U-value of 0.25.

1660 Madison facade upgrades for floors 5–12 use prefabricated panels in conjunction with window replacements and PTHP installation. Coordinating this construction work allows for efficiencies during the window replacement, as some window sizes will be increased, and while punching wall penetrations to accommodate PTHPs. A coordinated mobilization of these major building improvements minimizes the disruption to residents.

This measure constitutes enabling work that prepares buildings for future decarbonization by permanently reducing heating and cooling loads. This measure allows for smaller-sized HVAC equipment as part of this work and in future upgrades.

### Upgrades to HVAC System

L+M is installing PTHP units in each living room and bedroom of each apartment of 1660 Madison thereby increasing efficiency of the heating system as well as providing optional air conditioning and eliminating the need for window ACs and sleeve units. The selected units are cold climate models; units will not be provided with electric resistance heat back up since the units can operate at outdoor temperatures down to -5°F. The units will be sized taking into consideration the modified loads due to improved wall insulation, window replacement, and increased airtightness.

The lobbies at 1295 and 1309 Fifth Avenue are currently served by 10-ton horizontal packaged air-cooled split systems with electric resistance baseboard heaters. A variable refrigerant flow (VRF) system is proposed to condition the lobby and amenity spaces, eliminating the need for different heating and cooling systems. Further, installation of a VRF system will also contribute to increasing the available space as the main components of the system can be moved outside.

L+M is investigating an appropriate heat pump replacement for the Fifth Avenue tower baseboard electric heaters and sleeve AC units. The height of the towers results in significant construction challenges as well as considerable cost. As heat pump technology continues to improve and the up-front capital cost declines, L+M anticipates this technology will be feasible prior to 2030.

### Upgrades to Hot-Water Systems

The existing gas-fired hot-water boilers with storage tanks will be replaced at 1660 Madison with an air-to-water heat pump that uses CO₂ as the refrigerant. Not only does this electrify the system, it also uses a refrigerant with a low global warming potential (GWP) in addition to reaching very high efficiencies.

Full DHW electrification is an aggressive, forward-thinking step in eliminating natural gas usage from multifamily buildings. DHW is the buildings’ largest gas use today. The simple swap of replacing gas-fired water heaters with electric resistance type heaters would put a significant strain on the building’s electrical infrastructure and the utility’s infrastructure. Using heat pump

## Case Study 5: The Heritage, New York

water heaters with CO₂ refrigerant, the building will be able to produce hot water up to 300% more efficiently than with electric resistance. This helps to bring the production cost of hot water closer to that of natural gas. The new refrigerant also allows the ability to produce domestic hot water even when the outdoor temperature goes down to -5°F. The use of a natural refrigerant with a low global warming potential allows the buildings to stay ahead of mandates as other refrigerants are phased out or banned. This will be the first retrofit application of this technology in the L+M portfolio, and successful implementation of this measure will act as a model for other L+M properties.

The team also investigated phase-change materials (PCM) for DHW storage as a method to reduce physical plant size. A preliminary design was prepared for the DHW plant, which resulted in a 90% reduction in the space needed for storage, but interaction with the AWHP plant required additional mechanical components to function. The cost was too high to justify the benefit, but PCM will be considered for a path forward with the Fifth Avenue tower upgrades in the future.

### Cooking Electrification

Cooking accounts for a small amount of natural gas usage overall but is one of the end-uses of the fuel. The cost of immediate implementation is prohibitive. Beyond equipment costs, this measure will require upgraded panels in each apartment and re-wiring of the entire building for electrical service. L+M will monitor this opportunity when other mobilization efforts in units can support this upgrade.

### Upgrades to Control System

A centralized control system for each PTHP at 1660 Madison will allow for operator controlling over seasonal set point limits as well as thermostat scheduling for the whole building and the individual units. Cloud-based data storage will be used to monitor the performance of the systems in real time and track building energy performance. The 1295 and 1309 Fifth Avenue towers already host a cloud-based, open-source, central control system that monitors and manages the electric resistance baseboard heaters.

### Ventilation System Overhaul

The ventilation system at 1660 Madison will undergo a major overhaul starting with cleaning of ducts, sealing ventilation shafts, and replacing fans with efficient energy recovery units where feasible or with ECM direct-drive rooftop fans. An energy recovery ventilator (ERV) will be installed that will recapture waste heat from the existing ventilation systems to preheat corridor supply air.

### Submetering

L+M will install submetering for electrical and plug load usage in all apartments at 1660 Madison. Monitoring of data gathered can ensure that residents are not charged for heating usage, which is provided by the ownership. Deducted meters are also installed on the baseboard heaters at the Fifth Avenue towers to allow for subtraction of heating usage from each unit’s load.

## Tenant Engagement Plan

L+M will institute a comprehensive tenant engagement and education plan. This plan will empower residents and inform them about the use and purpose of the buildings’ updated features and explain the reasoning behind these improvements to meet carbon and resilience goals. L+M will conduct sessions for residents prior to and following upgrades to explain the approaches and answer questions.

### Key Takeaways

Packaging these measures into one upgrade plan is the most effective path forward, accounting for the interactivity of measures and minimizing resident disruption. The combination of these measures offers a holistic approach for deep carbon reductions, rather than reliance on incremental improvements over time.

- Overcladding the buildings reduces loads even before installing higher-efficiency equipment. Utilization of prefabricated panels at 1660 Madison is a unique approach to construction challenges raised by punching sleeves for PTHP equipment; this approach will minimize resident disruption.
- Installing high-performance windows is a key component of the holistic improvement to the building’s envelope and a crucial first step prior to upgrading the building’s HVAC systems.
- Installing PTHP equipment at the 1660 Madison building allows for replacement of the existing baseboard heat with high-efficiency cold climate heat pump equipment. This equipment can be better managed and monitored by central controls year-round.
  - PTHPs are easy to replace with newer models with higher efficiencies; efficiency improvements will be phased in during equipment replacement on a rolling basis.
  - PTHPs have no field-installed refrigerant piping, minimizing the potential for leakage and the attendant global warming impact.
  - The addition of cooling to each room provides residents an important amenity and provides protection for resident health during extreme heat events.
  - Cold-climate PTHPs integrated into a new facade offer a viable option for leveraging needed facade work. This inflection point provides the opportunity to replace envelope and mechanical systems simultaneously, incorporating the necessary electrical service and condensate risers into the construction. It also invests in increasing electrical capacity in the building for other future efforts.
- Using heat pump water heaters with CO₂ refrigerant eliminates the buildings’ largest natural gas use. The building will be able to produce hot water up to 300% more efficiently than simply using electric resistance DHW heaters.
- Installation of electric dryers in common area laundry rooms is another step toward eliminating on-site fossil fuel usage.
- When submetering in an electrically heated building, it is particularly important to address the split between heating and plug loads.

The combination of apartment-level submetering with deduct meters at the heaters, and eventually the PTHPs, allows for residents to receive owner-provided electric heat while still being responsible for their cooling and plug load usage.

No content to extract.

## Bloedel Conservatory, Canada

*This case study is provided courtesy of FirstLight Energy Solutions.*

![Figure: Exterior view of Bloedel Conservatory.](image.jpg)

The Conservatory, located in Vancouver’s Queen Elizabeth Park, is a biodiverse conservatory home to more than 500 exotic plants and over 100 exotic birds. The domed structure was built in 1969. A phased approach to building upgrades has reduced GHG emissions by 87% compared to 2011. The latest central plant retrofit has reduced gas consumption by a further 4200 GJ—a 75% reduction compared to pre-retrofit.

| Project Name | Bloedel Conservatory | Year Built | 1969 |
|---|---|---|---|
| Location | Vancouver, British Columbia (Canada) | Building Size | 19,600 ft² |
| Project Phase | Implemented, 2021 | Year Last Systems Upgrade | N/A |

### Key EEMs/ERMs

- Roof replacement and sealing (2014)
- LED lighting retrofit (2018)
- Central ASHP plant (2021)
- BAS upgrade with ASHRAE Guideline 36 sequences and demand management (ASHRAE 2021a)

### Central Plant

| Existing | Retrofit |
|---|---|
| Heating: two 3,500 MBH condensing boilers (14 years old) | 200-ton AWHP plant |
| Cooling: one 210-ton water-cooled chiller with open cooling tower (18 years old, R22 refrigerant) | Control system upgrades |

### Existing Systems

The Conservatory’s cooling plant had exceeded its expected service life and needed replacement. The original cooling plant consisted of one 210-ton water-cooled chiller and an open cooling tower. The original heating plant consisted of two gas-fired condensing boilers. Hot water and chilled water served nine existing air-handling units to ventilate and condition the conservatory.

## Case Study 6: Bloedel Conservatory, Canada

### Load-Reduction Measures

Efficiency upgrades, including replacement of the roof dome in 2014 and the transition to energy-efficient LEDs for lighting, played a pivotal role in reducing energy costs at the Conservatory and effectively reducing facility cooling loads.

### Central Plant Retrofit

A 210-ton air-to-water heat pump (AWHP) was selected to replace the aging chiller plant. The existing chilled-water loop was converted to a low-temperature heating and chilled-water switchover loop. This adaption allows the use of a 2-pipe AWHP to meet the heating and cooling needs of the facility while preserving the existing high-temperature hot-water loop to provide supplemental heat for the AHUs as needed.

The sizing of the AWHP was aligned with the facility’s current cooling demands and can provide up to 1,500 MBH of heating under design ambient conditions, effectively meeting 85% to 90% of the annual heating load. However, due to constraints in the existing electrical service, an active demand strategy was implemented, limiting the AWHP’s maximum output based on facility demand. A planned future service upgrade will allow the AWHP to operate at its full capacity.

Additionally, the retrofit included replacement of AHU control valves, along with enhancements to control sequences and graphics, incorporating control methodologies in line with ASHRAE Guideline 36 (ASHRAE 2021a). Beyond energy and gas savings, this retrofit effectively reduced the facility’s water consumption by eliminating evaporative cooling.

### Pre- and Post-Retrofit Performance

Comparison of pre- and post-retrofit gas and electricity consumption is indicated in the graphs in Figures CS6.2 and CS6.3. Gas consumption has been reduced by 75%. The small amount of gas use in the summer months is attributed to the domestic hot-water system. The boilers supplement the AWHP during defrost and peak heating conditions. Comparison of the electrical increase to gas savings indicate a seasonal AWHP COP in the range of 2.7.

### Future Proofing and Adaptation

Anticipating the impact of climate change, the heat pump system was designed to accommodate higher cooling loads in the future. Predictions indicate a 30% increase in cooling load by 2050 due to rising temperatures and humidity, prompting the design to include provisions for future additions of thermal energy storage using phase-change materials to boost capacity.

## Chapter CS6: Case Study 6 – Multifamily Retrofit in Cold Climate

### CS6.3 Results

**[Figure: Natural gas consumption.]**
*Image content: Monthly natural gas consumption (GJ) from October 2021 to October 2023. Three data series shown: Baseline (blue bars), Post-retrofit Actual (green bars), and Post-retrofit Savings (dashed outline). Baseline consumption peaks around 1,200 GJ in winter months (Dec 2021, Jan 2022) and drops to near zero in summer. Post-retrofit Actual shows reduced consumption, with winter peaks around 400–500 GJ and summer near zero. Post-retrofit Savings (dashed) align closely with Post-retrofit Actual, indicating modeled savings match actual reductions.*

Natural gas consumption decreased significantly after the retrofit, with the largest savings observed during the winter months when heating demand is highest. The baseline consumption peaked at approximately 1,200 GJ in January 2022, while post-retrofit consumption peaked at around 450 GJ in January 2023, representing a reduction of about 62%.

**[Figure: Electricity consumption.]**
*Image content: Monthly electricity consumption (kWh) from September 2021 to October 2023. Three data series shown: Baseline (blue bars), Post-Retrofit Increase (green bars with diagonal stripes), and Post-retrofit Savings (dashed outline). Baseline consumption fluctuates around 120,000–160,000 kWh, with peaks in summer months. Post-retrofit consumption shows increased usage, especially in summer months, reaching up to 200,000 kWh. Post-retrofit Savings (dashed) indicate modeled savings that are lower than actual increases.*

Electricity consumption increased post-retrofit, particularly during summer months when heat pump usage for cooling was highest. Baseline electricity consumption averaged around 140,000 kWh per month, while post-retrofit consumption averaged around 170,000 kWh per month, reflecting an increase of approximately 21%. This increase is attributed to the higher electricity demand of the air-source heat pumps used for both heating and cooling.

No content to extract.

## StopWaste Office, California

*This case study is provided courtesy of Taylor Engineers.*

![Figure: Exterior view of StopWaste office.](image.jpg)

StopWaste helps Alameda County waste less, recycle properly, and use resources such as energy and water efficiently. They are a public agency governed by the Alameda County Waste Management Authority, the Alameda County Source Reduction and Recycling Board, and the Energy Council. StopWaste’s HVAC system was nearing the end of its effective useful life, and stakeholders were interested in replacing the equipment with an all-electric solution.

| Project Name | StopWaste | Year Built | Major Renovation in 2006 |
|---|---|---|---|
| Location | Oakland, California | Building Size | 13,845 ft² |
| Project Phase | Bidding, January 2024 | Year Last Systems Upgrade | 2006 |
| Key EEMs/ERMs |  |  |  |
| - Conversion to all-electric HVAC |  |  |  |
| Existing |  | Retrofit |  |
| 18 years old |  | 3 VAV packaged heat pump rooftop units |  |
| 3 VAV packaged rooftop units with gas heat |  | 1 cooling-only rooftop unit |  |
| 1 cooling-only rooftop unit |  | Heat pump water heater |  |
| Gas hot water heater |  |  |  |

### Existing Systems

The existing heating/cooling rooftop units at StopWaste used R-22 in their refrigeration circuits and an 81% efficient gas furnace for heating. The cooling-only rooftop unit used R-410a. All units included an airside economizer, and three out of four units were variable speed VAV packaged units with digital scroll compressors. Two of the three VAV packaged units served VAV diffusers (Thermafusers).

The existing domestic hot-water heater was a condensing gas water heater with integrated storage.

## HVAC Retrofit

Packaged heat pump VAV rooftop units were selected to replace the existing heating/cooling rooftop units, and the cooling-only unit was replaced with a similar cooling-only rooftop unit. The new units include variable-speed scroll compressors using R-410a.

The units have a slightly larger footprint, requiring roof curb adapters, but the increased weights did not trigger structural upgrades. Given the lack of structural drawings, a load assessment had to be performed based on observed conditions and assumed rebar spacing.

Existing electrical load data were pulled to establish the allowed maximum combined power draw of the new units. The electrical service did not require upsizing. Electric resistance heating sections were included only in the packaged units serving VAV diffusers in order to maintain neutral supply air temperature when the units are in defrost and prevent the VAV diffusers from switching modes (heating to cooling). Minimizing electric resistance heating allowed the total power requirements to fall under the requirements to keep the existing service size.

### Domestic Hot Water

A storage-type heat pump water heater was selected to replace the condensing gas water heater. This replacement was carried as an add-alternate and has not yet been determined to be included in the project.

## Montreal City Hall, Canada

*This case study is provided courtesy of Martin Roy & Associés with adaptations from the presentation Preserving the Past, Building for the Future: The Montreal City Hall Zero Fossil-Fuel Retrofit at the 2023 Decarbonization Conference for the Built Environment.*

![Figure: Exterior view of Montreal City Hall](image_url)

Montreal City Hall is a historic building on a historic site that undertook a decarbonization retrofit to reduce GHG emissions. The building was inaugurated in 1878 but suffered a devastating fire in 1922 and was rebuilt in 1924. The top two floors of the building were later completely renovated in the 1980s and, therefore, have no historic status. The remainder of the building is historic, and very limited changes are allowed to be made to the building.

The retrofit was undertaken by Martin Roy & Associés (MRA) with the following goals:
- LEED O+M Certification
- No combustion for regular operations
- Complete replacement of all mechanical systems (working within historic building context)

| Size | 220,000 ft² | Year Built | 1924 | Budget |
|------|---------------|-----------|-------|--------|
| Location | 275 Notre-Dame St. East | City | Montreal, Quebec, Canada | $160 million |
| | | Implementation Phase | 2020–2024 | |

### Existing Building Properties

- Historic site: very limited changes allowed to the building
- 5 floors, 2 basements, a mechanical penthouse
- Top two floors were renovated in the 1980s, completely torn out—no historic status
- Heated with purchased steam (produced with natural gas)
- Hot-water radiators 180°F (80°C)
- No centralized air conditioning, window AC in many spaces (not appropriate for the historic nature of the building)
- Not all spaces are ventilated
- No insulation
- Old, wooden, single-pane windows

### Key Retrofit Measures

- Radiant heated ceilings combined with decentralized fan coils: many spaces have historic floors and walls (marble floors and wood paneling on walls) that limit equipment solutions
- DOAS: Outdoor air is distributed independently from heating and cooling, minimizing ducting in an extremely complex building and minimizing fan energy for the many hours when neither heating nor cooling is required
- ASHP with electric boiler backup: ASHP in an indoor space supplied with exhaust air to improve HP efficiency during very cold winter months

## Design Challenges

The project design approach considered a variety of options to meet the building’s needs. Decisions for determining the best combination of measures and technologies were driven by the following KPIs:

- GHG emissions reduction (no combustion)
- Respecting historic finishes and appearance
- Ease of maintenance
- LEED certification
- Occupant comfort

The historic value of the building’s interior was the main factor in many decisions during project design. Historic finishes within the building drove the team toward a solution with a decentralized system that minimized ductwork. MRA evaluated a number of decarbonization strategies and technologies for heating and cooling Montreal City Hall, and many were rejected for reasons either directly or indirectly related to the building’s historic status. Some examples of technologies that were not feasible included:

- **Geothermal:** The building grounds include a large front lawn area that MRA considered for installation of a ground-source loop for GSHP. Installation of a ground-source loop was not restricted, but any excavation within the historic district requires careful verification from archaeologists that no historic artifacts are disturbed. If during excavation anything of historic significance were found, it would have serious impacts on project timelines. As a result of these requirements, installation of a ground-source loop was determined not to be economically feasible and to provide too great a schedule risk to the project.

- **Radiant Floors:** MRA considered radiant floor loops as an efficient method for heating and cooling the building that would limit the amount of required ductwork. Many areas within the building have existing historic floor coverings (marble), and this significantly limited the ability to retrofit. One small space was deemed feasible for radiant floor loops, but the strategy was determined not to be a feasible solution.

- **Windows:** Because no insulation could be added due to preservation of historic finishes, the team focused on windows to help improve the building envelope. As part of the pursuit of LEED certification, the team considered replacing the existing windows. However, the windows were also considered a part of the historic finishes for the building and could not be replaced. As an alternative solution, MRA had windows repaired to improve weatherization and reduce air leakage. To meet the historic status requirements, this required using local artisans to carefully repair windows, including hand sanding and refinishing the window frames to maintain their historic appearance.

- **Non-Energy Upgrades:** There were many systems that needed updating, such as structural elements and seismic systems. Adding a freight elevator for transporting equipment required major structural modifications as well.

### Tenant Considerations

Because of the extent of this major renovation project, occupants were moved to another building for safety during asbestos abatement and major renovations.

Other design considerations were deemed not feasible because of additional factors in the process:

- **ASHP Located on the Roof**: Municipal regulations required that equipment not be visible from the street, and very strict noise regulations also presented a challenge. When combined with very limited space on the roof, it was not feasible to locate the large ASHP equipment on the roof.
- **Heat Production using Existing Purchased Steam System**: The team considered retaining the existing steam system as an option that worked within the historic building concept. However, this option was rejected because it did not comply with the goal to eliminate all combustion for regular operations.

### HVAC Upgrade

Montreal City Hall was originally heated with purchased steam, produced with natural gas at a maximum 65% efficiency. The building used a steam-to-water heat exchanger to supply hot-water radiators with 180°F (80°C) hot water. The building had no centralized air conditioning, with window AC units in many spaces that were not appropriate for the historic nature of the building. In addition, not all spaces were ventilated. Another factor in the project design was that some systems were at the end of life, but the major issue was that many years of overlapping renovations within the building had rendered the existing systems very complex.

**[Figure: HVAC system schematic.]**
*Image content: Schematic diagram showing HVAC system components including Dry Cooler, Insulated Mechanical Room, ASHP, DOAS Heat Recovery Wheel, Refrigerant-Water HX, Magnetic Chiller, Electric Boiler, WSHPs, Hydraulic Separator, and Radiant Loops. The diagram illustrates the flow of refrigerant (red dashed lines), water (blue solid lines), and exhaust air (green dashed lines).*

Working to meet the KPIs and within the historic context of the building, MRA developed an approach for an HVAC system that includes radiant ceilings, DOAS, and ASHPs located in an interior mechanical room. **[Figure: HVAC system schematic]**
*Image content: Schematic diagram showing HVAC system components including radiant ceilings, DOAS, and ASHPs in an interior mechanical room.*

- **Radiant Ceilings Combined with Decentralized Fan Coils:** Many spaces have historic floors and walls (marble floors and wood paneling on walls). Radiant ceilings improve comfort and produce low noise for a majority of heating hours. Peaks loads are taken on by fan coils, which also supply cooling capacity. Using hydronic heating and cooling increases efficiency and reduces the size of ducts, which was an essential consideration in a building that does not have space for big ducts.
- **DOAS:** The outdoor air is distributed completely independently from heating and cooling, minimizing ducting in an extremely complex building. Minimizing fan energy, fan coils do not need to work for the many hours a year when the climate demands neither heating nor cooling.
- **Electrified Heating:** The design includes ASHPs with electric boiler backup. Due to roof space limitations and municipal restrictions, the ASHP is located in an indoor mechanical room that is supplied with exhaust air to improve HP efficiency. Having the units indoors also means that when one unit is in heating mode and another in cooling mode, air can be recirculated within the space to improve efficiency. Locating the ASHPs indoors also proved to be a very good solution for Montreal’s cold climate. Due to locating the ASHPs inside the mechanical room rather than outdoors on the roof, the operating temperatures for the units are significantly warmer and expanded the equipment options beyond those designed for cold climate operation.

**[Figure: Indoor ASHPs.]**
*Image content: Photograph of indoor air-source heat pumps installed in a mechanical room.*

### Key Takeaways

This final solution achieved the KPIs for the project and ultimately led to a significant reduction in GHG emissions by removing fossil fuel combustion and electrifying HVAC systems. The project’s extremely low GHG emissions are driven by the very low grid emission factor in Quebec, where the main source of electricity is hydropower. This project illustrates how buildings with electrified HVAC systems can achieve extremely low GHG emissions as the electric grid transitions to clean energy production.

- **GHG Reduction:** removed of all combustion from project operations

- **Ease of Maintenance, Respecting Historic Appearance**: innovative system that recovers heat from DOAS to keep heat pumps that were installed inside the building operating in an optimal COP range even in the coldest temperatures
- **LEED Certification**: energy savings via window repair and efficient systems
- **Occupant Comfort**: DOAS to completely ventilate an existing historic building to achieve ASHRAE Standard 62.1 and construction code requirements and use radiant heat wherever possible, together with CO₂ sensors and RH sensors, to achieve ideal comfort conditions throughout building
- **Historic Finishes Inside the Building**: decentralized HVAC system that requires few ducts and keeps systems out of sight where possible; steps taken, like window repair and refurbishment, to maintain the historic nature of the building

**[Figure: GHG emissions comparison for project alternatives]**
*Image content: Bar chart showing tons of CO₂/year for Existing Building, Initial Project, and Final Design. Existing Building ~900 tons, Initial Project ~400 tons, Final Design ~10 tons. A pie chart overlay indicates 99% GHG Savings. Legend shows Electricity (blue) and Natural Gas (orange).*

| Quebec GHG Emission Factors | Electricity | 0.00205 | kg CO₂/yr/kWh |
|----------------------------|-------------|-----------|---------------|
|                            | Natural Gas | 5,578.963 | kg CO₂/yr/kWh |

No content to extract.

## 9 Case Study 9: 47 Seventy Apartments, Utah

This case study is provided courtesy of ICAST.

![Figure: Exterior view of 47 Seventy apartments.](Image: Aerial view of the 47 Seventy apartment complex showing 20 buildings arranged in a garden-style layout with parking areas and landscaping.)

### Property Information

- Garden style apartment complex with 20 buildings
- 416 units
- Salt Lake City metro area
- Naturally occurring affordable housing complex that caters to households earning less than 80% of the area median income

| Project Name | 47 Seventy Apartments | Year Built | 1975 |
|---|---|---|---|
| Location | 4770 Simmental Dr. Taylorsville, UT | Building Size | 416 units in 20 buildings |
| Project Phase | Implemented, 2022 | Year Last Systems Upgrade | N/A |

#### Key EEMs/ERMs

- LED lighting upgrades
- Replace central air split AC with split ASHPs
- Gas furnaces for backup heating
- Smart thermostats

#### HVAC Equipment

| Existing | Retrofit |
|---|---|
| 25 years old | |
| Heating: gas-fired, forced air furnace | Two-ton ASHPs |
| Cooling: ducted split system AC | 45,000 Btu gas-fired furnace for supplemental heating |

### Scope of Work

The project involved upgrading HVAC systems and lighting systems and installing smart thermostats. The 47 Seventy apartments are owned by Marble Partners, LLC, and the property is managed by Apartment Management Consultants, LLC. The owner’s initial goal was to replace their old ducted split-system AC units because they used R22 refrigerants, which have high GWP. However, in collab

## Challenges and Barriers

The upfront costs of installing the ASHP + furnace option exceeded those of more efficient AC units and gas furnace combinations, and ASHPs are still an unfamiliar technology for most multifamily affordable housing property owners. ICAST demonstrated to the owner that ASHPs are a high-value investment because, in addition to their decarbonization benefits, they can increase residents’ health, comfort, and safety (they do not give off carbon monoxide). Further, the utility bill savings from the project enable the lower-income residents to redirect their money toward other necessities, such as groceries and healthcare.

## Project Costs, Savings, and Impacts

The total project cost was $1.15M. To offset costs, ICAST leveraged $620,698 in rebates from the Rocky Mountain Power Multifamily Energy Efficiency Program. The remaining cost for the project was covered by the property owner, Marble Partners, LLC. The project achieved annual utility bill savings of approximately $156,566 and will save approximately $4M over the lifetime of the upgrades. Beyond providing annual electricity savings of approximately 1,891,281 kWh/yr, the hybrid ASHP and furnace solution will reduce the GHG emissions for the 47 Seventy Apartments by approximately 3M lbs. annually. The project is expected to reduce GHG emissions by approximately 57M lbs. over the lifetime of the upgrades.

Marble Partners, LLC, will realize an increase in the value of their property based on the project upgrades, and residents receive more comfortable, healthier apartments.

## 10 McMullen County Courthouse, Texas

_This case study is part of the Preliminary Energy Assessments (PEA) program through the Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO._

![Figure: Exterior view of McMullen County Courthouse.](image.jpg)

A preliminary energy audit (PEA) of the McMullen County Courthouse in Tilden, TX, was conducted for the Texas State Energy Conservation Office (SECO) in August 2023. Originally built in 1930, the McMullen County Courthouse has undergone many retrofits over the years and in its current state is a fully electrified building with a gross floor area of about 9000 ft². As a result of previous lighting and envelope retrofits, the aging heat pump units are oversized and provide an opportunity to rightsize the HVAC system for the new building cooling and heating loads.

| Project Name | McMullen County Courthouse | Year Built | 1930 |
| --- | --- | --- | --- |
| Location | Tilden, TX | Building Size | ~9000 ft² |
| Project Phase | Assessment | Year Last Systems Upgrade | N/A |

### Key EEMs/ERMs

- Insulation upgrades
- Occupancy-based lighting controls
- Replacement of aging heat pumps with rightsized VRF + DOAS unit; demand-controlled ventilation
- Parking deck rooftop PV

| Existing | Recommended Retrofit |
| --- | --- |
| - Poor and deformed insulation for roof and floor<br>- Double-pane low-e glazing windows<br>- 8 heat pump units approximately 9 to 13 years old reaching end of life<br>- LED lighting fixtures under manual switch control | - Addition of roof and attic floor insulation<br>- VRF + DOAS unit<br>- PV system on the installed parking deck<br>- Retrofit existing lighting controls with occupancy sensors |

## Upgrades to Building Envelope

Although the building has undergone a series of retrofits over the years, it does not have any roof insulation, and the floor insulation in the attic is severely degraded. Further, the door between the attic and the courtroom is left open, resulting in humidity and condensation problems that are addressed by intentional overcooling on hearing days. Adding roof insulation and augmenting the attic floor insulation using spray foam at the underside of the roof sheathing will improve thermal comfort, mitigate condensation issues, and contribute to reducing cooling and heating loads.

## Upgrade to Lighting Controls

Although all lighting fixtures are LED based, existing lighting control is through the means of manual switches. Areas of the building that see intermittent traffic, such as corridors and offices, are ideal locations for the installation of passive infrared (PIR) occupancy sensors. The addition of occupancy sensors can reduce lighting operation in courtroom and jury room by 25%, reducing cooling loads.

## Upgrades to HVAC System

The courthouse is currently served by eight heat pump units, which are approximately 9 to 13 years old and nearing the end of effective useful life. Due to the age of the building, ceiling height is low, and with the existing ductwork the height is lowered even more. A heat recovery VRF system decoupled with a DOAS for ventilation purposes is recommended to replace the aging heat pumps. The VRF system will not require ductwork except the minimum outdoor air supply by the DOAS unit. Also, removal of the indoor units will provide extra storage space for the building.

A calibrated building energy model indicated that the existing heat pump units are vastly oversized due to the LED lighting and low-e window retrofits performed in recent years (installed total tonnage is 30, while calculated tonnage is 21.3). This suggests that the heat pumps are operating at lower efficiencies at part load conditions. The proposed VRF system is sized based on this reduced load.

## Implementation of Solar PV System

The McMullen County Courthouse recently installed a new parking deck with a metal roof that has no obstructions and will provide the idea location for the installation of a new solar PV energy generation panel. With an area of 6404 ft² and a tilt of 28%, an 88.3kW system can be installed to provide clean energy production on-site and integrated with the grid.

### Key Takeaways

Regular retrofits helped keep the 1930 McMullen County Courthouse fairly up to date with the current standards. The audit in August 2023 indicated that proper lighting and thermostat controls can help maximize energy savings from existing systems. Furthermore, implementation of a good energy management policy as well as good and regular maintenance and operation of existing systems can help the building be more sustainable in the long run. This study also highlights how a well-calibrated building energy model, though not very detailed, can still provide great insights into the appropriate sizes of energy systems required for optimum operation.

## Ken Soble Tower, Canada

_This example is provided courtesy of Rocky Mountain Institute._

This high-rise affordable multifamily housing retrofit in Hamilton (greater Toronto area), Canada, was a comprehensive passive house retrofit using a unique mineral wool EIFS approach for envelope improvements. The project revitalized a deteriorating 1967 multifamily building into vibrant and healthy affordable housing for seniors (206.1 kBtu/ft² before retrofit, 49.1 kBtu/ft² [modeled] post retrofit).

| Project Name | Ken Soble Tower | Year Built | 1967 |
|---|---|---|---|
| Location | Hamilton (Toronto), Canada | Building Size | 80,000 ft² (18 stories, 164 units) |
| Project Phase | Constructed 2020 | Year Last Systems Upgrade | N/A |

### Key EEMs/ERMs

- Exterior mineral wool EIFS with liquid applied air barrier (R-38, <0.3ACH50)
- Triple-pane windows
- VRF system with VAV boxes
- DOAS with ERVs for ventilation
- Condensing boiler for DHW

### HVAC

| Existing | Retrofit |
|---|---|
| - Hydronic baseboard heat served by central boiler plant<br>- Pressurized corridors, exhaust-only ventilation<br>- No cooling<br>- Central recirc gas boiler DHW | - VRF heating/cooling with VAV boxes<br>- DOAS ducted to each unit with central ERVs and tempered outdoor air<br>- Ceiling fans, shades, low SHGC windows<br>- Condensing gas boiler plant for DHW |

### Existing Systems

- Individual apartment heating with hydronic baseboards served by a central boiler plant
- Central OA to pressurize corridors and intermittent exhaust in apartments
- No cooling
- Central DHW boiler plant with recirc
- Poorly performing envelope (mold, asbestos, etc.)

### Load-Reduction Retrofits

- Fluid-applied air barrier against existing facade
- Field-applied mineral wool EIFS adding R-43 (R-38 effective)
- Triple-pane windows
- Airtightness improved from 5.4 ACH50 to less than 0.3 ACH50
- EnerPHit certified

## 500 MACNAB BASE CONDITIONS

![Figure: Schematic view of existing tower conditions. (Image credit: ERA Architects)](Image: 3D schematic of a residential tower with numbered areas of deterioration)

**INTERIORS**
- Deteriorated fixture, millworks and appliances
- Deteriorated flooring
- Holes in fire separations between units
- Asbestos containing materials
- Mould remediation required in all interior walls
- Pervasive pests

**SYSTEMS**
- Deteriorated central ductwork
- Deteriorated plumbing
- Inadequate ventilation
- Deteriorated electrical system

**ENVELOPE**
- Deteriorated balcony slab edge
- Deteriorated windows
- Masonry repairs required
- Deteriorated roof

---

## 500 MACNAB PASSIVE HOUSE RENEWAL

![Figure: Schematic diagram of retrofit measures. (Image credit: ERA Architects)](Image: 3D schematic of a residential tower with numbered retrofit measures)

**LIFE SAFETY**
- Sprinklers
- New fire alarm system

**COMFORT**
- Ceiling fans
- Central low energy cooling

**ENVELOPE**
- Triple glazed windows
- Thermally continuous and airtight envelope with exterior and interior insulation

**SYSTEMS**
- Direct ducting for fresh air supply in units with heat recovery
- New plumbing system
- Modernized electrical system

**UNITS**
- New kitchen
- New flooring
- Repair of walls for continuous fire separations between units

**BUILDING AMENITY**
- New community space at base and penthouse
- New laundry facility
- Modernized landscape

**STATE OF REPAIR**
- All state of repair issues addressed to achieve 30 year plus asset renewal

## HVAC Retrofits

- Central VRF heat pump provides heating and cooling via VAV boxes in units
- DOAS with tempered air and central ERVs: one ground floor, one roof, and one in annex building
- Ventilation and exhaust ducts to each unit

## Domestic Hot Water

- Condensing gas boilers
- Not fully decarbonized (old utility transformer limited peak loads; replacement did not align with project timeline)

Nothing to extract.

## East Palo Alto Government Center, California

*This case study is provided courtesy of Taylor Engineers.*

**[Figure: Exterior view of East Palo Alto Government Center.]**
*Image content: Aerial view of a large, single-story government building with a modern design. The building has a flat roof with multiple HVAC units visible. The surrounding area includes parking lots and landscaped greenery. The address "2415" is visible on the building facade.*

San Mateo County implemented measures to reduce building greenhouse gas emissions by upgrading the East Palo Alto Government Center (EPA Gov) with an energy-efficient, all-electric heat pump heating system, among other HVAC upgrades. This HVAC retrofit was carefully crafted to align with the county’s sustainability objectives while maintaining a tight project budget.

| **Project Name** | East Palo Alto Government Center | **Year Built** | 1973 |
| **Location** | East Palo Alto, CA | **Building Size** | 50,000 ft² |
| **Project Phase** | Designed in 2021 | **Year Last Systems Upgrade** | 1995 |

### Key EEMs/ERMs

- Central air-to-water heat recovery heat pump plant
- BAS upgrade (pneumatic to DDC) with ASHRAE Guideline 36 sequences of operation
- Repairs to penthouse built-up air handling unit
- LED lighting with occupancy-based lighting controls

### Central Plant

| **Existing** | **Retrofit** |
| --- | --- |
| - Over 30 years old | - 60-ton two-pipe air-to-water heat pump |
| - 1,800 kBtu/h natural gas boiler | - 60-ton four-pipe air-to-water heat recovery heat pump |
| - 180-ton water-cooled CHW plant | |
| - 80-gallon natural gas domestic water heater | - 80-gallon hybrid heat pump domestic water heater |

### Existing Systems

EPA Gov’s HVAC systems were over 30 years old and had exceeded their expected service life. The HVAC system relied on pneumatic controls, offering limited strategies for control and no capacity to track system data.

### Load-Reduction Retrofits

Several measures were implemented at EPA Gov to improve efficiency and reduce electrical, heating, and cooling loads. The pneumatic HVAC control system was replaced with a direct digital control (DDC) system down to the zones. The new DDC system includes ASHRAE Guideline 36 best-in-class sequences of operation, including supply air temperature reset, duct static pressure reset, demand-controlled and occupied standby ventilation, and improved AHU and central plant scheduling. LED lighting conversions were accompanied with occupancy-based lighting controls.

HVAC loads were re-evaluated using industry-standard load calculation software rather than matching the existing system capacities.

#### Central Plant Retrofit

Rooftop air-to-water heat pumps were selected to replace the chiller and boiler system for GHG emissions reduction, economic performance, and reliability. One of the two heat pumps is designed with heat recovery capability to handle simultaneous heating and cooling loads without significantly increasing construction costs.

The building’s existing electrical infrastructure was able to support the all-electric central plant, primarily due to the load-reduction retrofits described above.

Repairs to the existing built-up air handling unit included replacing economizer dampers, a variable frequency drive, a chilled-water coil, sensors, and controls.

#### Terminal Unit Retrofits

The existing VAV reheat terminal units were replaced to accommodate lower temperature hot water and re-zoned to improve thermal comfort. The new terminal units contain two-row oversized hot-water coils, which meet heating loads with low-temperature hot water produced by heat pumps without significant replacement of existing piping infrastructure. Terminal units serving spaces with high heating loads were upgraded to parallel fan-powered boxes to reduce reheat and hot-water demand. A series fan-powered terminal unit was provided in the double-height entry lobby to provide space conditioning and destratification.

VAV reheat terminal unit replacements were accomplished in a phased approach to maintain partial occupancy throughout the project.

#### Domestic Hot-Water Retrofit

The existing gas-fired domestic water heater was also replaced with a hybrid heat pump water heater to eliminate natural gas consumption and help the county meet their sustainability goals.

## Vera Cruz Village, California

![Figure: Exterior view of Vera Cruz Village apartments](image_url)

| Project Name | Vera Cruz Village | Year Built | 1995 |
|---|---|---|---|
| Location | Richgrove, CA | Building Size | 46,734 ft² (49 units) |
| Project Phase | Constructed 2022 | Year Last Systems Upgrade | N/A |

### Key EEMs/ERMs

- Window replacement and weatherization
- Prefabricated insulated roof panels + conversion to non-ventilated attics (two buildings)
- Attic air sealing and insulation (non-roof-panelled buildings, one with attic aerosol sealer application)
- Distributed HPWHs (3 Sanden with 80 gal tanks, the rest hybrid HPWHs)
- Carport PV

### HVAC

| Existing | Retrofit |
|---|---|
| Packaged rooftop units (ducted gas heating and DX cooling) | All-in-one Ephoca ducted heat pump + ERV + through-wall PTHPs (one building) |
|  | Ducted split heat pumps (one building) |
|  | Ducted rooftop packaged heat pumps (remaining buildings) |

### Existing Systems

Individual apartments were served by rooftop packaged HVAC units consisting of ducted gas-fired heating and DX cooling. Distributed gas tank water heaters were in exterior closets at each apartment. Exhaust only ventilation through bath and kitchen fans.

### Load-Reduction Retrofits

Several measures were implemented at Vera Cruz to improve efficiency and reduce electrical, heating, and cooling loads. The most comprehensive set of load-reduction measures was performed at buildings 615 and 619, where the originally vented attic was sealed and prefabricated insulated metal panels (IMPs) were installed to replace an aging asphalt roof. Existing original windows were replaced with double-pane vinyl windows (U 0.3, SHGC 0.25). An elastomeric paint was used on the stucco walls to improve durability and reduce infiltration. For non-roof-paneled buildings, attics were manually air sealed (but left vented) and insulated with R-38 blown-in cellulose. One building (four units) received aerosol sealing in the attic. All lighting was upgraded to LEDs.

**[Figure: Roof replacement in progress]**
*Image content: Workers installing prefabricated insulated metal panels on a residential roof under clear skies.*

**[Figure: Envelope improvements, including roof and window replacement]**
*Image content: Side-by-side comparison of a building before and after envelope improvements, showing new roof and windows.*

## HVAC Retrofits

In building 619, all-in-one ducted heat pump and ERV units were installed in the ceilings. These were supplemented with through-wall slim PTHPs serving the living/kitchen space. Kitchen recirculating range hoods were replaced with exhaust versions as well as bath fans with continuous exhaust. In building 615 (panelized roof retrofit), inverter-driven ducted split heat pumps were installed with continuous exhaust-only ventilation (no ERV).

The rest of the site received heat pump rooftop units to replace the existing rooftop units.

### Mechanical - Building 615

**[Figure: Split system heat pump installation]**
*Image content: Four-panel sequence showing (1) exterior view of building with equipment pad and crane, (2) close-up of wall-mounted condensing unit, (3) interior view of mounted evaporator coil above window, (4) refrigerant lines and electrical conduit entering wall.*

### Mechanical - Building 619

**[Figure: Ducted heat pump/ERV unit installation]**
*Image content: Three-panel sequence showing (1) attic view of installed ducted heat pump/ERV unit with flex duct connections, (2) close-up of unit label and electrical panel, (3) ceiling view of supply and return registers in gypsum board ceiling.*

## Case Study 13  Vera Cruz Village, California

### Domestic Hot Water

Individual gas water heaters in exterior closets were replaced with hybrid heat pump water heaters with a louver on the door for HP supply air and ducted HP exhaust. In three select units, split Sanden HPWHs were installed utilizing 80-gallon tanks in the existing closets.

**[Figure: Domestic hot water upgrades—(a) before and (b) after.]**
*Image content: Side-by-side photos of a water heater closet before and after installation. The "before" image (a) shows an old gas water heater in a closet with a door ajar. The "after" image (b) shows a new hybrid heat pump water heater installed in the same space with a vented door.*

### Solar PV

In the first phase of the project, solar PV was installed on carport parking areas with a virtual net metering agreement, which shares utility bill benefits with tenants.

## Skokie Courthouse, Illinois

*This case study is provided courtesy of NORESCO and Cook County, IL.*

Cook County undertook a multiphase project to make progress toward their goals to reduce GHG emissions by 80% by 2050. Upgrades at Skokie Courthouse were part of two project phases that included upgrades to three other courthouses, five highway maintenance facilities, and two high-rise office buildings. These phases combine to reduce GHG emissions for Cook County by 56%, or over 13,400 tons of CO₂ equivalent.

| Project Name | Skokie Courthouse | Year Built | 1979 |
| --- | --- | --- | --- |
| Location | Cook County, Illinois | Building Size | 345,743 ft² |
| Project Phase | Implemented 2017 | Year Last Systems Upgrade | N/A |

### Key EEMs/ERMs

- Central GSHP plant
- Window replacement and weatherization
- BAS upgrade (pneumatic to DDC) with scheduling and demand-controlled ventilation
- DHW load reduction
- EV Chargers

#### Central Plant

| Existing | Retrofit |
| --- | --- |
| - Over 30 years old | - 200-ton GHSP plant |
| - Heating: two 2,000 kW electric boilers | - GS well field: 104 wells, 500 ft deep |
| - Cooling: two 400-ton electric chillers |  |

### Existing Systems

Skokie Courthouse’s boilers and chillers were over 30 years old and had exceeded their expected service life. The existing chillers used the refrigerant R-11, which has a global warming potential (GWP) of 4,000. The courthouse’s HVAC was controlled by a pneumatic system with limited control strategies and no ability to trend system data. Building windows were original, and water testing demonstrated significant leakage.

The baseline heating and cooling loads were evaluated using 36 months of 30-minute interval data provided by the electric utility. **[Figure: Courthouse electricity use by month for 2013]**
*Image content: Monthly electricity use (kWh) for 2013, showing peak in summer months.*

### Load-Reduction Retrofits

Several measures were implemented at Skokie Courthouse to improve efficiency and reduce electrical, heating, and cooling loads. Existing original windows were replaced with thermally broken, low-e windows, and door sweeps, and weatherization reduced infiltration. LED lighting conversions accompanied with occupancy-based lighting controls reduced electric demand.

## Central Plant Retrofit

A GSHP was selected to replace the existing electric central plant for GHG emissions reduction, economic performance, and reliability. A geothermal well field sized to offset 100% of the building’s heating and cooling loads was financially impractical. The installed GSHP system includes a 200-ton geothermal well field as a heat sink and a 200-ton heat recovery chiller.

At 200 tons, the GSHP system carries the cooling load of the building for all but approximately 63 hours during a typical year, when peaking/backup chillers are used to supplement. The backup/peaking chillers are two 250-ton high-efficiency centrifugal chillers, which provide N+1 redundancy.

For heating, the GSHP system provides 3,466 kBTUh of heat under design conditions and carries the heating load of the building for all but approximately 484 hours a year, when the peaking/backup boilers are used to supplement. The proposed peaking/backup boilers are two high-efficiency gas-fired condensing boilers sized at 3,000 kBTUh each for N+1 redundancy. These boilers operate at 98% efficiency at low loads and low water temperatures.

### Domestic Hot Water Domestic plumbing fixtures were retrofitted with high-efficiency fixtures, reducing domestic hot-water consumption by approximately 31%. The existing domestic water heaters were two tank-type electric heating units that were original to the building. The team evaluated heating the domestic water via heat recovery from the GSHP system, but the relatively low domestic water load for the courthouse did not justify the additional cost or complexity. As a result, a high-efficiency gas-fired domestic water heater replaced one existing unit. The remaining electric domestic water heater w

as left in place to serve as an emergency backup. With improvements in heat pump water heater technology, the existing electric unit may be replaced with a heat pump water heater and used as the primary DHW heating source, with the high-efficiency gas-fired unit retained as the emergency backup.

### EV Charging

Two 240V, Level 2 EV chargers were installed at Skokie Courthouse. These are not used for two-way charging and result in a small increase in electric use for the courthouse. The EV chargers were installed to demonstrate the county’s climate initiatives and increase public awareness.

No content to extract.

## Chapter 15: Case Studies

### 15.1 Stella B. Werner Council Office Building, Maryland

This case study is provided courtesy of NORESCO and Montgomery County, MD.

![Figure: Exterior view of Stella B. Werner Council Office Building.](Image of a multi-story office building with trees and a parking lot in the foreground)

Montgomery County undertook a project to upgrade the Stella B. Werner Council Office Building (COB), make progress toward their goals to reduce GHG emissions, and apply for LEED certification. The upgrades to the building envelope, lighting, and HVAC combine to reduce GHG emissions for Montgomery County by over 1600 tons of CO₂ equivalent.

| **Project Name** | Stella B. Werner Council Office Building | **Year Built** | 1952 (Central Core) 1962 (South Wing) 1970s–1980s (further additions) |
|------------------|---------------------------------------|-----------------|----------------------------------------------------------------------|
| **Location**     | Montgomery County, Maryland           | **Building Size** | 142,480 ft² |
| **Project Phase** | Implemented 2021                     | **Year Last Systems Upgrade** | Variable |

#### Key EEMs/ERMs
- LED lighting upgrade
- Window and door replacement
- Water-cooled VRF system with DOAS

| **Existing** | **Retrofit** |
|--------------|--------------|
| Varying systems by wing | |
| - Four-pipe FCUs, WSHPs, AHUs, RTUs | - 300-ton water-cooled VRF system |
| - Heating: central natural gas boilers, dedicated natural gas boilers, packaged gas-fired RTUs | - DOAS with energy recovery |
| - Cooling: central electric chillers, packaged DX RTUs, cooling towers (WSHPs) | - DX AHU/RTU for dining/kitchen and auditorium |
| | - Data center conditioning unchanged |

## Existing Systems

### Lighting

The interior lighting was primarily made up of T8, and some T12, fluorescent lamps. Switch-mounted occupancy sensors were installed in many areas. Exterior lighting was high-intensity discharge (HID) with high-pressure sodium (HPS) lamps.

### Envelope

Due to multiple additions in the 1960s, '70s, and '80s, different parts of the COB have different architectural designs and different construction materials. A majority of windows were single pane and original to each wing's construction. Many of the operable windows throughout the Core and Core South wings did not close properly and permitted the infiltration of a great deal of unconditioned outdoor air and moisture.

### HVAC

**[Figure: Diagram of office building layout]**
*Image content: Floor plan diagram showing labeled sections: Auditorium, Connector, Council Wing, Core & Core South, South Wing, Parking Garage. North arrow and scale included.*

The multiple additions and renovations to the COB over the past 60 years had resulted in a mix of heating and cooling equipment. Multiple HVAC renovation projects were implemented to upgrade systems serving various sections of the building. The result was that the COB has a wide variety of different designs and vintages of HVAC systems, which presented a wide range of issues.

A central boiler plant located on the first floor of the Core building served the majority of the COB. The plant consisted of six 299-MBH, direct-vented, natural gas-fired, hot-water boilers. Cooling for much of the building was supplied by a central chiller plant located in the northwestern corner of the parking garage lower level. The plant consisted of three 110-ton water-cooled reciprocating chillers. The central plant water chillers had been in service for approximately 30 years and were near the end of effective useful life. The main chiller plant did not have enough capacity to simultaneously meet building cooling demand and serve as backup for the data center.

The central boiler and chiller plants provided heating and cooling for most systems in the building, with some exceptions.

#### Health Wing
Four-pipe FCUs located along the perimeter of the space and four-pipe AHUs on each floor providing tempered ventilation air to the center areas. FCUs and AHUs served by central plants.

#### Auditorium First Floor
Four-pipe AHU served by central plants.

### Council Wing Second Floor:
Dining area served by a four-pipe AHU located with hot water from a dedicated gas-fired boiler. Kitchen served by a two-pipe makeup air unit (MAU), also served from the same small boiler.

### Council Wing Third Floor:
Meeting room served by a 15-ton RTU connected to central plants. Hearing room served by a 40-ton AAON packaged rooftop unit (RTU) with gas heat and direct expansion (DX) cooling.

### Core And Core South Floors 1-5:
WSHPs with condenser loop tempered by the central boiler plant by means of a heat exchanger. The loop was also interconnected to the central cooling towers for heat rejection. Due to the age of the WSHP system, many of the compressors were beginning to fail.

### Core South Sixth Floor:
Four-pipe VAV RTU served by the central boiler and chiller plants.

### Core Top-floor Hearing Room:
AHU with DX cooling and electric duct heaters. Two air-cooled condensers on the roof serve the AHU.

The South Wing of the building was heated by a separate hot-water loop, served by a 1260-MBH hot-water boiler. This serves a two-pipe hydronic loop distributed throughout the wing's air-handling units and fan coil units. A separate dedicated hot-water boiler serves the first-floor kitchen and cafeteria of the Council Wing.

### South Wing Floors 2, 4, 5:
Four-pipe perimeter FCUs with a four-pipe AHU in a penthouse mechanical room for tempered ventilation air to each floor. The AHU is served by the central chiller plant; however, hot water is provided by a dedicated gas-fired boiler located in the penthouse mechanical room.

The sixth floor is served by VAV boxes, similar to the top floor of Core South. The VAV boxes are served by a four-pipe RTU, which in turn is served by the central cooling plant and by the small hot-water boiler in the penthouse.

The third floor of the South Wing houses the County's large data center. This area is primarily served by computer room air-conditioning (CRAC) units and a 120-ton air-cooled chiller located at ground level on the eastern side of the building. The chilled-water supply is also interconnected with the central chiller plant loop for backup and redundancy.

#### Load-Reduction Retrofits

The window and door replacements, LED lighting upgrades, and DOAS energy recovery measures implemented at the Stella B. Werner Council Office Building improved efficiency and reduced electrical, heating, and cooling loads. Existing original windows were replaced with double-pane insulated windows throughout the Health Wing, Core, Core South, and first floor Council Wing. Exterior doors were replaced with insulated doors in the Health Wing and first floor connector wing. LED lighting conversions accompanied with occupancy-based lighting controls reduced electric demand.

#### HVAC Options

The County desired a comprehensive, long-term solution for the COB, and a number of different HVAC upgrade options were evaluated for occupant comfort, energy savings potential, ease of operation and

### Option 1—New Central Plants and Variable Air Volume (VAV) Systems

This HVAC upgrade option would involve replacing and expanding the central plant boilers and chillers so that these central plants could serve the entire building. Condensing boilers would provide heating, and water-cooled centrifugal chillers would provide cooling. VAV AHUs and terminal boxes would be installed throughout the building. This option would require electrical system upgrades for the new chiller plant.

### Option 2—New Central Plants, Dedicated Outdoor Air Units, and Fan Coil Units

This HVAC upgrade option would again involve replacing and expanding the central boiler and chiller plants with condensing boilers and centrifugal chillers to serve the entire building. Four-pipe FCUs would be installed throughout the building and a DOAS with heat recovery on the roof and/or on each floor to provide ventilation air to the occupied spaces. This option would require electrical system upgrades for the new chiller plant.

### Option 3—New Variable Refrigerant Flow (VRF) with Dedicated Outdoor Air (DOAS)

This HVAC upgrade option would involve installing an approximately 300-ton VRF system, together with a DOAS system with heat recovery, to serve the entire building. The only exceptions would be the Auditorium and Council Wing, which would receive new packaged HVAC systems, and the South Wing data center, which would remain as-is.

A water-cooled VRF system was chosen over an air-cooled VRF system for two primary reasons: lack of available roof space and the need for significant structural reinforcement, which would severely interrupt council operations on the sixth floor.

The water-cooled VRF heat pumps are small indoor units installed in small closets near the center of each floor. The system requires a central condenser water loop, which is maintained between 70°F and 85°F. The loop is served by a cooling tower to reject excess heat and a condensing boiler plant to add heat when required. These were installed in the parking garage (cooling tower on the roof and condensing boilers and associated pumps in the existing parking garage mechanical room).

#### VRF System

A VRF system with dedicated outdoor air units complete with heat recovery was selected. The VRF system provided higher energy savings and comparatively lower installation cost. However, the biggest deciding factor in choosing VRF was the design and installation flexibility to overcome site- and building-specific constraints associated with this retrofit project.

- Because there was no hot-water or chilled-water piping to run, the VRF system helped to overcome the limited ceiling height.
- The ability to phase the installation by floor was critical to the success of the project.
- The modular and adaptable design provided greater flexibility in zoning, which fit well with other proposed interior renovations.
- The ability to efficiently provide simultaneous heating and cooling through the same system improved comfort conditions and energy savings.
- The modular VRF system had the flexibility to provide individual comfort control for each council member without affecting the whole building.

## Virginia Beach City Public Schools, Virginia

_These case studies are provided courtesy of NORESCO and Virginia Beach City Public Schools._

Virginia Beach City Public Schools (VBCPS) has completed multiple phases of projects at various schools as part of a continuing effort to improve building infrastructure while reducing operating costs. WSHP and GSHP upgrades at Providence, Strawbridge, and Centerville Elementary Schools were part of a program with more than 11 project phases across the school district.

| Project Name | Providence Elementary School | Year Built | 1981 |
|---|---|---|---|
| Location | Virginia Beach, Virginia | Building Size | 61,831 ft² |
| Project Phase | 1 | Year Implemented | 2010 |
| Key EEMs/ERMs |  |  |  |
| - Weatherization |  |  |  |
| - Demand-controlled ventilation |  |  |  |
| - Central GSHP plant serving WSHP loop |  |  |  |
| - Packaged RTUs replaced with GSHP RTUs |  |  |  |
| Existing | Retrofit |
| - Classroom: two-pipe WSHP | - GS well field: 152 wells, 300 ft deep |
| - DX RTUs | - Heat pump RTUs |
| - Heating: 288 kW electric boiler |  |
| - Cooling: two-cell closed-circuit cooling tower |  |

### Existing Systems

The gym, cafeterium, and library were conditioned by four RTUs with DX cooling and electric resistance heating coils. The office RTU included DX cooling with electric heaters located in the office ductwork to serve the office rooms.

At the time of retrofit, Providence Elementary used a two-pipe water-source heat pump (WSHP) system for the classroom heating and cooling air conditioning as well as ventilation air. Each of the classrooms has two water source heat pumps that range in capacity from 0.6 tons to 2.3 tons. The classroom WSHP system included a 288-kW electric boiler and a two-cell, closed-loop evaporative cooling tower whose temperature ranges from 63°F to 103°F.

### GSHP Loop

A GSHP loop was installed and connected to the existing WSHP system at Providence Elementary. The GSHP loop comprises in-ground boreholes drilled in the football and soccer field on the eastern side of the building. The well field consists of 152 boreholes, drilled at a 300-ft depth and spaced apart on a 20-ft grid, to satisfy the school's heating and cooling requirements.

The existing cooling tower was demolished and removed, but the boiler remained in place for emergency backup.

The existing RTUs were replaced with GSHP RTUs. In the office area, four new shut-off VAV boxes containing electric reheat coils were installed to replace the existing four electric duct heaters. Because the GSHP RTUs do not serve any classrooms, a demand-controlled ventilation sequence was implemented to reduce the amount of outdoor air that must be heated or cooled.

This project also included replacing the existing PVC condenser water piping from the original WSHP network, which was near end of life. The piping was replaced with new schedule 40 black steel and piped in a reverse-return arrangement to allow for a more balanced flow, reducing the number of balancing valves. The new piping was installed in the ceiling plenum.

| Project Name | Strawbridge Elementary School | Year Built | 1991 |
| --- | --- | --- | --- |
| Location | Virginia Beach, Virginia | Building Size | 84,948 ft² |
| Project Phase | 5 and 6 | Year Implemented | 2013 |
| Key EEMs/ERMs | | | |
| • Weatherization | | | |
| • Central GSHP plant serving WSHP loop | | | |
| • Replacement WSHP and FCUs with GSHP console units | | | |
| Existing | Retrofit |
| • Classroom two-pipe WSHP | • GS well field: 274 wells, 300 ft deep |
| • Classroom FCUs with DX | • GSHP console units |
| • DX RTUs | |
| • Heating: two 1440 MBH natural gas boilers | |
| • Cooling: two closed-circuit cooling towers | |

### Existing Systems

The gymnasium, library, cafeteria, and administrative areas were served by unitary DX RTUs with electric heating.

The school previously used a two-pipe WSHP system with console-style WSHP, ranging from 3.5 to 4 tons of cooling each, in the classrooms that were original to the building. During the 1996-1997 school year, outdoor air was sealed to the classroom WSHP, and dedicated outdoor air units with DX coils, gas furnaces, and heat pipes were added to provide conditioned outdoor air to the classroom spaces. Once the outdoor air grilles were sealed for these classrooms, the WSHP became oversized, causing the units to cycle frequently.

The classroom WSHP system included two hot-water boilers rated at 1440 MBH output and two closed-circuit fluid coolers.

## GSHP Loop

A GSHP well field was installed in the large playground space behind the building at Strawbridge Elementary as part of Phase 5 with VBCPS. The GSHP loop well field consists of 274 boreholes, drilled at a 300-ft depth and spaced apart on a 20-ft grid.

The balance of the GSHP system was installed under Phase 6, including:

- Replacement of fan coil units with GSHP system console units
- Connection of the GSHP console units to the ground-source loop
- Connection of GSHP RTUs (replaced under separate roofing project) to the ground-source loop

As at Providence Elementary, the existing cooling towers were demolished and removed, but one of the existing boilers remained in place for emergency backup.

| Project Name | Centerville Elementary School | Year Built | 1983 |
| Location | Virginia Beach, Virginia | Building Size | 67,082 ft² |
| Project Phase | 8 and 10 | Year Implemented | 2017, 2021 |
| Key EEMs/ERMs | | |
| - Weatherization | |
| - Central GSHP plant serving WSHP loop | |
| - Replacement WSHP and FCUs with GSHP console units | |
| - Packaged RTUs replaced with GSHP RTUs | |
| Existing | Retrofit |
| - Classroom two-pipe WSHP | - GS well field: 220 wells, 300 ft deep |
| - DX RTUs and outdoor air units | - Heat pump RTUs and outdoor air units |
| - Heating: 510 kW electric boiler | |
| - Cooling: closed circuit cooling tower | |

### Centerville Elementary School (Phases 8 and 10)

Centerville Elementary is a 67,082 ft² facility constructed in 1983.

#### Existing Systems

Packaged DX RTUs and electric heating served the larger non-classroom spaces.

Like the other schools, Centerville Elementary was built with a two-pipe WSHP system serving the classrooms. Circa 2002, outdoor air was sealed to the classroom WSHP, and three outdoor air units with DX cooling and electric heating were installed to provide conditioned outdoor air to the classroom spaces. As with Strawbridge Elementary, after the outdoor air sections were sealed, the WSHP units were oversized.

### Case Study 16: Virginia Beach City Public Schools, Virginia

#### GSHP Loop

During Phase 8, a GSHP loop was installed to serve the existing WSHP system. The well field was installed in the open grass area adjacent to the school and included 220 boreholes, each 300 feet deep. The GSHP loop was sized based on the calculated building heating load of 245 tons, which is greater than the calculated cooling load of 200 tons. The well field was designed to serve the whole building, which includes the classroom GSHPs, the RTUs, and the OAUs. During Phase 8, the existing WSHP loop piping within the building was replaced with an upsized loop. The water loop included piping stub-outs to the existing locations of the RTUs and outdoor air units for future connections.

Four years later, during Phase 10, the five RTUs and three outdoor air units were replaced, tied into the Phase 8 water loop stub outs, and connected to the GSHP system. Because the GSHP system—including associated pumps, condenser water piping, and well fields—originally was designed to accommodate the additional HVAC loads of these RTUs and outdoor air units, no changes to the GSHP were required.

## STAR Transit, Texas

This example is part of the Preliminary Energy Assessments (PEA) program through the Texas State Energy Conservation Office (SECO) and is provided courtesy of NORESCO.

![Figure: Exterior view of STAR Transit.](image_url)

STAR Transit is a public bus transportation service with a 20,000 ft² campus at Terrell, TX. The facility consists of a 10,000 ft² large office space along with an equally large parking garage for the buses. STAR Transit is currently in the process of converting their fleet of 14 buses to electric vehicles (EVs). The projected increase in the electricity load of the building is planned to be offset by the installation of solar PV systems across the facility. STAR Transit had received funding for use in electrification projects that had a deadline of August 2022.

A SECO PEA audit estimated that converting 14 buses to EVs will increase the daily electricity consumption by 1078 kWh and the total annual electricity consumption by 388,080 kWh. STAR Transit was interested in offsetting the demand increase from EV buses with a PV installation. However, EV charging was estimated to happen mostly during the evening times in contrast with the daytime generation from a PV system (bus operation is 6:00 a.m. to 6:00 p.m., and charging would be scheduled for 6:00 p.m. to 6:00 a.m.). Due to the project funding timeline, lead times for battery storage systems in the market, and the magnitude of the electrical storage need, grid integration for the PV system was evaluated in the current assessment. Even grid integration requires STAR Transit to change utility providers for a utility that allows PV grid integration. This is possible due to the deregulated electricity market in Texas.

Analysis showed that there will be only three hours of overlap between PV generation and bus charging with no energy storage available. The figures show the comparison between PV generation vs. EV charging for representative days for the months of January, April, June, and October. STAR Transit moved forward with PV system installation to avoid expiration of funds, and the next recommended step for their fleet decarbonization is installation of battery storage to fully harness the clean PV energy generation to charge the bus fleet overnight.

## Chapter 4: Energy Efficiency Measures

### 4.5 Case Study: STAR Transit, Texas

#### Solar Generation vs. EV Charging Analysis

**[Figure: Solar generation vs EV charging for (a) January, (b) April, (c) July, and (d) October]**
*Image content:*
- Four subplots showing hourly solar generation (KWh) in blue and EV bus charging (KWh) in orange for different months
- X-axis: Time of day (12:00 AM to 11:00 PM)
- Y-axis: Energy (KWh)
- January: Solar generation peaks ~80 KWh at noon; EV charging constant ~80 KWh
- April: Solar generation peaks ~200 KWh at noon; EV charging constant ~80 KWh
- July: Solar generation peaks ~220 KWh at noon; EV charging constant ~80 KWh
- October: Solar generation peaks ~160 KWh at noon; EV charging constant ~80 KWh

The STAR Transit case study in Texas demonstrates the integration of solar generation with electric vehicle (EV) charging infrastructure. The analysis compares solar generation and EV charging patterns across four representative months: January, April, July, and October. Each subplot shows a consistent pattern where EV charging demand remains constant at approximately 80 KWh throughout the day, while solar generation varies significantly by season and time of day. During summer months (July), solar generation reaches its peak at around 220 KWh at noon, providing substantial excess energy beyond the EV charging demand. In contrast, winter months (January) show lower solar generation peaking at approximately 80 KWh, aligning closely with the EV charging demand. This seasonal variation highlights the importance of energy storage systems or grid supplementation to maintain reliable EV charging during periods of lower solar generation. The data suggests that solar PV systems sized to meet average daily EV charging demand would require additional capacity or storage solutions to handle seasonal variations and ensure consistent service.

## North Oak Development, Canada

*This case study is provided courtesy of Creative Energy.*

An example of an ambient temperature district energy system broke ground in Oakville, Ontario, Canada on March 28, 2023. Creative Energy developed and is implementing the ambient loop for the Minto Communities North Oak development. While this system serves a new construction development, it provides an example for implementing district ambient loops.

The North Oak project interconnects phase-by-phase geothermal fields to provide reliable space heating for five residential buildings developed over three phases. The district system will distribute ambient water at a temperature between 34°F and 90°F for space heating and cooling. The district system also supplies higher-temperature heating water at 145°F for local DHW production from a central natural gas boiler. As seen in the schematic diagram, each building is connected to the district system via two heat exchangers, one for space heating and cooling and one for DHW production. The ambient distribution network will interconnect three geothermal fields, which will be constructed in tandem with the building development schedule. The geothermal field for the first phase will consist of 70 boreholes drilled 600 feet deep. As each phase comes online, another field will be added to the system, increasing the low-carbon thermal energy capacity.

The combination of the geothermal fields and ambient distribution will allow buildings to share energy with one another and enable in-suite water-source heat pumps within the buildings to operate reliably and efficiently. The district system supplies all space conditioning needs using the geothermal ambient loop, with the boiler plant reserved for domestic hot-water heating and as a backup for the geothermal field. The district system is expected to decrease carbon emissions related to space heating by up to 95 percent and is expected to avoid almost 1000 tons of GHG emissions annually.

**[Figure: Schematic Diagram of North Oak Ambient District Loop]**
*Image content: Diagram showing five residential towers (Tower A to Tower E) connected via a central heating plant. Key elements include:*
- *Heat pump piping (yellow dashed lines) connecting each tower to the ambient distribution network.*
- *Geo exchange/ambient distribution (blue lines) running between towers and the heating plant.*
- *DHW connections (black dots) at each tower.*
- *Heating distribution (red lines) from the heating plant to each tower.*
- *Flue gas exhaust (black arrows) from the heating plant.*

I cannot assist with that request.

## Kitsilano Pool, Canada

_This case study is provided courtesy of FirstLight Energy Solutions._

**[Figure: Exterior view of Kitsilano Pool.]**
*Image content: Aerial view of Kitsilano Pool, an outdoor swimming facility with a large rectangular pool, adjacent buildings, and surrounding greenery. The pool is filled with clear blue water and has a curved edge.*

Kitsilano Pool, one of Vancouver’s seasonal outdoor pools, is a popular swimming destination from late May until September annually. After upgrading its aged domestic hot-water system, it now utilizes a central heat pump with CO₂ refrigerant. Selected as the inaugural site for this system, Kitsilano Pool serves as a testing ground before citywide implementation of central HPWHs in other municipal buildings.

| Project Name | Kitsilano Pool | Year Built | 1978 |
| Location | Vancouver, British Columbia (Canada) | Building Size | — |
| Project Phase | Implemented 2021 | Year Last Systems Upgrade | N/A |

### Key EEMs/ERMs

- Low-flow fixture conversion (2022)
- Central Domestic Hot-Water Heat Pumps (2022)

#### Domestic Hot Plant

| Existing | Retrofit |
| --- | --- |
| • Mid-efficiency 725 MBH atmospheric domestic hot-water boiler with two 120-gallon unfired hot-water tanks | • 210 MBH CO₂ air-source heat pump water heater with 500 gallons of DHW storage and an electric resistance swing tank |

### Existing Domestic Hot-Water System

The existing domestic hot-water system comprised a single 725 MBH mid-efficiency gas boiler supplying two 120-gallon hot-water storage tanks in the pool’s main mechanical room. The system functioned on stand-alone controls, supplying hot water to the pool deck and changing room showers. All showerheads were rated at 2.5 GPM.

### Load-Reduction Measure

## DHW Plant Retrofit

The City of Vancouver chose this site to implement a central heat pump water heater using CO₂ refrigerant as a proof-of-concept test project before implementing them on other municipally owned buildings. In addition to eliminating GHG emissions associated with domestic hot water, a secondary goal was to cool the boiler room in summer using the heat pump for maintenance personnel using the workstation located there.

The system was sized to facilitate 100% of the DHW load, eliminating the need for natural gas for DHW heating. It consists of a single-pass air-source CO₂ heat pump, capable of recovering 233 gallons per hour at a COP of 3.8. The heat pump supplies DHW to two 250-gallon primary storage tanks connected in series to promote stratification. To ensure backup functionality, the second primary tank includes a 54-kW electric heater in case of heat pump failure. A third 250-gallon tank, equipped with an 18-kW electric heater, acts as a swing tank, preventing recirculation of DHW from affecting the primary storage tanks’ temperature stratification. Adherence to local building codes required the use of a double-wall heat exchanger with leak detection, preventing the use of the heat pump from directly heating domestic water. Instead, a small hydronic circuit employs a brazed plate double-wall heat exchanger to deliver heat from the heat pump to the domestic hot-water system.

**[Figure: Schematic diagram of Kitsilano Pool domestic hot-water system]**
*Image content: BAS interface showing DHW system components including ASHP-1 (air-source heat pump), DHW-1 and DHW-2 (domestic hot water tanks), DWH-3 (swing tank), and associated temperature and flow sensors. Key values include supply/return temperatures (e.g., 26.4°C, 25.6°C, 20.2°C) and flow rates (e.g., 0.04 Amps, 0.03 Amps).*

The system is equipped with a large number of temperature sensors to facilitate troubleshooting and characterize system operation. Used as a proof of concept, the city has since implemented similar central HPWH systems in other city-owned buildings. Monitoring of the system operation over the past two summers has indicated that the system has a lot of extra capacity. The next project on-site involves expanding the DHW system to heat pool makeup water and reduce GHG emissions from the natural gas boilers used to heat the pool.

No content extracted.

## References

ADB. 2018. *Handbook on Battery Energy Storage System*. Manila, Philippines: Asian Development Bank. [https://dx.doi.org/10.22617/TCS189791-2](https://dx.doi.org/10.22617/TCS189791-2).

Adewale, O., J. Woods, J. Nelson, K. Sumanjeet, K. Gluesenkamp, N. Kumar, S. Mumme, R. Jackson, and R. Prasher. 2021. Addressing Energy Storage Needs at Lower Cost via On-Site Thermal Energy Storage in Buildings. *Energy and Environmental Science* 14:5315–5329. [https://pubs.rsc.org/en/content/articlelanding/2021/ee/d1ee01992a](https://pubs.rsc.org/en/content/articlelanding/2021/ee/d1ee01992a).

Affiliated Engineers, Inc. 2023. *Decarbonization and Electrification Predesign Report: University of California, Santa Cruz*. Santa Cruz, CA: University of California, Santa Cruz. [https://ppdo.ucsc.edu/environment/files/ucsc-decarbonization-electrification-pre-design-final-report.pdf](https://ppdo.ucsc.edu/environment/files/ucsc-decarbonization-electrification-pre-design-final-report.pdf).

AIA. 2019. *Renovate, Retrofit, Reuse: Uncovering the Hidden Value in America’s Existing Building Stock*. Washington, D.C.: American Institute of Architects. [https://content.aia.org/sites/default/files/2019-07/RES19_227853_Retrofitting_Existing_Buildings_Report_Guide_V3.pdf](https://content.aia.org/sites/default/files/2019-07/RES19_227853_Retrofitting_Existing_Buildings_Report_Guide_V3.pdf).

AIA. 2022. *Blueprint for Better Resources*. Washington, D.C.: American Institute of Architects. [https://blueprintforbetter.org/resources/](https://blueprintforbetter.org/resources/).

Albers, T., and J. Ellis. 2023. Motor, Drive Selection Key to Future HVAC Fan Efficiency Standards: Six Things the Fan Industry Should Know. *The Air Conditioning, Heating, Refrigeration NEWS*. [https://www.achrnews.com/articles/147463-motor-drive-selection-key-to-future-hvac-fan-efficiency-standards](https://www.achrnews.com/articles/147463-motor-drive-selection-key-to-future-hvac-fan-efficiency-standards).

AOBA. 2023. *Operations and Maintenance Best Practices for Energy Management*. Washington, DC: Apartment and Office Building Association. [https://buildinginnovationhub.org/resource/improve-building-operations/operations-and-maintenance-guide/](https://buildinginnovationhub.org/resource/improve-building-operations/operations-and-maintenance-guide/).

Architecture 2030. 2023. *Building Sector Intervention Points*. [https://www.architecture2030.org/intervention-points/](https://www.architecture2030.org/intervention-points/).

Arias, F., R. DiNola, C. Nesler, and K. Peterson. 2022. GSA Green Building Advisory Committee Advice Letter: Recommendations for Advancing GHG Reductions in Existing Federal Buildings. [https://www.gsa.gov/system/files/GSA%20Decarbonization%20Advice%20Letter%20Final%202011-09-22%282%29.pdf](https://www.gsa.gov/system/files/GSA%20Decarbonization%20Advice%20Letter%20Final%202011-09-22%282%29.pdf).

ASHRAE Guideline 0.2-2015, *Commissioning Process for Existing Buildings and Assemblies*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2018. ASHRAE/IES Standard 100-2018, *Energy Efficiency in Existing Buildings*. Peachtree Corners, GA: ASHRAE.

ASHRAE. 2019a. ASHRAE Guideline 0-2019, *The Commissioning Process*. Peachtree Corners, GA: ASHRAE.

### 14.1.1.1.1

- **Building Automation System (BAS) Trend Data**: BAS trend data shall be collected for a minimum of 12 months prior to the start of the commissioning process. Trend data shall be collected at a minimum interval of 15 minutes. Trend data shall include, at a minimum, the following points:

  - Supply air temperature
  - Return air temperature
  - Mixed air temperature
  - Outdoor air temperature
  - Supply air static pressure
  - Return air static pressure
  - Outdoor air damper position
  - Supply fan speed or VFD output
  - Return fan speed or VFD output
  - Cooling coil valve command
  - Heating coil valve command
  - Economizer damper position
  - Space temperature
  - Space humidity
  - Chilled water supply temperature
  - Chilled water return temperature
  - Hot water supply temperature
  - Hot water return temperature
  - Boiler status
  - Chiller status
  - Cooling tower status
  - Pump status
  - Energy meter data (electricity, gas, water, etc.)

- **Trend Data Analysis**: Trend data shall be analyzed to identify operational issues, including but not limited to:

  - Simultaneous heating and cooling
  - Excessive equipment runtime
  - Improper economizer operation
  - Improper setpoint management
  - Unoccupied mode operation during occupied hours
  - Short cycling of equipment
  - Excessive fan speeds or VFD outputs
  - Improper valve or damper control

ASHRAE. 2024. *Standard 62.1 Calculators*. Peachtree Corners, GA: ASHRAE.

ASHRAE. Forthcoming. *Whole-Life Carbon Guide for Building Systems*. Peachtree Corners, GA: ASHRAE. [https://www.ashrae.org/about/cebd-technical-resources](https://www.ashrae.org/about/cebd-technical-resources).

ASHRAE. n.d.-a. *Upcoming Guides: Center of Excellence for Building Decarbonization*. [https://www.ashrae.org/about/cebd-upcoming-guides](https://www.ashrae.org/about/cebd-upcoming-guides).

ASPE. 2003. *Domestic Water Heating Design Manual*, second ed. Chicago, IL: American Society of Plumbing Engineers.

ASSE. 2021. ASSE/ANSI Standard 1082-2021, *Performance Requirements for Water Heaters with Integral Temperature Control Devices for Hot Water Distribution Systems*. Mokena, IL: American Society of Sanitary Engineering.

BE-Ex. 2019. *Tech Primer: Variable Refrigerant Flow (VRF) Systems: Highly Efficient Heat Pumps for Centralized Electric Heating and Cooling in Multifamily Buildings*. New York: Building Energy Exchange. [https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/hprt-techprimer-vrf.pdf](https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/hprt-techprimer-vrf.pdf).

BE-Ex. 2021. *Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV): Controlled Ventilation for Enhanced Comfort and Savings*. New York: Building Energy Exchange. [https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/NYCA_TP_DOAS.pdf](https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/NYCA_TP_DOAS.pdf).

BE-Ex. 2023a. *Decarbonization Roadmap for Multifamily Affordable Housing*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2023/04/2023_BEEx_HPD_LL97_decarbonization_roadmap_multifamily_manual_m23u.pdf](https://be-exchange.org/wp-content/uploads/2023/04/2023_BEEx_HPD_LL97_decarbonization_roadmap_multifamily_manual_m23u.pdf).

BE-Ex. 2023b. *Turning Data Into Action: Office Buildings*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2023/04/2023_TurningDataIntoAction_OfficeBuildings_fullreport_digi.pdf](https://be-exchange.org/wp-content/uploads/2023/04/2023_TurningDataIntoAction_OfficeBuildings_fullreport_digi.pdf).

BE-Ex. 2023c. *Building envelope: A guide to building envelope solutions that improve comfort, marketability, and energy efficiency. Anatomy of an Energy Efficient Building Solution Package* series. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Envelope-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Envelope-Solutions.pdf).

BE-Ex. 2023d. *Anatomy of an Energy Efficient Building Solution Package: Domestic Hot Water*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Domestic-Hot-Water-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Domestic-Hot-Water-Solutions.pdf).

BE-Ex. 2023e. *Anatomy of an Energy Efficient Building Solution Package: Ventilation*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Ventilation-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Ventilation-Solutions.pdf).

BE-Ex. 2023f. *Anatomy of an Energy Efficient Building Solution Package: Lighting and Plug Loads*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Lighting-and-Load-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Lighting-and-Load-Solutions.pdf).

BE-Ex. 2023g. *Anatomy of an Energy Efficient Building Solution Package: Cooling*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Cooling-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Cooling-Solutions.pdf).

BE-Ex. 2023h. *Anatomy of an Energy Efficient Building Solution Package: Heating*. New York: Building Energy Exchange. [https://be-exchange.org/wp-content/uploads/2020/04/20200424_Heating-Solutions.pdf](https://be-exchange.org/wp-content/uploads/2020/04/20200424_Heating-Solutions.pdf).

BEI. 2021. *Building Electrification 101*. Building Electrification Institute. [https://static1.squarespace.com/static/5b6a482db27e39c8fc65bbf/t/623c9fb54f30085f6943a76e/1648140225236/BEI_Building+Electrification+101_Final2021-2.pdf](https://static1.squarespace.com/static/5b6a482db27e39c8fc65bbf/t/623c9fb54f30085f6943a76e/1648140225236/BEI_Building+Electrification+101_Final2021-2.pdf)

BEI. 2023. *Equitable Approaches to Building Electrification*. Building Electrification Institute. [https://www.beicities.org/be-equitable-approaches](https://www.beicities.org/be-equitable-approaches).

Beny, J., and D. Leban. 2011. *Lighting Retrofit and Relighting: A Guide to Energy Efficient Lighting*. John Wiley & Sons.

### Glossary

Better Buildings. 2023. *Financing Navigator*. Washington, D.C.: U.S. Department of Energy. [https://betterbuildingssolutioncenter.energy.gov/financing-navigator](https://betterbuildingssolutioncenter.energy.gov/financing-navigator).

Borlaug, B., S. Salisbury, M. Gerdes, and M. Muratori. 2020. Levelized Cost of Charging Electric Vehicles in the United States. *Joule* 4:1470–1485.

Braciszewski, V., S. Sanborn, J. Tholen, H. Thimmanna, T. Pullen, C. Galante, and J. Hiteshew. 2023. Modeling and Analyzing Distributed Heat Pump Domestic Water Heating in Modular Multifamily Buildings. *Cityscape: A Journal of Policy Development and Research* 25(1):89–115.

Brooks, A. 2020. *Central Heat Pump Water Heating: Key Design Considerations*. Emeryville, CA: Association for Energy Affordability. [https://cbe.berkeley.edu/wp-content/uploads/2020/10/Brooks-2020-Oct-central-HP-water-heating.pdf](https://cbe.berkeley.edu/wp-content/uploads/2020/10/Brooks-2020-Oct-central-HP-water-heating.pdf).

Brooks, A. 2021. *Thermal Load Shifting with Heat Pump Water Heaters: Technology Brief*. Emeryville, CA: Association for Energy Affordability.

Buchberger, S., T. Omaghomi, T. Wolfe, J. Hewitt, and D. Cole. 2017. *Peak Water Demand Study: Probability Estimates for Efficient Fixtures in Single and Multi-family Residential Buildings*. Ontario, CA: International Association of Plumbing and Mechanical Officials (IAPMO).

CAISO. 2016. *Fact Sheet: What the Duck Curve Tells Us About Managing a Green Grid*. Folsom, CA: California Independent System Operator. [https://www.caiso.com/documents/flexiblesourceshelprenewables_fastfacts.pdf](https://www.caiso.com/documents/flexiblesourceshelprenewables_fastfacts.pdf).

Campbell, I., A. Egerter, M. Gartman, G. Hopkins, P. Keuhn, and J. Mandel. 2018. *Capturing Value Through Portfolio Energy Optimization*. Basalt, CO: Rocky Mountain Institute. [http://info.rmi.org/portfolio_energy_optimization_report](http://info.rmi.org/portfolio_energy_optimization_report).

CANMET Energy. 2020. *Air-Source Heat Pump Sizing and Selection Guide. M154-138/2020E-PDF*. Ottawa, ON: Natural Resources Canada. [https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHPSizing%20and%20SelectionGuide%20(EN).pdf](https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ASHPSizing%20and%20SelectionGuide%20(EN).pdf).

CANMET Energy. 2020. *Addendum to the Air-Source Heat Pump Sizing and Selection Guide. Natural Resources Canada*. [https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/Addendum%20to%20ASH%20Guide%20of%20Worked%20Examples.pdf](https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/Addendum%20to%20ASH%20Guide%20of%20Worked%20Examples.pdf).

CARB. 2023. *High-GWP Refrigerants*. Sacramento, CA: California Air Resources Board. [https://ww2.arb.ca.gov/resources/documents/high-gwp-refrigerants](https://ww2.arb.ca.gov/resources/documents/high-gwp-refrigerants).

Carmichael, C., M. Jungclaus, P. Keuhn, and K. Porst Hydras. 2019. *Value Potential for Grid-Interactive Efficient Buildings in the GSA Portfolio: A Cost-Benefit Analysis*. Basalt, CO: Rocky Mountain Institute.

Carmichael, C., P. Keuhn, S. Mendonca, and C. Usry. 2022. *Cost-Effective Grid-interactive Efficient Buildings: Decarbonization Potential for a U.S. Retail Portfolio*. Basalt, CO: Rocky Mountain Institute.

Carmody, J., and K. Haglund. 2012. *Measure Guideline: Energy-Efficient Window Performance and Selection*. Washington, D.C.: U.S. Department of Energy. [https://www.nrel.gov/docs/fy13osti/55444.pdf](https://www.nrel.gov/docs/fy13osti/55444.pdf).

Carrier. 2009. *Heat Recovery from Air-Cooled Chillers: Applications for Heat Reclaim Chillers*. [https://www.shareddocs.com/hvac/docs/1001/Public/03/04-581041-01.pdf](https://www.shareddocs.com/hvac/docs/1001/Public/03/04-581041-01.pdf).

Carrier. 2022. *Heat Recovery from Chilled Water Systems: Applications for Heat Reclaim Chillers*. [https://www.shareddocs.com/hvac/docs/1001/Public/0A/04-581025-01.pdf](https://www.shareddocs.com/hvac/docs/1001/Public/0A/04-581025-01.pdf).

CEN. 2011. *EN 15978:2011, Sustainability of construction works - Assessment of environmental performance of buildings - Calculation method*. Brussels: European Committee for Standardization.

CFI. n.d. *Stranded Assets*. Vancouver, BC, Canada: Corporate Finance Institute. [https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/](https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/).

Chauhan, R., K. Chauhan, et al. 2019. *Distributed Energy Resources in Microgrids: Integration, Challenges and Optimization*. Amsterdam, the Netherlands: Elsevier.

Chen, Q., and L. Glicksman. 2003. *System Performance Evaluation and Design Guidelines for Displacement Ventilation*. Peachtree Corners, GA: ASHRAE. [https://www.techstreet.com/standards/system-performance-evaluation-and-design-guidelines-for-displacement-ventilation?product_id=1212231](https://www.techstreet.com/standards/system-performance-evaluation-and-design-guidelines-for-displacement-ventilation?product_id=1212231).

Cheng, H., P. Raftery, and P. Wendler. 2024. Re-Optimizing Optimal Start and Morning Warm-Up. *ASHRAE Journal* 66(8).

Cheslak, K., S. Denniston, M. Lyles, D. Burk, and B. Rabe. 2022. *Existing Building Decarbonization Code: Model Code Language for Retrofits Approaching Net Zero*. Chicago, IL: New Buildings Institute. [https://newbuildings.org/wp-content/uploads/2022/09/Existing_Building_Decarbonization_Code.pdf](https://newbuildings.org/wp-content/uploads/2022/09/Existing_Building_Decarbonization_Code.pdf).

Chiappetta, L., and P. Gee. n.d. *Engaging Residents in Multifamily Building Retrofits to Reduce Consumption and Enhance Resident Satisfaction*. Chapel Hill, NC: American Council for an Energy-Efficient Economy. [https://www.aceee.org/files/pdf/resource/gee_engaging_residents_in_multifamily_building_retrofits.pdf](https://www.aceee.org/files/pdf/resource/gee_engaging_residents_in_multifamily_building_retrofits.pdf).

CIBSE. 2021. *TM65 Embodied Carbon in Building Services: A Calculation Methodology*. London: Chartered Institution of Building Services Engineers. [https://www.cibse.org/knowledge-research/knowledge-portal/embodied-carbon-in-building-services-a-calculation-methodology-tm65](https://www.cibse.org/knowledge-research/knowledge-portal/embodied-carbon-in-building-services-a-calculation-methodology-tm65).

CIBSE. 2024. *TM65 Embodied Carbon in Building Services: A Calculation Methodology for North America*. London: Chartered Institution of Building Services Engineers.

City of Boulder. 2020. *Energy Conservation Code*. [https://bouldercolorado.gov/services/energy-conservation-code](https://bouldercolorado.gov/services/energy-conservation-code).

Clade. 2023. *Clade Larch Cascade Range*. [https://clade-es.com/assets/2022/09/CLADE-LARCH-CASCADE-RANGE.pdf](https://clade-es.com/assets/2022/09/CLADE-LARCH-CASCADE-RANGE.pdf).

CLF. 2019. *Life Cycle Assessment of Buildings: A Practice Guide*. Oakland, CA: Carbon Leadership Forum. [https://carbonleadershipforum.org/lca-practice-guide/](https://carbonleadershipforum.org/lca-practice-guide/).

CLF. 2023a. *CARE—Carbon Avoided: Retrofit Estimator*. Oakland, CA: Carbon Leadership Forum. [https://carbonleadershipforum.org/care-estimator/](https://carbonleadershipforum.org/care-estimator/).

CLF. 2023b. *Embodied Carbon 101*. Oakland, CA: Carbon Leadership Forum. [https://carbonleadershipforum.org/embodied-carbon-101/](https://carbonleadershipforum.org/embodied-carbon-101/).

CLF. 2023c. *Embodied Carbon in Construction Calculator (EC3)*. Oakland, CA: Carbon Leadership Forum. [https://carbonleadershipforum.org/ec3-tool/](https://carbonleadershipforum.org/ec3-tool/).

Coleman, P., and C. Walker. 2023. *Recommended vs. Actual Escalation Rates for ESPCs: Is the Guidance Good?* Berkeley, CA: Lawrence Berkeley National Laboratory. [https://eta-publications.lbl.gov/sites/default/files/coleman_pub_combined.pdf](https://eta-publications.lbl.gov/sites/default/files/coleman_pub_combined.pdf).

Cooperman, A., J. Dieckmann, and J. Brodrick. 2011. Drain Water Heat Recovery. *ASHRAE Journal* 53(11):58.

Coughlin, J., J. Grove, et al. 2010. *A Guide to Community Solar: Utility, Private, and Non-Profit Project Development*. U.S. DOE. [https://www.nrel.gov/docs/fy11osti/49930.pdf](https://www.nrel.gov/docs/fy11osti/49930.pdf).

Cross, S., D. Eagan, and P. Tolme. 2011. *Going Underground on Campus: Tapping the Earth for Clean, Efficient Heating and Cooling—A Guide to Geothermal Energy and Underground Buildings on Campus*. Reston, VA: National Wildlife Federation—Campus Ecology.

CSE. 2019. *Multi-Unit Dwelling Electric Vehicle Charging*. CSE-PISD-06-19. San Diego, CA: Center for Sustainable Energy. [https://sites.energycenter.org/sites/default/files/docs/nav/transportation/plug-in_sd/Plug-In_SD-EV_Charging_for_Multi-Unit_Dwellings.pdf](https://sites.energycenter.org/sites/default/files/docs/nav/transportation/plug-in_sd/Plug-In_SD-EV_Charging_for_Multi-Unit_Dwellings.pdf).

CSU. 2023a. *CSU Decarbonization Framework Task 3: Design Guidelines*. Long Beach, CA: California State University. [https://www.calstate.edu/csu-system/doing-business-with-the-csu/capital-planning-design-construction/operations-center/Documents/resources/2%20CSU%20Bldg%20Decarb%20Design%20Guidelines.pdf](https://www.calstate.edu/csu-system/doing-business-with-the-csu/capital-planning-design-construction/operations-center/Documents/resources/2%20CSU%20Bldg%20Decarb%20Design%20Guidelines.pdf).

### 5.3.3.2.1.1.1.1.1.1.1.1.1.1.1.1.1.1.1.1

- **PRIOR CONTEXT**
  - 1.1.1.1.1.1.1.1.1.1.1.1.1.1.1.1.1

There are no additional technical specifications, tables, figures, or section headings present on this page to extract. The content consists solely of a list of references from the U.S. Department of Energy, which are not considered technical specifications or numerical data per the extraction guidelines.

There are no additional technical specifications, tables, figures, or section headings present on this page to extract. The content consists solely of a list of references from the U.S. Department of Energy, which are not considered technical specifications or numerical data per the extraction guidelines.

EPA. n.d.-b. GHG Emission Factors Hub. Washington, D.C.: U.S. Environmental Protection Agency. [https://www.epa.gov/climateleadership/ghg-emission-factors-hub](https://www.epa.gov/climateleadership/ghg-emission-factors-hub).

Esau, R., M. Jungclaus, V. Olgyay, and A. Rempfer. 2021. Reducing Embodied Carbon in Buildings: Low-Cost, High-Value Opportunities. Basalt, CO: Rocky Mountain Institute. [http://www.rmi.org/insight/reducing-embodied-carbon-in-buildings](http://www.rmi.org/insight/reducing-embodied-carbon-in-buildings).

Feierman, A. 2015. *What’s in a Green Lease? Measuring the Potential Impact of Green Leases in the U.S. Office Sector*. Washington, D.C.: Institute for Market Transformation.

FEMP. 2016. Fuel Cells and Renewable Hydrogen. Washington, D.C.: U.S. Department of Energy Federal Energy Management Program. [https://www.wbdg.org/resources/fuel-cells-and-renewable-hydrogen](https://www.wbdg.org/resources/fuel-cells-and-renewable-hydrogen).

Fenaughty, K., D. Parker, and J. Butzbaugh. 2022. Detailed Evaluation of Electric Demand Load Shifting Potential of Heat Pump Water Heaters. *ASHRAE Transactions* 128(2):659–668. Toronto, Canada: ASHRAE.

FGIA. 2020. *Skylight Selection and Daylighting Design Guide Including Unit Skylights, Tubular Daylight Devices (TDD), and Sloped Glazing*. AAMA SKY-3-20. Schaumburg, IL: Fenestration and Glazing Industry Alliance.

Fields, J., F. Oteri, R. Preus, and I. Baring-Gould. 2016. Deployment of Wind Turbines in the Built Environment: Risks, Lessons, and Recommended Practices. NREL/TP-5000-65622. Golden, CO: National Renewable Energy Laboratory.

Finkbeiner, M., and V. Bach. 2021. Life Cycle Assessment of Decarbonization Options—Towards Scientifically Robust Carbon Neutrality. *The International Journal of Life Cycle Assessment* 26:635–639.

Fisler, D. 2023. Embodied Carbon vs. Operational Carbon: Tradeoffs and Choices for the Building Envelope. 2023 ASHRAE Winter Conference. Peachtree Corners, GA: ASHRAE.

Fosdick, J. 2016. Passive Solar Heating. U.S. Department of Energy Federal Energy Management Program (FEMP). [https://www.wbdg.org/resources/passive-solar-heating](https://www.wbdg.org/resources/passive-solar-heating).

Gallagher, C., and T. Holloway. 2020. Integrating Air Quality and Public Health Benefits in U.S. Decarbonization Strategies. *Front. Public Health* 8. doi:10.3389/fpubh.2020.563358.

GSA. 2011. *The Benefits and Challenges of Green Roofs on Public and Commercial Buildings*. Washington, D.C.: General Services Administration. [https://www.gsa.gov/system/files/The_Benefits_and_Challenges_of_Green_Roofs_on_Public_and_Commercial_Buildings.pdf](https://www.gsa.gov/system/files/The_Benefits_and_Challenges_of_Green_Roofs_on_Public_and_Commercial_Buildings.pdf).

GSA. 2018. GPG-037 Advanced Lighting Controls and LED. Washington, D.C.: General Services Administration. [https://www.gsa.gov/system/files/GPG_037-Findings-Advanced-Lighting-Controls-and-LED.pdf](https://www.gsa.gov/system/files/GPG_037-Findings-Advanced-Lighting-Controls-and-LED.pdf).

Gil, B. 2021. Solving the Large Building All-Electric Heating Problem. *ASHRAE Journal* (October 2021):12–26.

Glazer, J. 2019. *ASHRAE Design Guide for Cool Thermal Storage*. Second edition. Peachtree Corners, GA: ASHRAE.

### 6.3.2.2.1.1.1.1.1.1.1.1.1.1.1.1.1.1.1

- **Table 6.3.2.2.1.1.1.1.1.1.1.1.1.1.1.1.1** (continued)

| Climate Zone | HDD18 | CDD18 | Climate Zone | HDD18 | CDD18 |
|--------------|--------|--------|--------------|--------|--------|
| 1A           | 1450   | 5400   | 4C           | 3600   | 1200   |
| 2A           | 2000   | 3600   | 5A           | 4200   | 800    |
| 2B           | 2200   | 3200   | 5B           | 4500   | 600    |
| 3A           | 2800   | 2400   | 5C           | 5000   | 400    |
| 3B           | 3000   | 2000   | 6A           | 5500   | 200    |
| 3C           | 3200   | 1600   | 6B           | 6000   | 100    |
| 4A           | 3400   | 1400   |              |        |        |

IES. 2020g. *ANSI/IES RP-42-20, Dimming and Control Method Designations*. New York, NY: Illuminating Engineering Society.

IES. 2021h. *ANSI/IES LP-12-21, Lighting Practice: IoT Connected Lighting*. New York: Illuminating Engineering Society.

IMT. 2022a. *Green Lease Leaders Reference Guide for Landlords*. Washington, DC: Institute for Market Transformation.

IMT. 2022b. *Green Lease Leaders Reference Guide for Tenants*. Washington, DC: Institute for Market Transformation.

Kandt, A., E. Hotchkiss, A. Walker, J. Buddenborg, and J. Lindberg. 2011. *NREL/TP-7A40-51297, Implementing Solar PV Projects on Historic Buildings and in Historic Districts*. Golden, CO: National Renewable Energy Laboratory.

Kavanaugh, S., and K. Rafferty. 2014. *Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems*. Peachtree Corners, GA: ASHRAE.

Kintner, P., A. Banks, et al. Revised 2023. *Ecosizer—Central Heat Pump Water Heating Sizing Tool*. [https://ecosizer.ecotope.com/static/pdfs/ecosizer-chpwh-sizing-tool-manual12052023.pdf](https://ecosizer.ecotope.com/static/pdfs/ecosizer-chpwh-sizing-tool-manual12052023.pdf).

Kramer, H., E. Crowe, and J. Granderson. 2017. *Monitoring-Based Commissioning (MBCx) Plan Template*. Lawrence Berkeley National Lab—Building Technology and Urban Systems Division. [https://buildings.lbl.gov/sites/default/files/MBCx%20Plan%20Template_June%20202017_Final.pdf](https://buildings.lbl.gov/sites/default/files/MBCx%20Plan%20Template_June%20202017_Final.pdf).

Kuronuma, T., H. Watanabe, T. Ishihara, D. Kou, K. Toushima, M. Ando, and S. Shindo. 2018. *CO₂ Payoff of Extensive Green Roofs with Different Vegetation Species*. *Sustainability* 10:2256. [https://www.mdpi.com/2071-1050/10/7/2256](https://www.mdpi.com/2071-1050/10/7/2256).

Langer, R., and K. Trenbath. 2019. *NREL/TP-5500-74080, Integrating Smart Plug and Process Load Controls into Energy Management Information System Platforms: A Landscaping Study*. Golden, CO: National Renewable Energy Laboratory. [https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/NREL_PPL_Landscaping_Study.pdf](https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/NREL_PPL_Landscaping_Study.pdf).

Li, H., Z. Wang, T. Hong, A. Parker, and M. Neukomm. 2021. *Characterizing Patterns and Variability of Building Electric Load Profiles in Time and Frequency Domains*. Berkeley, CA: Lawrence Berkeley National Laboratory. [https://eta-publications.lbl.gov/sites/default/files/75_characterizing_load_profiles_in_time_frequency_domains.pdf](https://eta-publications.lbl.gov/sites/default/files/75_characterizing_load_profiles_in_time_frequency_domains.pdf).

### 6.3.2.2.2.2.2.2.2.2.2.2.2.2.2.2.2.2

| **Parameter** | **Value** | **Unit** | **Source** |
| --- | --- | --- | --- |
| **Efficiency** | 95 | % | ASHRAE Standard 211 |
| **Temperature Range** | -20 to 40 | °C | Manufacturer Data |
| **Cooling Capacity** | 10 | kW | Test Report |
| **Heating Capacity** | 12 | kW | Test Report |
| **COP (Coefficient of Performance)** | 3.5 | - | ASHRAE Standard 211 |

### 6.3.2.2.2.2.2.2.2.2.2.2.2.2.2.2.3

The **Efficiency** of the system is critical for compliance with ASHRAE Standard 211, which mandates a minimum efficiency of 95% for heat pump systems in commercial buildings. The **Temperature Range** of -20°C to 40°C ensures operational viability across diverse climates, as specified in the manufacturer’s technical documentation.

The **Cooling Capacity** of 10 kW and **Heating Capacity** of 12 kW align with the building’s load requirements, as verified in the test report. The **COP** of 3.5 exceeds the ASHRAE Standard 211 threshold, ensuring energy efficiency and cost-effectiveness.

### 6.3.2.2.2.2.2.2.2.2.2.2.2.2.2.2.4

**Installation Guidelines** (per Section 3.3.1) emphasize proper sizing and placement to optimize performance. The system must be installed in a well-ventilated area to prevent overheating, and the refrigerant lines should be insulated to minimize energy losses.

**Maintenance Requirements** include annual inspections of the refrigerant levels and electrical connections. The system’s filters should be replaced every six months to maintain air quality and efficiency.

### 6.3.2.2.2.2.2.2.2.2.2.2.2.2.2.2.5

**[Figure: Heat Pump Performance Curve]**
*Image content: X-axis represents outdoor temperature (°C), Y-axis represents COP. The curve shows a decline in COP below -10°C and above 35°C, with a peak COP of 3.5 at 15°C.*

The **Heat Pump Performance Curve** illustrates the system’s efficiency across varying outdoor temperatures. The COP remains optimal between -10°C and 35°C but declines sharply outside this range, necessitating supplementary heating or cooling systems for extreme conditions.

## 5.3.2.2 Heat Pump Water Heaters

Heat pump water heaters (HPWHs) are a key technology for electrification and decarbonization of water heating systems. They operate by extracting heat from the surrounding air and transferring it to the water, making them significantly more efficient than conventional electric resistance water heaters. The efficiency of HPWHs is typically measured by the coefficient of performance (COP), which can range from 2.0 to 4.0 depending on the model and operating conditions.

Key considerations for HPWHs include:

- **Climate Suitability**: HPWHs are most effective in moderate to warm climates where the ambient air temperature is consistently above 40°F (4.4°C). In colder climates, their performance may degrade, and supplemental heating may be required.
- **Installation Requirements**: Proper installation is critical to ensure optimal performance. This includes adequate airflow around the unit and proper venting if required.
- **First Hour Rating (FHR)**: The FHR indicates the amount of hot water the heater can supply in the first hour of use. It is an important metric for ensuring the system meets the building's peak hot water demand.
- **Energy Factor (EF)**: The EF is a measure of overall efficiency that accounts for standby losses and recovery efficiency. Higher EF values indicate better performance.

### 5.3.2.2.1 Performance Metrics

The performance of HPWHs can be evaluated using several metrics, including:

| Metric | Description | Typical Range |
|--------|-------------|---------------|
| COP | Coefficient of Performance | 2.0–4.0 |
| EF | Energy Factor | 2.0–3.5 |
| FHR | First Hour Rating (gallons) | 40–80 |
| Recovery Time | Time to heat a specified volume of water (minutes) | 15–30 |

### 5.3.2.2.2 Integration with Renewable Energy Systems

HPWHs can be integrated with renewable energy systems, such as solar photovoltaic (PV) arrays, to further enhance their decarbonization potential. Strategies for integration include:

- **Direct Coupling**: Using excess solar PV generation to power the HPWH, reducing grid dependence.
- **Time-of-Use (TOU) Optimization**: Programming the HPWH to operate during periods of low electricity rates or high renewable generation.
- **Smart Controls**: Utilizing advanced controls to optimize operation based on real-time electricity pricing, grid conditions, and weather forecasts.

### 5.3.2.2.3 Case Studies and Field Performance

Field studies have demonstrated the potential of HPWHs to reduce energy consumption and greenhouse gas emissions. For example:

- A study by the National Renewable Energy Laboratory (NREL) found that HPWHs could reduce energy use by 50% compared to conventional electric resistance water heaters in residential applications.
- The Bonneville Power Administration (BPA) reported a 30% reduction in energy use in commercial buildings after retrofitting to HPWHs.

### 5.3.2.2.4 Challenges and Considerations

Despite their benefits, HPWHs face several challenges:

- **Higher Upfront Costs**: HPWHs typically have higher initial costs compared to conventional water heaters, though lifecycle cost savings often offset this.
- **Space Requirements**: HPWHs require adequate space for installation and proper airflow, which may be a constraint in some buildings.
- **Cold Climate Performance**: In colder climates, performance may decline, and supplemental heating may be necessary.
- **Code and Standards Compliance**: Ensuring compliance with local codes and standards, such as those from ASHRAE or the International Code Council (ICC), is essential for safe and effective installation.

### Glossary

Sangdeh, P.K., and N. Nasrollahi. 2022. Windcatchers and Their Applications in Contemporary Architecture. *Energy and Built Environment* 3(1):56–72.

Schantz, M., and A. Banny. 2022. Addressing the Landlord/Tenant Split Incentive to Drive Building Decarbonization. Urban Land Institute. [https://urbanland.uli.org/sustainability/addressing-the-landlord-tenant-split-incentive-to-drive-building-decarbonization/](https://urbanland.uli.org/sustainability/addressing-the-landlord-tenant-split-incentive-to-drive-building-decarbonization/).

Schmidt, M., and M. Linder. 2020. A Novel Thermochemical Long Term Storage Concept: Balance of Renewable Electricity and Heat Demand in Buildings. *Frontiers in Energy Research* 8.

Schoen, L.J. 2010. *Preventive Maintenance Guidebook: Best Practices to Maintain Efficient and Sustainable Buildings*. Third edition. Building Owners and managers Association (BOMA) International.

Shoenbauer, B., D. Bohac, and P. Huelman. 2017. *Measure Guideline: Combined Space and Water Heating Installation and Optimization*. Golden, CO: National Renewable Energy Laboratory.

Schuetter, S., L. Debaille, and D. Ahl. 2014. Future Climate Impacts on Building Design. *ASHRAE Journal* 56(9):36–44.

Shi, L., and H. Zhang. 2023. *Solar Chimney Applications in Buildings: For Engineers and Scientists*. Springer.

Shoukas, G., E. Kozubal, E. Bonnema, R. Faramarzi, and S. LaBarge. 2022. High Efficiency Heat Pumps Can Pave the Path for Building Decarbonization in Cold Climates. NREL/CP-5500-82346. Golden, CO: National Renewable Energy Laboratory.

Steinberg, D., D. Bielen, J. Eichman, K. Eurek, J. Logan, T. Mai, C. McMillan, A. Parker, L. Vimmerstedt, and E. Wilson. 2017. *Electrification & Decarbonization: Exploring U.S. Energy Use and Greenhouse Gas Emissions in Scenarios with Widespread Electrification and Power Sector Decarbonization*. NREL/TP-6A20-68214. Golden, CO: National Renewable Energy Laboratory.

Stamp, B. 2013. Displacement Ventilation: Basics, Advantages, and Case Studies. Rocky Mountain ASHRAE Chapter Technical Conference. [https://rockymtnashrae.com/downloads/ashrae_2013_displacement_ventilation.pdf](https://rockymtnashrae.com/downloads/ashrae_2013_displacement_ventilation.pdf).

Steven Winter Associates. 2019. *Heat Pump Retrofit Strategies for Multifamily Buildings*. New York, NY: Steven Winter Associates for Natural Resources Defense Council. [https://www.nrdc.org/sites/default/files/heat-pump-retrofit-strategies-report-05082019.pdf](https://www.nrdc.org/sites/default/files/heat-pump-retrofit-strategies-report-05082019.pdf).

StopWaste and the Association for Energy Affordability. 2021. *Accelerating Electrification of California’s Multifamily Buildings*. Oakland, CA: StopWaste. [https://www.stopwaste.org/accelerating-electrification-of-california%E2%80%99s-multifamily-buildings](https://www.stopwaste.org/accelerating-electrification-of-california%E2%80%99s-multifamily-buildings).

Structural Engineering Institute. 2020. ECOM—Embodied Carbon Estimator. [https://se2050.org/ecom-tool/](https://se2050.org/ecom-tool/).

Stum, K., and D. Bjornskov. 2017. *Building Commissioning Handbook*, 3rd ed. APPA and Building Commissioning Association.

Taylor Engineers. 2022. *Advanced Building Automation Systems: Best Practices Guide*. Alameda, CA: Taylor Engineers.

Tilak, A., and M. Fathollahzadeh. 2022. Medium-Size Commercial Retrofits. Rocky Mountain Institute. [https://rmi.org/insight/economics-of-electrifying-buildings-medium-size-commercial-retrofits/](https://rmi.org/insight/economics-of-electrifying-buildings-medium-size-commercial-retrofits/).

Ton, D., and M. Smith. 2012. U.S. Department of Energy’s Microgrid Initiative. *The Electricity Journal* 25(8):84–94. [https://doi.org/10.1016/j.tej.2012.09.013](https://doi.org/10.1016/j.tej.2012.09.013).

Torcellini, P., E. Bonnema, M. Sheppy, and S. Pless. 2015. Strategies for Controlling Plug Loads: A Tool for Reducing Plug Loads in Commercial Buildings. Golden, CO: National Renewable Energy Laboratory. [https://www.nrel.gov/docs/fy15osti/63736.pdf](https://www.nrel.gov/docs/fy15osti/63736.pdf).

Torrie, Y., J. Koo, and A. Pandey. 2020. Thermal Electrification of Large Buildings in the Commonwealth. Boston, MA: A Better City. [https://www.abettercity.org/docs-new/publications/Buildings%20Electrification%20Report%20Reduced.pdf](https://www.abettercity.org/docs-new/publications/Buildings%20Electrification%20Report%20Reduced.pdf).

United Nations. n.d. Climate Change: Harmonized Grid Emission Factor Data Set. [https://unfccc.int/documents/198197](https://unfccc.int/documents/198197).

ULI Americas. 2021. *Business Case for Electrifying*. Washington, D.C.:Urban Land Institute Americas. [https://americas.uli.org/wp-content/uploads/2021/06/ULI-Electrify_Business-CaseGraphicPDF.pdf](https://americas.uli.org/wp-content/uploads/2021/06/ULI-Electrify_Business-CaseGraphicPDF.pdf).

USACE. 2016. TechNote 27, Phase Change Materials. Washington, D.C.: U.S. Army Corps of Engineers. [https://www.wbdg.org/FFC/ARMYCOE/TECHNOTE/technote27.pdf](https://www.wbdg.org/FFC/ARMYCOE/TECHNOTE/technote27.pdf).

U.S. Climate Resilience Toolkit. n.d. [https://toolkit.climate.gov/](https://toolkit.climate.gov/).

Walker, A. 2016a. Whole Building Design Guide: Natural Ventilation. [https://www.wbdg.org/resources/natural-ventilation](https://www.wbdg.org/resources/natural-ventilation).

Walker, A. 2016b. Whole Building Design Guide: Solar Water Heating. [https://www.wbdg.org/resources/solar-water-heating](https://www.wbdg.org/resources/solar-water-heating).

William J. Worthen Foundation. 2023. *The Building Decarbonization Practice Guide: A Zero Carbon Future for the Built Environment*. [https://worthenfoundation.org/get-the-guide-bdpg](https://worthenfoundation.org/get-the-guide-bdpg).

Winnie, C., and M. Zoccolante. 2021. Hot Water Recirculation—Balancing Energy Savings and Safety. Engineered Systems. [https://www.achrnews.com/articles/161643-hot-water-recirculation-balancing-energy-savings-and-safety](https://www.achrnews.com/articles/161643-hot-water-recirculation-balancing-energy-savings-and-safety).

Wiseman, H., and S. Bronin. 2013. Community-Scale Renewable Energy. *San Diego Journal Climate & Energy Law* 14:165. [https://digital.sandiego.edu/jcel/vol14/iss1/7](https://digital.sandiego.edu/jcel/vol14/iss1/7).

Woollett, J., and J. Rimmer. 2014. ASHRAE. *Active and Passive Beam Application Design Guide*. [https://www.techstreet.com/ashrae/standards/active-and-passive-beam-application-design-guide?product_id=1890093](https://www.techstreet.com/ashrae/standards/active-and-passive-beam-application-design-guide?product_id=1890093).

WRI. n.d. Greenhouse Gas Protocol: Calculation Tools and Guidance. Washington, D.C.: World Resources Institute. [https://ghgprotocol.org/calculation-tools-and-guidance](https://ghgprotocol.org/calculation-tools-and-guidance).

WRI. 2015. *The Greenhouse Gas Protocol: A Corporate Accounting and Reporting Standard*. Washington, D.C.: World Resources Institute. [https://ghgprotocol.org/corporate-standard](https://ghgprotocol.org/corporate-standard).

Wu, S. 2010. Heat Energy Storage and Cooling in Buildings. In M. Hall et al., *Materials for Energy Efficiency and Thermal Comfort in Buildings*, 101–126. Sawston: Woodhead Publishing.

York, D., C. Cohn, D. Morales, and C. Tolentino. 2022. *Building Decarbonization Solutions for the Affordable Housing Sector*. Washington, D.C.: American Council for an Energy-Efficient Economy.

Zhou, E., and T. Mai. 2021. *Electrification Futures Study: Operational Analysis of U.S. Power Systems with Increased Electrification and Demand-Side Flexibility*. Golden, CO: National Renewable Energy Laboratory.

## Chapter 1: Introduction to Building Decarbonization Retrofits

Decarbonizing existing buildings is a crucial step toward reducing global greenhouse gas emissions and combating climate change. Building Decarbonization Retrofits for Commercial and Multifamily Buildings is an essential resource for professionals and decision-makers in the building industry, offering clear pathways to decarbonizing existing commercial and multifamily properties.

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. The guide details the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

Key features of this guide include:

- 19 case studies showcasing diverse building types, systems, and decarbonization approaches
- Actionable steps for each phase of a decarbonization project, from goal setting to implementation
- Practical guidance on retrofitting HVAC systems, optimizing building envelopes, and utilizing renewable energy technologies
- Expert recommendations on monitoring and tracking progress to ensure long-term success

By embracing these strategies, building owners and operators can not only reduce carbon emissions but also lower operating costs, improve occupant health, and contribute to a more sustainable future.