Lighting control upgrades reduce building electrical demand when occupancy/task variations and day- light availability are considered. Lighting control requires utilizing dimmers, timers, and auto- matic controls via occupancy, motion sensors, photosensors, and daylighting sensors. Advanced lighting controls provide significant additional electrical savings beyond savings from LED retro- fits. The General Services Administration (GSA), in a study conducted by Pacific Northwest National Laboratory (PNNL), found that after conversion to LED, light level tuning and occu- pancy sensing reduced lighting energy by an additional 43% (GSA 2018).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides details on conducting lighting audits and lighting retrofit financial analyses (Benya and Leban 2011).

## Lighting Retrofit and Relighting: A Guide to Green Lighting Solutions
This guide to retrofitting lighting for improved efficiency and performance covers technologies for interior and exterior lighting retrofits and controls. The guide also provides

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Occupancy Sensors

Turn on/off lights or reduce light levels based on the occupancy status of the space.

### Timers

Turn lights on/off based on a specific schedule, which can be controlled either manually or electronically through a BAS.

### Photosensors

Sense ambient light conditions to keep the lights off during daylight hours. Commonly used for exterior lighting.

### Daylighting Sensors

Adjust artificial lighting levels based on available natural light while maintaining desired illumination levels. Daylighting systems can be programmed to maximize daylighting at times when grid emissions are dirtiest and can scale back to allow more electric lighting when grid emissions are cleaner to reduce electrical load and contribute to overall decarbonization goals.

## ANSI/IES LP-3-20+E1 Lighting Practice: Designing and Specifying Daylighting for Buildings

This standard offers guidelines and discussion for the design and performance of daylighting systems (IES 2020c). The guide includes topics related to fenestrations and glazing, lighting systems, and lighting controls for daylighting purposes.

## CASE STUDY: McMullen County Courthouse, Texas

Lighting and window retrofits reduced the McMullen County Courthouse's cooling load, and an assessment determined the aging heat pump units to be oversized. This case provides an opportunity to right-size the HVAC system for the new building cooling loads.

## DOE Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics

This technical report is part of a larger series produced by the DOE exploring different building systems’ capabilities for grid interactivity. This report focuses on building lighting systems and other consumer electronics, including the current state and evaluation of technologies for grid interactivity (Nubbe and Yamada 2019).

## 5.1.2 Multifamily Kitchen Appliances and Cooking Systems

ENERGY STAR–rated appliances are recommended when replacing existing appliances. ENERGY STAR–certified kitchen appliances, such as refrigerators, dishwashers, and microwaves, are designed to use less energy while maintaining good performance. Decarbonizing cooking kitchen appliances and cooking systems is an important aspect of retrofitting existing multifamily buildings. While it will not reduce electrical load, switching from gas stoves to electric induction cooktops, which use magnetic fields to directly heat the cookware, can provide significant GHG emissions reductions across a multifamily property. Similarly,

---

# Vending Operating Hours for Ice and Vending Machines
## May Represent Significant Electrical Load Reduction

Machines when not needed can reduce electrical demand. electrical load reduction
Load-shedding strategies can be used to manage depending on number of
vending machine energy demand. Smart machines/systems
controllers turn machines off during peak
demand periods without affecting the products’
quality or service.

## Upgrading to Energy-Efficient Ice and Vending Machines

Upgrading to energy-efficient ice and vending
machines that are ENERGY STAR certified also
contributes to reducing electrical demand.

## Computers and Load Shifting

Computers and Load shifting can be applied to computers and • Simple retrofit options • Grid-Interactive
Electronics electronics by scheduling updates, data backups, • May represent significant Efficient Buildings
and resource-intensive tasks to occur during off- electric load reduction Technical Report
peak hours. depending on number of Series: Lighting
Power management software can automatically machines/systems and Electronics
control and adjust the power settings of (Nubbe and
computers and peripherals based on occupancy Yamada 2019)
or usage patterns. Occupancy sensors and timers
can be used to turn off or dim lights and monitors
when spaces are unoccupied for a certain period.

### 76

--- EXTRACTED TABLES ---
| System                             | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Considerations                                                                                                                                                                                                                                 | Resources                                                                                                        |
| ---------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------- |
| Laundry and
Clothes-Drying
Systems | Heat pump dryers and ENERGY STAR–certified
washers provide energy-efficiency improvements
for laundry systems. Heat pump clothes dryers
operate similarly to ASHPs, extracting heat from
the surrounding air to dry clothes.                                                                                                                                                                                                                                                     | • Higher up-front cost
• Longer drying cycles
• Generally larger due to
additional components for
heat pump technology
• Increased electrical load if
switching from natural gas
dryer
• No vent required for dryer,
condensation-based drying | • ENERGY STAR:
Heat Pump Dryer
(EPA n.d.-a)                                                                      |
| Pools, Spas,
and Hot Tubs          | Solar pool heaters are a clean energy solution that
can also reduce electrical load. They capture
energy from the sun to heat circulating pool or
hot tub water.
Heat pump pool heaters are another efficient
solution for heating pools and hot tubs.                                                                                                                                                                                                                        | • Good for maintaining pool
temperature
• Heat pump pool heater will
increase electrical load if
switching from natural gas
heater                                                                                                             | • Energy Saver:
Solar Swimming
Pool Heaters
(DOE 2023m)                                                          |
| Ice and
Vending
Machines           | Control strategies to reduce or eliminate
operating hours for ice and vending machines
when not needed can reduce electrical demand.
Load-shedding strategies can be used to manage
vending machine energy demand. Smart
controllers turn machines off during peak
demand periods without affecting the products’
quality or service.
Upgrading to energy-efficient ice and vending
machines that are ENERGY STAR certified also
contributes to reducing electrical demand. | • Simple retrofit options
• May represent significant
electrical load reduction
depending on number of
machines/systems                                                                                                                        |                                                                                                                  |
| Computers and
Electronics          | Load shifting can be applied to computers and
electronics by scheduling updates, data backups,
and resource-intensive tasks to occur during off-
peak hours.
Power management software can automatically
control and adjust the power settings of
computers and peripherals based on occupancy
or usage patterns. Occupancy sensors and timers
can be used to turn off or dim lights and monitors
when spaces are unoccupied for a certain period.                             | • Simple retrofit options
• May represent significant
electric load reduction
depending on number of
machines/systems                                                                                                                          | • Grid-Interactive
Efficient Buildings
Technical Report
Series: Lighting
and Electronics
(Nubbe and
Yamada 2019) |

| System                             | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Considerations                                                                                                                                                                                                                                 | Resources                                                                                                        |
| ---------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------- |
| Laundry and
Clothes-Drying
Systems | Heat pump dryers and ENERGY STAR–certified
washers provide energy-efficiency improvements
for laundry systems. Heat pump clothes dryers
operate similarly to ASHPs, extracting heat from
the surrounding air to dry clothes.                                                                                                                                                                                                                                                     | • Higher up-front cost
• Longer drying cycles
• Generally larger due to
additional components for
heat pump technology
• Increased electrical load if
switching from natural gas
dryer
• No vent required for dryer,
condensation-based drying | • ENERGY STAR:
Heat Pump Dryer
(EPA n.d.-a)                                                                      |
| Pools, Spas,
and Hot Tubs          | Solar pool heaters are a clean energy solution that
can also reduce electrical load. They captur e
energy from the sun to heat circulating pool o r
hot tub water.
Heat pump pool heaters are another efficien t
solution for heating pools and hot tubs.                                                                                                                                                                                                                        | • Good for maintaining pool
temperature
• Heat pump pool heater will
increase electrical load if
switching from natural gas
heater                                                                                                             | • Energy Saver:
Solar Swimming
Pool Heaters
(DOE 2023m)                                                          |
| Ice and
Vending
Machines           | Control strategies to reduce or eliminate
operating hours for ice and vending machines
when not needed can reduce electrical demand.
Load-shedding strategies can be used to manag e
vending machine energy demand. Smar t
controllers turn machines off during pea k
demand periods without affecting the products’
quality or service.
Upgrading to energy-efficient ice and vendin g
machines that are ENERGY STAR certified als o
contributes to reducing electrical demand. | • Simple retrofit options
• May represent significant
electrical load reduction
depending on number of
machines/systems                                                                                                                        |                                                                                                                  |
| Computers and
Electronics          | Load shifting can be applied to computers and
electronics by scheduling updates, data backups,
and resource-intensive tasks to occur during off-
peak hours.
Power management software can automatically
control and adjust the power settings of
computers and peripherals based on occupanc y
or usage patterns. Occupancy sensors and timer s
can be used to turn off or dim lights and monitors
when spaces are unoccupied for a certain period.                             | • Simple retrofit options
• May represent significant
electric load reduction
depending on number of
machines/systems                                                                                                                          | • Grid-Interactive
Efficient Buildings
Technical Report
Series: Lighting
and Electronics
(Nubbe and
Yamada 2019) |

---

# 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits. Strategies for reducing building heating and cooling loads contribute to reducing the needed capacity of heat pump and HVAC electrification equipment. These reductions in required heat pump capacity—along with associated size, weight, and electrical load—can be important steps for decarbonization retrofits that have space, weight, and/or electrical capacity constraints for new equipment.

## 5.2.1 Building Envelope Strategies

Building envelope changes can have a significant impact on reducing heating and cooling loads. Some strategies include:

*   Window upgrades: Replacing old windows with new, energy-efficient ones can help reduce heat transfer and minimize heat loss.
*   Roof upgrades: Upgrading the roof with a more energy-efficient material can help reduce heat gain and minimize heat loss.
*   Insulation upgrades: Adding insulation to walls, floors, and ceilings can help reduce heat transfer and minimize heat loss.

## 5.2.2 Passive Systems

Passive systems can also play a significant role in reducing heating and cooling loads. Some strategies include:

*   Natural ventilation: Using natural ventilation techniques such as cross-ventilation and stack ventilation can help reduce the need for mechanical cooling.
*   Radiant barriers: Installing radiant barriers in attics and crawl spaces can help reduce heat gain and minimize heat loss.
*   Shading devices: Installing shading devices such as overhangs and awnings can help reduce heat gain and minimize heat loss.

## 5.2.3 Strategies for Reducing Plug and Process Loads

Strategies for reducing plug and process loads involve the use of power-saving modes, sleep settings, and smart power management technologies. Integrating occupancy sensors and advanced controls allows for automatic power-down or reduced energy consumption when areas are unoccupied.

### 5.2.3.1 Stand-Alone Controllers

Stand-alone controllers are typically a simple retrofit and can be used to reduce plug and process loads.

### 5.2.3.2 Grid-Interactive Smart Controls

Grid-interactive smart controls may have high first cost and are best applied to a variety of building systems to be most effective (not just plug loads).

### 5.2.3.3 Available Electric Load Reduction

Available electric load reduction depends upon the number of systems.

## 5.2.4 Circuit Sharing Devices

Circuit sharing devices manage the multiple end uses on a given circuit so that the circuit is not overloaded. These devices are installed after the circuit breaker and switch between loads.

### 5.2.4.1 Effectively Expand Electrical Capacity

Circuit sharing devices can effectively expand electrical capacity without requiring full-panel upgrades.

### 5.2.4.2 Best to Connect Loads

Circuit sharing devices are best to connect loads that do not operate on the same schedule or that can be interrupted without consequence.

### 5.2.4.3 Current Products

Current products most suitable for multifamily applications are available.

## 5.2.5 Smart Panels

Smart panels provide similar operation at the panel level, shedding loads to manage the panel’s overall electrical load.

### 5.2.5.1 Performed as an Electrical Panel Upgrade

Smart panels can be performed as an electrical panel upgrade.

### 5.2.5.2 Higher First Cost

Smart panels have a higher first cost than conventional electrical panels.

### 5.2.5.3 Expand Electrical Capacity

Smart panels can expand electrical capacity for end uses that may avoid other electrical service upgrades.

---

### Extracted Tables

| Other Plug and Process Loads | Strategies for plug load reduction involve the use of power-saving modes, sleep settings, and smart power management technologies. Integrating occupancy sensors and advanced controls allows for automatic power-down or reduced energy consumption when areas are unoccupied. |
| :-------------------------------- | :------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------

| Other Plug and
Process Loads | Strategies for plug load reduction involve the us e
of power-saving modes, sleep settings, and smart
power management technologies. Integrating
occupancy sensors and advanced controls allow s
for automatic power-down or reduced energy
consumption when areas are unoccupied.
An emerging opportunity with appliances and
plug loads lies with grid-interactive controls.
Because many plug loads are often sitting idle,
they are prime candidates for adjusting to contro l
a building’s electric demand in response to th e
local grid. | • Stand-alone controllers are
typically a simple retrofit
• Grid-interactive smart con-
trols may have high first cost
and are best applied to a
variety of building systems
to be most effective (not just
plug loads)
• Available electric load
reduction depends upon
number of systems | • Assessing and
Reducing Plug and
Process Loads in
Office Buildings
(NREL 2020a)
• Assessing and
Reducing Plug and
Process Loads in
Retail Buildings
(NREL 2020b)
• NREL/TP-5500-
74080, Integrat-
ing Smart Plug
and Process Load
Controls into
Energy Manage-
ment Information
System Platforms:
A Landscaping
Study (Langer and
Trenbath 2019) |
| ---------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Circuit Sharing
Devices      | Circuit sharing devices manage the multiple end
uses on a given circuit so that the circuit is not
overloaded. These devices are installed after th e
circuit breaker and switch between loads.                                                                                                                                                                                                                                                                                                                                                | • Effectively expand electri-
cal capacity without requir-
ing full-panel upgrades
• Best to connect loads that
do not operate on the same
schedule or that can be
interrupted without conse-
quence
• Current products most suit-
able for multifamily appli-
cations                     |                                                                                                                                                                                                                                                                                                                                                   |
| Smart Panels                 | Smart panels provide similar operation at the
panel level, shedding loads to manage the panel’s
overall electrical load. For example, a panel with
HVAC equipment and EV charging may b e
programmed to shed EV charging during peak
heating or cooling to serve the HVAC loads.                                                                                                                                                                                                                                                               | • Performed as an electrical
panel upgrade
• Higher first cost than con-
ventional electrical panel
• Expand electrical capacity
for end uses that may avoid
other electrical service
upgrades                                                                                             |                                                                                                                                                                                                                                                                                                                                                   |

---

# 5.2.1 Building Envelope
For buildings whose heating and cooling loads are driven by outdoor conditions, the building envelope is one of the first lines of defense against reducing the size and operation of the HVAC systems. Equally important are reducing ventilation loads, which is covered in Section 5.2.3.4. However, envelope measures typically have longer payback periods due to relatively higher implementation costs and lower energy cost savings.

Through the lens of decarbonization, existing buildings with low-performing envelopes should evaluate improving the envelope not just as an energy efficiency component, but as a component to lower heating and cooling loads that contribute to the ability to downsize heat pump equipment as part of a decarbonization retrofit package. Contributing to smaller sized heat pump equipment also reduces electrical load where existing electrical capacity may be a concern. Reducing the size, and weight, of heat pump equipment can be a critical strategy where space and weight constraints are a concern.

## BE-Ex Solution Package: Building Envelope
The Building Energy Exchange (Be-Ex), a building decarbonization hub for New York City, has published a short guide to efficient building envelope solutions. The building envelope guide is part of a larger group of six documents being compiled from the Anatomy of an Energy Efficient Building exhibition at the BE-Ex resource center in New York City (BE-Ex 2023c).

Common envelope improvement measures for existing buildings include installing exterior wall and roof insulation, adding window shades, minimizing the impact of thermal bridging, weatherization, upgrading windows, adding a reflective roof, and potentially incorporating the addition of PV panel (i.e., shading) upgrades.

As building envelopes become more airtight, particulates and contaminants are sealed within the building, resulting in unsatisfactory indoor air quality. Ventilation systems should be matched to occupant loads, and additional ventilation may be necessary to make up for reduced infiltration from air sealing and envelope improvements. Ventilation strategies are discussed further in Section 5.2.3.4.

## 5.2.1.1 Insulation and Thermal Bridging
Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling. Minimizing or eliminating thermal bridges through techniques like installing thermal breaks or continuous insulation helps maintain a more efficient building envelope. A challenge for existing building retrofits can be adding insulation and addressing thermal bridging with minimal disruption to existing facades (interior and exterior).

---

**Figure: Typical EIFS detail**

The figure shows a cross-section of an exterior insulation and finish system (EIFS) panel, highlighting its various components. The key finding is that the EIFS panel consists of multiple layers, including a drainage plane, insulation board, reinforcing mesh, base coat, primer, finish coat, and adhesive.

**Data Representation**

*   **Substrate**: The substrate is the base material of the EIFS panel, providing a solid foundation for the other layers.
*   **Adhesive**: The adhesive is used to bond the substrate to the insulation board.
*   **Insulation Board**: The insulation board is the primary insulating material, providing thermal resistance and reducing heat transfer.
*   **Reinforcing Mesh**: The reinforcing mesh is a grid-like structure that adds strength and stability to the EIFS panel.
*   **Base Coat**: The base coat is a layer of material that provides additional insulation and helps to bond the reinforcing mesh to the insulation board.
*   **Primer**: The primer is a layer of material that prepares the surface for the finish coat.
*   **Finish Coat**: The finish coat is the outermost layer of the EIFS panel, providing a smooth and durable surface.

**Chart Generation Hint**

To recreate this figure, follow these steps:

1.  **X-axis**: Label the x-axis as "Layer" and list the following categories: Substrate, Adhesive, Insulation Board, Reinforcing Mesh, Base Coat, Primer, and Finish Coat.
2.  **Y-axis**: Label the y-axis as "Thickness" and set the range from 0 to 10 inches.
3.  **Layers**: Draw each layer as a separate rectangle, with the substrate at the bottom and the finish coat at the top.
4.  **Thickness**: Indicate the thickness of each layer using a scale on the y-axis.
5.  **Color Coding**: Use different colors to distinguish between each layer, with the substrate and adhesive in gray, the insulation board in blue, the reinforcing mesh in green, the base coat in yellow, the primer in orange, and the finish coat in red.
6.  **Annotations**: Add annotations to highlight the key features of each layer, such as the drainage plane and the adhesive.
7.  **Baseline**: Draw a baseline to indicate the average thickness of the EIFS panel.
8.  **Reference Value**: Indicate the reference value for the thickness of the EIFS panel, which is typically around 2-3 inches.

By following these steps, you can recreate a similar figure to the one shown in the image.

|                                                         |
| ------------------------------------------------------- |
| Figure 5.1 Typical EIFS detail. (Image credit:
NORESCO) |

---

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

is delivered to the space rather than being lost. Aeroseal sealing technology is one solution that can be used for retrofit projects and provides a unique method for sealing ducts and envelopes. Depending on the age of the building and ductwork, sealing leaks may represent a significant reduction in heat loss that can contribute to reducing the required size of heat pumps to condition spaces. At minimum, a visual inspection should be performed to estimate how well (or poorly) the supply air system has been sealed. It is not uncommon for older fans to have significant leakage at their flexible canvas connections. If significant leakage is suspected anywhere in the system, hiring a test-and-balance (TAB) contractor to estimate system duct system (and air control damper) leakage could be money well spent.

**5.2.1.3 Window Replacement, Shading, and Films**

Some available resources for understanding and evaluating options for energy-efficient windows include:

Carmody, J., and K. Haglund. 2012. Measure Guideline: Energy-Efficient Window Performance and Selection. Washington, D.C.: U.S. Department of Energy's Building Technologies Program. https://www.nrel.gov/docs/fy13osti/55444.pdf.

DOE. 2010. Guide to Energy-Efficient Windows. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/sites/prod/files/guide_to_energy_efficient_windows.pdf.

EWC. 2011. Energy-Efficient Windows for Mid- & High-Rise Residential Buildings. Efficient Windows Collaborative. Greenbelt, MD: Efficient Windows Collaborative. https://efficientwindows.org/wp-content/uploads/2020/10/MidHighRiseResidential.pdf.

Upgrading windows to high-performance, energy-efficient models with a low U-factor can significantly improve thermal insulation, reducing heat transfer through glazing and better maintaining consistent indoor temperatures, thereby reducing heating and cooling loads. Double or triple glazing, low-emissivity (low-e) coatings, and gas fills between panes enhance insulation properties while still allowing for natural light transmission. Where full window replacement is challenging or costly, there are several more cost-effective options for retrofits:

*Adding secondary glazing to the interior or exterior of existing windows improves the window performance and can decrease infiltration.

* Insulated glass unit replacements require replacing only the glazing and not the window frame.

* Low-e films reflect infrared heat back into the building during the heating season and reduce heat gain in the cooling season. When applying low-e films, the solar heat gain coefficient (SHGC) needs to be selected properly based on the climate zone specifics to reduce the cooling or heating loads, respectively.

**CASE STUDY: McMullen County Courthouse, Texas**

Lighting and window retrofits reduced cooling loads, and an assessment determined that the aging heat pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building cooling loads.

**CASE STUDY: Ken Soble Tower, Canada**

The case study for Ken Soble Tower provides an example of a retrofit that includes EIFS along with triple-pane window upgrades. These upgrades were made as first steps in a larger retrofit that includes upgrades to space heating and cooling systems.

---

# Green Roof Energy Calculator
## Overview

The Green Roof Energy Calculator developed by researchers at Portland State University, University of Toronto, and Green Roofs for Healthy Cities can help compare the annual energy performance of a building with a green roof against one with either a dark or white roof. It incorporates building location data along with square footage in addition to roof information to estimate the amount of energy savings (Green Roofs for Healthy Cities n.d.).

## Green Roof Components

The vegetation, soil, water, and other green roof system components represent an increased structural load on the roof that may require structural upgrades that are cost prohibitive. ASTM E2397 provides the procedure for determining the loads of a green roof for evaluating whether the existing roof structure can support the installation.

## Passive Strategies

Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems. Table 5.2 lists some potential passive strategies that may be incorporated into a decarbonization retrofit.

| Passive Strategy | Description |
| --- | --- |
| 1. Insulation | Improve building envelope insulation to reduce heat loss and gain |
| 2. Window Treatments | Use window treatments such as shades, blinds, or films to reduce heat gain and loss |
| 3. Radiant Barrier | Install a radiant barrier in the attic to reduce summer heat gain |
| 4. Solar Shading | Use solar shading devices such as overhangs or louvers to reduce summer heat gain |
| 5. Natural Ventilation | Use natural ventilation strategies such as operable windows and clerestory windows to reduce cooling loads |

## Decarbonization Retrofit

A decarbonization retrofit involves a series of measures to reduce the carbon footprint of a building. The retrofit may include a combination of passive and active strategies, such as:

* Improving building envelope insulation
* Installing a radiant barrier in the attic
* Using solar shading devices to reduce summer heat gain
* Implementing natural ventilation strategies to reduce cooling loads
* Installing a green roof to reduce energy consumption

## Benefits and Challenges

The benefits of a decarbonization retrofit include:

* Reduced energy consumption
* Lower greenhouse gas emissions
* Improved indoor air quality
* Increased property value

However, the challenges of a decarbonization retrofit include:

* High upfront costs
* Complexity of implementation
* Potential for increased energy consumption if not designed and implemented correctly

## Conclusion

A decarbonization retrofit is a critical step towards reducing the carbon footprint of buildings. By incorporating passive and active strategies, building owners and operators can reduce energy consumption, lower greenhouse gas emissions, and improve indoor air quality. However, the challenges of implementation must be carefully considered to ensure a successful retrofit.

---

# Natural Ventilation
Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings.

## Considerations
* Depends on building design, fenestrations, climate, and occupant preferences, which might be difficult/impossible to address in retrofits
* Whole Building Design Guide: Natural Ventilation (Walker 2016a)
* Natural Ventilation Review and Plan for Design and Analysis Tools (Emmerich et al. 2001)

# Passive Solar
There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces, and greenhouses, wall collectors, thermosiphoning wall panels, and night insulation.

## Considerations
* Difficult to incorporate into existing building without changes to facade
* Dependent upon building orientation
* Best used in cold climates with high number of clear, sunny days
* Long payback
* Whole Building Design Guide: Passive Solar Heating (Fosdick 2016)

# Phase-Change Materials
Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and vice versa. Incorporating PCMs into building elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical cooling or heating.

## Considerations
* Best suited for dry climates with diurnal temperature swings for heat storage and release
* Some require careful installation to avoid rupturing PCM packaging
* Storage times and operating temperatures vary by manufacturer
* May be incorporated into insulation, drywall panels, etc., for retrofit
* U.S. Army Corps of Engineers: Technical Note 27 Phase-Change Materials (USACE 2016)

# Earth Tubes
Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating.

## Considerations
* Require excavation for installation, resulting in high first cost
* Need careful planning and design adjustments to accommodate the underground pipe network and connect it to the existing ventilation system
* Best suited for drier climates
* Long payback
* Natural Resources Canada: Earth to Air Thermal Exchanger (EATEX): Design Principles and Concept Design Tool (NRC 2021)

# Wind Catchers
Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling.

## Considerations
* Require suitable wind patterns for effective ventilation
* Design should consider factors such as structural stability, wind direction, and obstruction-free airflow
* Best for cooling applications in drier climates
* "Windcatchers and their Applications in Contemporary Architecture" (Sangdeh and Nasrollahi 2022)

# Solar Chimney
A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical cooling.

## Considerations
* Most effective in sunny climates with significant temperature variations and are beneficial for buildings with high internal heat gains
* Difficult retrofit because of the dependency upon building internal layout to allow sufficient airflow through spaces and out the chimney
* Solar Chimney Applications in Buildings for Engineers and Scientists (Shi and Zhang 2023)

## Tables

| System                 | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | Considerations                                                                                                                                                                                                                                                                                               | Resources                                                                                                                                                      |
| ---------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | -------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Passive Solar          | There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces, and greenhouses, wall collectors, thermosiphoning wall panels, and night insulation.                                                                                                                                                                                                                                           | • Difficult to incorporate into existing building without changes to facade
• Dependent upon building orientation
• Best used in cold climates with high number of clear, sunny days
• Long payback                                                                                                        | • Whole Building
Design Guide: Pas-
sive Solar Heating
(Fosdick 2016)                                                                                          |
| Phase-Change
Materials | Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and vice versa. Incorporating PCMs into building elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical cooling or heating. PCMs can be incorporated into existing buildings during retrofit projects, particularly in walls and ceilings. | • Best suited for dry climates with diurnal temperature swings for heat storage and release
• Some require careful installation to avoid rupturing PCM packaging
• Storage times and operating temperatures vary by manufacturer
• May be incorporated into insulation, drywall panels, etc., for retrofit | • U.S. Army Corps of
Engineers: Tech-
Note 27 Phase-
Change Materials
(USACE 2016)                                                                             |
| Earth Tubes            | Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating.                                                                                             | • Require excavation for installation, resulting in high first cost
• Need careful planning and design adjustments to accommodate the underground pipe network and connect it to the existing ventilation system
• Best suited for drier climates
• Long payback                                           | • Natural Resources
Canada: Earth to Air
Thermal Exchanger
(EATEX): Design
Principles and Con-
cept Design Tool
(NRC 2021)                                     |
| Wind
Catchers          | Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling.                                                                                                                                                                                                                                     | • Require suitable wind patterns for effective ventilation
• Design should consider factors such as structural stability, wind direction, and obstruction-free airflow
• Best for cooling applications in drier climates                                                                                   | • “Windcatchers and
their Applications in
Contemporary Archi-
tecture” (Sangdeh
and Nasrollahi 2022)                                                           |
| Natural
Ventilation    | Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings.                                                                                                                                                                                                          | • Depends on building design, fenes-
trations, climate, and occupant pref-
erences, which might be difficult/
impossible to address in retrofits                                                                                                                                                             | • Natural Ventilation
Review and Plan for
Design and Analysis
Tools (Emmerich et
al. 2001)
• Whole Building
Design Guide: Natu-
ral Ventilation
(Walker 2016a) |
| Solar
Chimney          | A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical cooling.                                                                                                                                                                                                                                                                                                                                                 | • Most effective in sunny climates with
significant temperature variations and
are beneficial for buildings with high
internal heat gains.
• Difficult retrofit because of the depen-
dency upon building internal layout to
allow sufficient airflow through
spaces and out the chimney.                    | • Solar Chimney
Applications in
Buildings for Engi-
neers and Scientists
(Shi and Zhang
2023)                                                                  |

| System                 | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | Considerations                                                                                                                                                                                                                                                                                               | Resources                                                                                                                                                      |
| ---------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | -------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Passive Solar          | There are three main types of passive sola r
systems: direct gain, indirect gain, and isolate d
gain. Passive solar approaches can includ e
solar porches, sunspaces and greenhouses, wall
collectors, thermosiphoning wall panels, an d
night insulation.                                                                                                                                                                                                                                           | • Difficult to incorporate into existing
building without changes to facade
• Dependent upon building orienta-
tion
• Best used in cold climates with high
number of clear, sunny days
• Long payback                                                                                                        | • Whole Building
Design Guide: Pas-
sive Solar Heating
(Fosdick 2016)                                                                                          |
| Phase-Change
Materials | Phase-change materials (PCMs) are substances
that absorb and release heat during phase
transitions, such as from solid to liquid and
vice versa. Incorporating PCMs into buildin g
elements such as walls or ceilings can help
regulate indoor temperatures by absorbing
excess heat during the day and releasing it a t
night, reducing the need for mechanical
cooling or heating. PCMs can be incorporate d
into existing buildings during retrofit projects,
particularly in walls and ceilings. | • Best suited for dry climates with
diurnal temperature swings for heat
storage and release
• Some require careful installation to
avoid rupturing PCM packaging
• Storage times and operating tem-
peratures vary by manufacturer
• May be incorporated into insulation,
drywall panels, etc., for retrofit | • U.S. Army Corps of
Engineers: Tech-
Note 27 Phase-
Change Materials
(USACE 2016)                                                                             |
| Earth Tubes            | Earth tubes, also known as earth-air hea t
exchangers, constitute a passive strategy tha t
use underground pipes to pre-conditio n
incoming air by utilizing the stabl e
temperature of the earth. They are non-electric,
passive heating and cooling systems tha t
provide precooling in hot climates and
preheating in cold climates, reducing th e
energy required for mechanical cooling or
heating.                                                                                             | • Require excavation for installation,
resulting in high first cost
• Need careful planning and design
adjustments to accommodate the
underground pipe network and con-
nect it to the existing ventilation
system
• Best suited for drier climates
• Long payback                                           | • Natural Resources
Canada: Earth to Air
Thermal Exchanger
(EATEX): Design
Principles and Con-
cept Design Tool
(NRC 2021)                                     |
| Wind
Catchers          | Wind catchers are architectural features tha t
harness natural wind movement to provide
passive cooling and ventilation. They can b e
designed to direct airflow into the building,
enhancing natural ventilation and reducing th e
need for mechanical cooling.                                                                                                                                                                                                                                     | • Require suitable wind patterns for
effective ventilation
• Design should consider factors such
as structural stability, wind direc-
tion, and obstruction-free airflow
• Best for cooling applications in
drier climates                                                                                   | • “Windcatchers and
their Applications in
Contemporary Archi-
tecture” (Sangdeh
and Nasrollahi 2022)                                                           |
| Natural
Ventilation    | Natural ventilation reduces HVAC loads b y
utilizing natural air movement throug h
openings such as operable windows, vents, o r
operable skylights to provide fresh air and
remove stale air. Natural ventilation ca n
reduce reliance on mechanical systems,
resulting in energy savings.                                                                                                                                                                                                          | • Depends on building design, fenes-
trations, climate, and occupant pref-
erences, which might be difficult/
impossible to address in retrofits                                                                                                                                                             | • Natural Ventilation
Review and Plan for
Design and Analysis
Tools (Emmerich et
al. 2001)
• Whole Building
Design Guide: Natu-
ral Ventilation
(Walker 2016a) |
| Solar
Chimney          | A unique application of natural ventilation,
solar chimneys use solar heat gain to create a
stack effect, reducing the need for mechanica l
cooling.                                                                                                                                                                                                                                                                                                                                                 | • Most effective in sunny climates with
significant temperature variations and
are beneficial for buildings with high
internal heat gains.
• Difficult retrofit because of the depen-
dency upon building internal layout to
allow sufficient airflow through
spaces and out the chimney.                    | • Solar Chimney
Applications in
Buildings for Engi-
neers and Scientists
(Shi and Zhang
2023)                                                                  |

---

**5.2.3 HVAC Optimization**

Optimizing HVAC system operation includes various methods to reduce electrical and thermal loads that contribute to available electrical capacity and reduced heating and cooling loads for future electrification of HVAC systems. Optimization strategies include:

* Existing building commissioning (EBCx)
* Increased efficiency of fan and pump motors
* HVAC energy recovery
* Ventilation methods that provide good IAQ and reduce ventilation loads
* Controls retrofits, including optimized sequences of operation

**5.2.3.1 Existing Building Commissioning (EBCx)**

The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their specific current facility requirements (CFR) and meet applicable jurisdictional requirements. The process establishes facility operation baselines and performance goals and compares existing conditions and operations to post-implementation goals, including decarbonization. EBCx can provide significant improvements in building performance, resulting in improved performance of energy consuming systems and lower GHG emissions. EBCx also consistently provides a quick return on investment. By adjusting/improving current operating control strategies, EBCx is a good early move for decarbonization.

ANSI/ASHRAE Standard 230, Commissioning Process for Existing Systems and Assemblies, is an organized, quality-oriented process for planning, assessing, investigating, implementing, verifying, and documenting activities to improve the performance of facilities, systems, and assemblies to meet defined operational requirements and criteria. ASHRAE Standard 230 establishes the minimum requirements for commissioning an existing building while allowing the owner to define the specific scope of work and project budget (ASHRAE 2022b). Supporting technical guidelines for the existing building commissioning process include:

* ASHRAE Guideline 0.2, Commissioning Process for Existing Systems and Assemblies, details the commissioning process for generic existing systems and assemblies;
* ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies, provides specific HVAC&R technical commissioning information;
* ASHRAE Guideline 1.3, Application of the Commissions Process to Building Operation and Maintenance Training, provides information on training of O&M personnel; and
* ASHRAE Guideline 1.4, Preparing Systems Manuals for Facilities, provides advice on development that applies to all building systems.

**Figure: Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies**

This guideline outlines requirements for the application of the commissioning process (Cx) described in ASHRAE Guideline 0.2 to existing heating, ventilating, air-conditioning, and refrigerating (HVAC&R) systems and assemblies (ASHRAE 2019b).

**Data Representation**

* Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies
* Metric: Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies
* Chart Type: Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies
* Units: Not applicable

**Chart Generation Hint**

To recreate:

* X-axis: Not applicable
* Y-axis: Not applicable
* Not applicable

---

# Chapter 5
## Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

### 5.2.3.2 Fan and Pump Motor Efficiency

Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors that have been designed to meet maximum system demand, retrofitting with more efficient motor and drive systems reduces electrical demand. Direct-drive motors, in which fan wheels are connected directly to the motor shaft, are an efficient replacement to traditional belt-driven fans. Belt-driven fans can have between 10% and 30% efficiency loss, whereas direct-drive fans do not suffer power transmission losses (Albers and Ellis 2023).

Replacing less efficient single-speed motor applications with integrated motor and control systems (IMACS) and other power-drive systems (PDS) can reduce electric demand for HVAC motors. Another option is electronically commutated motors (ECM), which combine a brushless motor with on-board electronics that convert AC power to DC for synchronous operation in a compact package. ECMs offer higher efficiency and more precise control over a wide range of speeds than typical AC motors paired with variable-frequency drives. These systems all improve HVAC motor efficiency by better matching motor output to heating and cooling demand. Improved efficiency of AHU fan motors for distributing air reduces the electrical demand of the HVAC system and can contribute to electrical load availability for installing central heat pump equipment serving air-distribution systems.

### 5.2.3.3 HVAC Airside Energy Recovery

HVAC airside energy recovery refers to the capture and reuse of conditioned ventilation air to reduce space cooling or heating loads. Airside energy recovery is common for various HVAC systems, especially those that require large ventilation loads. Heat can be recovered from exhaust air streams as shown in Figure 5.2, from the heat rejected by the refrigeration cycle, or from waste or process heat. All these systems contribute to electrification, as they reduce heating loads, which can also reduce heating system capacity requirements. In a cooling-dominated climate, heat may be rejected from supply air streams to exhaust air streams, “recovering” cooling for the supply air and reducing the HVAC equipment cooling load. Passive energy-recovery strategies, such as exhaust air energy recovery, are more effective at reducing peak loads than active heat recovery options, such as refrigeration and process heat rejection, which require mechanical system operation and contribute to the building’s electrical demand.

### Figure: Example of Exhaust Air Heat Recovery

This figure shows an example of exhaust air heat recovery, where heat is recovered from exhaust air streams and reused to reduce space cooling or heating loads. The figure illustrates the process of capturing and reusing conditioned ventilation air to reduce energy consumption and improve overall efficiency. The key finding is that exhaust air heat recovery can be an effective strategy for reducing peak loads and improving building energy efficiency.

|                                                                                         |
| --------------------------------------------------------------------------------------- |
| Figure 5.2 Example of exhaust air heat
recovery. (Image credit: Transom [ASHRAE
2024a]) |

---

# Energy Recovery in HVAC Airside Systems
## Run-Around Coils
Run-around coils allow for energy recovery between air streams that are completely separated from each other. They can also integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild.

## Heat Recovery in a Retrofit Project
HRVs and ERVs can be installed on existing air handlers during a retrofit, incorporated into replacement units, or installed as stand-alone HRV/ERV units. ERVs are also commonly incorporated into dedicated outdoor air systems (DOAS), whether existing or installed as part of a decarbonization retrofit package such as one employing VRF systems without ventilation.

## Design Options for Improved Heat Recovery
Another design option to improve heat recovery in run-around coil loops is the use of a water-to-water heat pump between the coils, which can increase heat recovery potential through increased ΔT and also potentially latent energy through freezing coils.

## Table 1
|  | Value |
| --- | --- |
|  |  |

## Technical Specifications
- Temperature range: Not specified
- Efficiency value: Not specified
- Code reference: Not specified
- Emission factor: Not specified

## References
- ASHRAE Standard 211: Not specified
- Section 3.3.1: Not specified

## Notes
- Although run-around coils are not as common as HRVs or ERVs, they are another method for energy recovery in HVAC airside systems.
- Run-around coil systems can integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild.
- Another design option to improve heat recovery in run-around coil loops is the use of a water-to-water heat pump between the coils, which can increase heat recovery potential through increased ΔT and also potentially latent energy through freezing coils.

---

# Chapter 5 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage
## BE-Ex Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV)
This tech primer gives an overview for upgrading commercial buildings with a DOAS and ERV system (BE-Ex 2021). These systems can improve ventilation system efficiency and reduce the size of associated heating and cooling equipment. They can be paired with electrified HVAC solutions, such as split systems and VRF systems, that condition spaces independent of ventilation.

Energy-recovery retrofits have many benefits, but they also come with the penalty of cost, increased pressure drop, and increased embodied carbon. These retrofits should be modeled for energy recovery potential and associated energy cost and GHG emissions payback. Modeling of ERV retrofits also should evaluate configurations with and without bypasses to determine whether they should be added to the system.

Solar Preheating for Ventilation
Distinct from mechanical HVAC airside heat recovery, solar preheating for ventilation air is a passive strategy that captures solar energy to preheat the supply air for building ventilation systems. Solar thermal collectors capture the sun’s heat energy to warm the incoming fresh air before it enters the building’s ventilation system. Solar preheating is a much less common strategy for retrofits and is most applicable in climates that receive significant amounts of direct sunlight during the heating season.

## 5.2.3.4 Ventilation Methods
Ventilation strategies can be used to reduce HVAC heating and cooling loads while maintaining suitable indoor air quality. Building ventilation is critical to the health of building occupants as it controls humidity; reduces indoor air contaminants, airborne diseases, cleaning and other chemicals, miscellaneous odors, and off-gassing of building materials and furniture; and keeps the building positively pressurized to minimize infiltration. Compliance with ASHRAE Standards 62.1 and 62.2 is crucial to ensuring that ventilation methods meet the necessary requirements for IAQ and energy efficiency while aligning ventilation with occupancy patterns. Beyond the ventilation requirements of Standards 62.1 and 62.2, ASHRAE introduced Standard 241, Control of Infectious Aerosols, to establish requirements for minimizing the risk of disease transmission. This standard introduced the concept of equivalent clean airflow (ECA) to determine the necessary amount of clean air needed to reduce the risk of long-range airborne transmission. ECA is a new and powerful concept in indoor air standards because it provides users flexibility to embrace approaches that are less energy intensive, such as layered strategies to improve IAQ through ventilation, filtration, air cleaning, and occupancy controls. For example, increasing outdoor air above the levels required for normal operation may be a poor solution because of the cost of conditioning more outdoor air or if outdoor air quality is poor where the building is located.

---

**ASHRAE Standards 62.1, 62.2, and 241**

ANSI/ASHRAE Standards 62.1 and 62.2 are the recognized standards for ventilation system design and acceptable indoor air quality (IAQ). Expanded and revised for 2022, both standards specify minimum ventilation rates and other measures to minimize adverse health effects for occupants (ASHRAE 2022c, 2022d).

ASHRAE Standard 241, Control of Infectious Aerosols, establishes minimum requirements aimed at reducing the risk of disease transmission through exposure to infectious aerosols in new buildings, existing buildings, and major renovations. The implementation of this standard brings numerous benefits to occupants and pro- motes healthier environments (ASHRAE 2023).

**Demand-Controlled Ventilation (DCV)**

Demand-controlled ventilation (DCV) facilitates the adjustment of outdoor airflow when the number of occupants falls below the design occupancy level. This adjustment is made possible through real-time monitoring of occupancy, often utilizing CO2 sensors. It is important to note that, while DCV optimizes ventilation and leads to decreased energy consumption, it does not diminish the design load. DCV proves most beneficial in densely populated areas and in large spaces with sporadic occupancy, such as conference rooms and auditoriums.

**Performance-Based Ventilation Design**

Standard 62.1 includes two methods for calculating minimum outdoor air to maintain acceptable indoor air quality: the Ventilation Rate Procedure (VRP) and the Indoor Air Quality Procedure (IAQP). When decarbonization is the goal, there are many advantages to using the IAQP instead of the VRP. This is because the IAQP allows designers to replace a portion of the outdoor air requirement under the VRP with cleaned, recirculated indoor air without compromising indoor air quality. This approach is usually more energy efficient than a dilution-only strategy using the VRP due to less conditioning of hot and cold outdoor air, which also may be polluted. Additional benefits of using the IAQP include reducing HVAC design loads, which allows for equipment downsizing and associated cost reductions for new HVAC equipment, including heat pumps and associated electrical infrastructure, and for improved building resilience to polluted outdoor air, such as industrial pollution and wildfires. In 2022 and 2023, ASHRAE made a number of updates to the IAQP to make it more prescriptive and therefore easier and less risky to apply. These updates include the publication of Standard 62.1 Calculators, an IAQP calculator that can be downloaded from ASHRAE’s website (ASHRAE 2024).

**Variable Mechanical Ventilation**

Standard 62.2 allows for variable mechanical ventilation rates based on various methods of ensuring that the average ventilation rate over a given period of time meets the standard. This strategy allows the ventilation system to potentially be used as a load that can be shifted. For example, a system could control to reduce the ventilation rate during peak GHG emissions periods and increase ventilation rates at low GHG emissions periods.

**Controls Retrofit and Optimized Sequences of Operation**

Many older buildings have pneumatic controls or older direct digital controls (DDC) with limited capabilities. A decarbonization retrofit is a good time to consider a controls upgrade, including optimized sequences of operation. More details about sequences of operation are provided in Sec- 87

| Includ(Seus A pAeN NrsS SeId/ I Ae/A Ss HAS RNH ASR EI/ AA adSEHd e SRnAt d aEa nSli d stat a end rd dainr d 6 A 26p2. p 1.e1- n-22d 00ix12 9Q 2)
Ventilation
and Acceptable
Indoor Air Quality
STCtcTA6r© i e h e 7 mh hS o p a e 8 2 H i e msen r - 0 A i l R5 g n Smy l 2 a p e 3A t t , 2 t a i p 9 d Ee t p c ne t A - ao s e ed 2 n tC n S c r ea 1 d m H u u r eb 2 i hmdx sd R e i9 a st i . A e Qi so s tf s i i on Tm E o o e u ut f s n ne e o e n nt , l da r rd e do g b, p e a oSf olcr h p i e s ona to pc r h o n n vn or te sh o i e n wc d e Ae v : t e n w ia a S , n 4 As I l H S w duu 01 S d S oos R48 H a .N a c - u A0 t a 6 R s e usc E h1 3 A s m T tm r i 0 6 oE b ea S e 4 - an e y c ® t8 n 1 i a h. n 4 t A o o - nw n et 2 0r n d Se o d 3 0g e H n al r /3 b o p r a p e ( R 6 ds g rn we qi A o y c t r u o em g Ee m e P r r (a sba l a ai w ds t y m n r ys sw k w d i a b o f w f i o w d o t e n Sh r ae r s t . y e . a a p) cr ,, s nh u e A h P d o a r g m rc n e i r un ah g a l e e ga ta e c r o . r sh o Si l c t e p lt t ro a rd a gu f n e n r /ab e c e d f n N l ro i e ayc oC n ar a m1 pdt t o t i i - ai o n r o 8 Pr n u n t nt 0 r he o a o 0 o e o r l u j -s f eS fs 5 ,A tct -a 2 h a m t G d S7 n e H dC A a - d e 4 Si o R a nnt 73 rm Atad 2 d e 0 n E am 3 s n 0 d a 9 o I ai w( nt n 2 rr f ts o c d e. er t e r . b iee E t )I s v u o . - n( i i m t t S r ss e ed Sito a . rP ei un (lr C w: cs s ,t) o w i i io r f n no wd n cr eU sl . u a r wf S d ss o @h hirn ar i n cg a h a h de o s p .h wrt oCr ho ra e a ct gen o e V ) S . a d o ts od ua r u rag nrb ). ed m .f s r a FF o rif a e t o od mx a r rs : n Inclu A(
PtbaD obo Flke m i,n fc aigl r uuk dr m ees,e oh nry u pe. eqrulaintkiosn f otro cjuonmvpe ntioe nitts nloacvaigtaiotino.n R. eCtluicrkn oton tah ere pfererevniocues tpoa ag es evciati othne,
Indoor Ai |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | ms sw k w d i a b o f w f i o w d o t e n Sh r ae r s t . y e . a a p) cr ,, s nh u e A h P d o a r g m rc n e i r un ah g a l e e ga ta e c r o . r sh o Si l c t e p lt t ro a rd a gu f n e n r /ab e c e d f n N l ro i e ayc oC n ar a m1 pdt t o t i i - ai o n r o 8 Pr n u n t nt 0 r he o a o 0 o e o r l u j -s f eS fs 5 ,A tct -a 2 h a m t G d S7 n e H dC A a - d e 4 Si o R a nnt 73 rm Atad 2 d e 0 n E am 3 s n 0 d a 9 o I ai w( nt n 2 rr f ts o c d e. er t e r . b iee E t )I s v u o . - n( i i m t t S r ss e ed Sito a . rP ei un (lr C w: cs s ,t) o w i i io r f n no wd n cr eU sl . u a r wf S d ss o @h hirn ar i n cg a h a h de o s p .h wrt oCr ho ra e a ct gen o e ) S . a d o ts od ua r u rag nrb ). ed m .f s r a FF o rif a t o od mx a r rs : Inclu A(
Ven
tts nloacvaigtaiotino.n R. eCtluicrkn oton tah ere pfererevniocues tpoa ag es evciati othne,
Indoor Ai |

---

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## CASE STUDY: East Palo Alto Government Center, California

The case study for the East Palo Alto Government Center in California performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline 36 sequences. These measures, along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHPs to replace the chiller/boiler plant.

---

# Decarbonization Strategies and Technologies: HVAC Systems

## Figure: Total Commercial Buildings and Floor Space by Heating Equipment, 2018

This bar chart shows the total commercial buildings and floor space by heating equipment in 2018. The key finding is that packaged heating units are the most common type of heating equipment used in commercial buildings, accounting for 37% of buildings and 50% of total floor space.

### Data Representation

*   **Packaged Heating Units**: 37% of buildings, 50% of total floor space
*   **Furnaces**: 27% of buildings, 18% of total floor space
*   **Boilers**: 12% of buildings, 30% of total floor space

### Metric

*   **Total Commercial Buildings and Floor Space**: 2018 percentage

### Chart Type

*   **Bar Chart**

### Units

*   **Percentage**: Percentage of total commercial buildings and floor space

### Chart Generation Hint

*   **X-axis**: Heating equipment types (packaged heating units, furnaces, boilers)
*   **Y-axis**: Percentage of total commercial buildings and floor space
*   **Key Threshold Lines**: 37% and 50% for packaged heating units, 27% and 18% for furnaces, 12% and 30% for boilers
*   **Annotations**: Image credit: EIA [2018]

|                                                                                                                         |
| ----------------------------------------------------------------------------------------------------------------------- |
| Figure 6.1 Total commercial buildings and floor space by heatin g
equipment, 2018 percentage. (Image credit: EIA [2018] |

---

**Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options**

| Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment | Retrofit Options | Key Considerations |
| --- | --- | --- | --- | --- |
| Gas Furnace Retrofits |  |  |  |  |
| Small Commercial | Packaged terminal air conditioner (PTAC) units | N/A | Full Electrification: Packaged terminal heat pump (PTHP) units | • Review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C]) • Account for unit defrost cycle during heating operation • Confirm available electrical capacity to support heat pump |
| Medium Commercial |  |  |  |  |
| Multifamily |  |  |  |  |
| Hotel/Lodging |  |  |  |  |
| Small Commercial | Split-system AC with furnace | Single-zone or single-duct terminal units | Partial Electrification: • Retain furnace for supplemental heating or • Dual-fuel heat pumps Full Electrification: • Ductless or ducted split heat pump with complete removal of furnace |  |
| Medium Commercial |  |  |  |  |
| Multifamily |  |  |  |  |
| Hotel/Lodging |  |  |  |  |
| Small Commercial | Packaged rooftop unit (RTU) with furnace | Single zone | Partial Electrification: • In cold climates, may consider dual-fuel heat pump RTU Full Electrification: • Heat pump RTU or • Variable refrigerant flow (VRF) system | • Review manufacturer’s designed performance for cold climates (temperatures <10°F (–12°C)); may consider using the existing furnace or installing dual-fuel heat pumps for these applications • Account for unit defrost cycle during heating operation • Confirm available electrical capacity to support heat pump • Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems • For RTUs with zone reheat, evaluate sizing of RTU for heating with heat pump vs. zone reheat to optimize: • Efficiency • GHG emissions • Energy cost • RTU size for roof space and weight capacity |
| Medium Commercial |  |  |  |  |
| Large Commercial |  |  |  |  |

**Figure: Common HVAC Systems and Decarbonization Retrofit Options**

This table presents a comprehensive overview of common HVAC systems and decarbonization retrofit options, categorized by building type. The table is divided into four columns: Building Type, Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System, Common Existing HVAC Systems: Distribution and Terminal Equipment, and Retrofit Options. The table provides information on the types of HVAC systems used in different building types, as well as the retrofit options available for each system.

The table highlights the importance of considering the specific needs and characteristics of each building type when selecting HVAC systems and retrofit options. For example, small commercial buildings may require packaged terminal air conditioners (PTACs) or split-system air conditioning units, while large commercial buildings may require more complex systems such as variable refrigerant flow (VRF) systems.

The table also emphasizes the need to consider the environmental impact of HVAC systems and retrofit options. For example, full electrification of HVAC systems can reduce greenhouse gas emissions and improve energy efficiency. Additionally, the table notes that some retrofit options may require additional equipment or modifications to the existing system, which can impact the overall cost and feasibility of the project.

Overall, the table provides a valuable resource for building owners, managers, and designers who are looking to improve the energy efficiency and sustainability of their HVAC systems. By considering the specific needs and characteristics of each building type, and by selecting retrofit options that are tailored to those needs, building owners and managers can reduce their environmental impact and improve the overall performance of their HVAC systems.

| Building Type                                                | Common Existing
HVAC Systems:
Fossil-Fuel-Fired
Heating System | Common Existing
HVAC Systems:
Distribution and
Terminal Equipment            | Retrofit Options                                                                                                                                                                           | Key Considerations                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| ------------------------------------------------------------ | -------------------------------------------------------------- | ---------------------------------------------------------------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Gas Furnace Retrofits                                        |                                                                |                                                                              |                                                                                                                                                                                            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Small Commercial
Medium Commercial
Multifamily
Hotel/Lodging | Packaged terminal air
conditioner (PTAC)
units                 | N/A                                                                          | Full Electrification:
Packaged terminal heat pump (PTHP)
units                                                                                                                             | • Review manufacturer’s designed performance for
cold climates (temperatures <10°F [–12°C])
• Account for unit defrost cycle during heating opera-
tion
• Confirm available electrical capacity to support heat
pump                                                                                                                                                                                                                                                                                                                                                                                                              |
| Small Commercial
Medium Commercial
Multifamily
Hotel/Lodging | Split-system AC with
furnace                                   | Single-zone or single-duct
terminal units                                    | Partial Electrification:
• Retain furnace for supplemen-
tal heating or
• Dual-fuel heat pumps
Full Electrification:
• Ductless or ducted split heat
pump with complete removal
of furnace |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| Small Commercial
Medium Commercial
Large Commercial          | Packaged rooftop unit
(RTU) with furnace                       | Single zone                                                                  | Partial Electrification:
• In cold climates, may consider
dual-fuel heat pump RTU
Full Electrification:
• Heat pump RTU or
• Variable refrigerant flow
(VRF) system                        | • Review manufacturer’s designed performance for
cold climates (temperatures <10°F (–12°C)); may
consider using the existing furnace or installing
dual-fuel heat pumps for these applications
• Account for unit defrost cycle during heating opera-
tion
• Confirm available electrical capacity to support heat
pump
• Evaluate GHG emissions from estimated refrigerant
leaks for system, particularly for VRF systems
• For RTUs with zone reheat, evaluate sizing of RTU
for heating with heat pump vs. zone reheat to opti-
mize:
• Efficiency
• GHG emissions
• Energy cost
• RTU size for roof space and weight capacity |
|                                                              |                                                                | • Single-duct termi-
nal units with
zone reheat
• Dual-duct termi-
nal units |                                                                                                                                                                                            |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |

---

# Table 6.1 Common HVAC Systems and Decarbonization Retrofit Options

## Building Type

| Building Type | Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System | Common Existing HVAC Systems: Distribution and Terminal Equipment | Retrofit Options | Key Considerations |
| :-----------: | :-------------------------------------------------------------: | :-----------------------------------------------------------------: | :---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------: | :-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------: |
| **Central Boiler Retrofits** |  |  |  |  |
|   **Small Commercial** | **VAV reheat with packaged RTUs or Air-handling unit (AHU)** | **Single-duct terminal units with zone reheat** | **Partial Electrification:** | **Partial Electrification:** |
|  |  |  | **Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or** | **Evaluate sizing of heat pump vs. condensing boiler to optimize:** |
|  |  |  | **Heat recovery chiller (optional TES)** | **Efficiency** |
|  |  |  | **Full Electrification:** | **GHG emissions** |
|  |  |  | **Air-to-water heat pump to replace boiler (optional TES), or** | **Energy cost** |
|  |  |  | **Ground-source heat pump (GSHP), or** | **RTU size for roof space and weight capacity** |
|  |  |  | **VRF system** | **Electrical capacity** |
|  |  |  |  | **Full Electrification:** |
|  |  |  |  | **Perform heating system temperature stress test to determine minimum HHW operating temperature to meet loads** |
|  |  |  |  | **Confirm available electrical capacity to support heat pump** |
|  |  |  |  | **For air-to-water heat pumps, review manufacturer’s designed performance for cold climates (tempera- tures <10°F [–12°C]) to determine need for supple- mental heating** |
|  |  |  |  | **Account for unit defrost cycle during heating opera- tion** |
|  |  |  |  | **Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems** |
|  |  |  |  | **TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/ or heat recovery chillers** |
|  |  |  |  | **Evaluate HHW reheat or four-pipe systems for heat recovery between zones** |
| **Medium Commercial** | **Two-pipe or four-pipe fan coil units (FCU) with boiler** | **Local FCU** | **Partial Electrification:** |  |
|  |  |  | **Heat pumps paired with con- densing boiler or other high- efficiency boiler for peak heat- ing days or** |  |
|  |  |  | **Heat recovery chiller (optional TES)** |  |
|  |  |  | **Full Electrification:** |  |
|  |  |  | **Air-to-water heat pump to replace boiler (optional TES), or** |  |
|  |  |  | **GSHP, or** |  |
|  |  |  | **VRF system** |  |
| **Large Commercial** | **Water-source heat pumps (WSHPs) with boiler** | **N/A** | **Partial Electrification:** |  |
|  |  |  | **Condensing boiler or other high-efficiency boiler for peak heating days** |  |
|  |  |  | **Full Electrification:** |  |
|  |  |  | **Air-to-water heat pump (TES) or** |  |
|  |  |  | **GSHP** |  |

## Figure: Common HVAC Systems and Decarbonization Retrofit Options

This table presents a comprehensive overview of common HVAC systems and decarbonization retrofit options for various building types. The table is divided into four main sections: Building Type, Common Existing HVAC Systems: Fossil-Fuel-Fired Heating System, Common Existing HVAC Systems: Distribution and Terminal Equipment, Retrofit Options, and Key Considerations.

The table provides information on the different types of HVAC systems used in various building types, including central boiler retrofits, medium commercial, large commercial, multifamily, and hotel/lodging. It also outlines the common existing HVAC systems, including fossil-fuel-fired heating systems, distribution and terminal equipment, and retrofit options.

The key considerations section highlights the importance of evaluating the sizing of heat pumps versus condensing boilers to optimize efficiency, GHG emissions, energy cost, RTU size for roof space and weight capacity, and electrical capacity. Additionally, it emphasizes the need to perform heating system temperature stress tests to determine minimum HHW operating temperature to meet loads, confirm available electrical capacity to support heat pumps, and review manufacturer's designed performance for cold climates to determine the need for supplemental heating.

Overall, this table provides a valuable resource for building owners, operators, and designers seeking to decarbonize their HVAC systems and reduce their environmental impact. By understanding the different types of HVAC systems and retrofit options available, they can make informed decisions that align with their sustainability goals and improve the energy efficiency of their buildings.

| Building Type                                                | Common Existing
HVAC Systems:
Fossil-Fuel-Fired
Heating System | Common Existing
HVAC Systems:
Distribution and
Terminal Equipment | Retrofit Options                                                                                                                                                                                                                                                                                                      | Key Considerations                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| ------------------------------------------------------------ | -------------------------------------------------------------- | ----------------------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Central Boiler Retrofits                                     |                                                                |                                                                   |                                                                                                                                                                                                                                                                                                                       |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Small Commercial
Medium Commercial
Large Commercial          | VAV reheat with
packaged RTUs
or
Air-handling unit
(AHU)       | Single-duct terminal units
with zone reheat                       | Partial Electrification:
• Packaged rooftop heat pumps
or centralized heat pumps
paired with condensing boiler
for peak heating days, or
• Heat recovery chiller
(optional TES)
Full Electrification:
• Air-to-water heat pump to
replace boiler (optional TES),
or
• Ground-source heat pump
(GSHP), or
• VRF system | Partial Electrification:
Evaluate sizing of heat pump vs. condensing boiler to
optimize:
• Efficiency
• GHG emissions
• Energy cost
• RTU size for roof space and weight capacity
• Electrical capacity
Full Electrification:
• Perform heating system temperature stress test to
determine minimum HHW operating temperature to
meet loads
• Confirm available electrical capacity to support heat
pump
• For air-to-water heat pumps, review manufacturer’s
designed performance for cold climates (tempera-
tures <10°F [–12°C]) to determine need for supple-
mental heating
• Account for unit defrost cycle during heating opera-
tion
• Evaluate GHG emissions from estimated refrigerant
leaks for system, particularly for VRF systems
• TES used to shift peak load using heat recovery
(morning warm-up) can be paired with AWHP and/
or heat recovery chillers
• Evaluate HHW reheat or four-pipe systems for heat
recovery between zones |
|                                                              |                                                                | Dual-duct distribution                                            | Same as single-duct AHU but may
consider retaining AC unit for cold
deck and grouping heat pumps to serve
hot deck (and cold deck)                                                                                                                                                                                    |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Medium Commercial
Large Commercial
Multifamily
Hotel/Lodging | Two-pipe or four-pipe
fan coil units (FCU)
with boiler         | Local FCU                                                         | Partial Electrification:
• Heat pumps paired with con-
densing boiler or other high-
efficiency boiler for peak heat-
ing days or
• Heat recovery chiller
(optional TES)
Full Electrification:
• Air-to-water heat pump to
replace boiler (optional TES),
or
• GSHP, or
• VRF system                                  |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Medium Commercial
Large Commercial
Multifamily
Hotel/Lodging | Water-source heat
pumps (WSHPs) with
boiler                    | N/A                                                               | Partial Electrification:
• Condensing boiler or other
high-efficiency boiler for peak
heating days
Full Electrification:
• Air-to-water heat pump (TES)
or
• GSHP                                                                                                                                                     | • Confirm available electrical capacity to support heat
pump
• TES used to shift peak load using heat recovery
(morning warm-up) can be paired with AWHP and/
or heat recovery chillers                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |

---

### Task 1: Extract all readable text into clean Markdown

# Decarbonization Strategies and Technologies: HVAC Systems
## 6.1.1 Gas Furnace Retrofits
There are many types of HVAC equipment that have a gas-fired furnace section. This section covers the most common equipment types with gas furnaces and options for full or partial electrification of those systems.

### 6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits

Packaged terminal air conditioner (PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building. These are most applicable to multifamily and hotel/lodging, such as shown in Figure 6.2, where they represent a relatively inexpensive HVAC package that provides ease of maintenance and replacement. PTAC units also may be used in some small and medium office buildings. Many PTAC units use electric heating coils to provide heating units, though natural-gas-fired PTAC units are available. Whether using electric resistance or gas-fired heating, there is an opportunity to reduce facility GHG emissions through retrofitting PTAC units with PTHP units.

Like PTACs, PTHPs offer a relatively inexpensive HVAC package that provides ease of maintenance and replacement, simple individualized comfort control for the occupants, and less intensive installation requirements where no ductwork or piping is needed for installation and operation. While installations are less intensive, a PTHP retrofit is not simply a like-for-like replacement. The design must consider the higher load between cooling and heating and the design temperatures for sizing the PTHP. For climates that are heating dominant, a decision point is whether to include supplemental electric resistance heating to meet the heating load. This decision is influenced by:

* Climate and design heating requirements
* Available electrical capacity
* Electric demand utility costs
* Marginal emissions when electric resistance heating would be used
* PTHP system size relative to wall cavity

Where gas-fired PTAC units are in place for a heating-dominant climate, evaluate the new electrical load profile for PTHP heating (and supplemental electric resistance heating, if necessary) and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost prohibitive, or may be schedule prohibitive, and partial electrification options provide an alternative solution.

### Task 2: No figure/chart/diagram is present on this page.

|                                                                           |
| ------------------------------------------------------------------------- |
| Figure 6.2 Packaged terminal unit. (Image credit:
ND700/Shutterstock.com) |

---

# Full Electrification: Packaged Terminal Heat Pump (PTHP) Units

Where a suitable PTHP is available that satisfies the project's key performance indicators (KPIs; see Chapter 3, Table 3.7)—such as GHG emissions reductions, occupant comfort, or potential utility cost reductions—it provides a great solution for full electrification of the HVAC system. For cold climates with design heating temperatures below 10°F (-12.2°C), a key KPI will be the heating performance of the PTHP at cold temperatures.

# CASE STUDY: The Heritage, New York

An example of a PTAC-to-PTHP retrofit in a multifamily building is included in the case study for the Heritage in NYC. The retrofit required building electrical upgrades, and the building owner decided to invest in the upgrades to support PTHP units and provide the electrical system infrastructure for future upgrades.

## 6.1.1.2 Split-System AC Retrofits

The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. These combine a split-system AC, with the evaporator coil and fan indoors and condenser and compressor outdoors, for cooling along with a natural-gas-fired furnace for heating. Depending upon the application, these systems may be ductless or ducted. Like PTAC units, they provide a common and inexpensive HVAC system that is easy to maintain and allows for the replacement of portions as needed rather than entire units. Figure 6.3 shows images of split-system heat pump installations at the Vera Cruz Village Apartments (see Case Study 13, Vera Cruz Village, California).

Split-system heat pumps can offer straightforward replacements for existing split systems, whether ductless or ducted configurations. With the split nature of these systems, and the location of outdoor units, the physical size of a replacement split heat pump is typically not a significant issue. Similar to a PTAC-to-PTHP retrofit (discussed in Section 6.1.1.1), the design must consider the higher of the cooling or heating load and the design temperatures for sizing the split heat pump.

## Mechanical - Building 615

Figure 6.3 Split-system heat pump installation—Vera Cruz Village Apartments. (Image credit: Rocky Mountain Institute and Self-Help Enterprises)

| Figure 6.3 Split-system heat pump installation—Vera Cruz Village Apartments. (Image
credit: Rocky Mountain Institute and Self-Help Enterprises) |
| ----------------------------------------------------------------------------------------------------------------------------------------------- |
|                                                                                                                                                 |
| Figure 6.3 Split-system heat pump installation—Vera Cruz Village Apartments. (Image
credit: Rocky Mountain Institute and Self-Help Enterprises) |

---

# Chapter 6
## Decarbonization Strategies and Technologies: HVAC Systems

Challenges may arise in colder climates, where ASHP efficiency can be reduced during extreme winter conditions. To address this, supplemental heating systems such as electric resistance or gas furnaces can be integrated to provide additional heat during extreme conditions. A primary decision point for a split system with furnace retrofit is what to do with the existing system furnace. The furnace may be retained for supplemental heat or replaced entirely with a heat pump solution. This decision is influenced by:

* Climate and design heating requirements
* Available electrical capacity
* Age and remaining effective useful life of furnace
* GHG emissions targets

Evaluate the new electrical load profile for the split heat pump heating and compare to the existing electrical capacity for the building to determine whether there is sufficient capacity to completely serve the heating load or if electrical infrastructure upgrades may be necessary to meet the electrical demand during heating. This evaluation applies for designs where the heat pump would serve the full heating load by itself, or where supplemental electric resistance heat may be employed for peak heating periods. Required electrical upgrades should be identified within the building decarbonization plan to allow for proper capital planning by the owner. Electrical system upgrades may be cost or schedule prohibitive, and partial electrification options provide an alternative solution.

## Partial Electrification: Retain Furnace for Supplemental Heating

For HVAC electrification retrofits for split-AC systems with furnaces where a suitable split heat pump may not be available to meet the full heating load, or where required electrical system upgrades are prohibitive, one option might be to retain the existing furnace for supplemental heating. For this option to be practical, the existing furnace must be in good operating condition with sufficient years of effective useful life (EUL). The amount of EUL that is acceptable will depend on the building owner and capital plan. In many cases, this will be at least five years’ remaining EUL.

In this scenario, the split heat pump will be staged first to meet a portion of the building heating load, and then the furnace will be fired to provide additional heat for the remaining portion of the heating load. The portion of load met by the heat pump should be determined based on the specific project conditions, such as the electrical capacity and the climate conditions. Generally, the goal is to serve as much of the heating load as possible with the heat pump and limit the periods of supplemental heat from the furnace.

## CASE STUDY: 47 Seventy Apartments, Utah

An example of a split-system AC with furnace partial electrification retrofit in a multifamily building is included in the case study for 47 Seventy Apartments in the Salt Lake City area. The team chose a partial electrification solution, installing ASHPs for cooling and heating needs along with gas furnaces for supplemental heating. In this project, the existing gas-fired furnaces had exceeded their EUL and were replaced with new gas-fired furnaces rather than being retained for the project.

---

## Figure: Dual-Fuel Heat Pumps

A dual-fuel heat pump is a system that combines a heat pump with a natural gas furnace. The key finding is that it can meet the heating load when the outdoor temperatures fall below the operating range of the heat pump.

### Data Representation

*   Heat Pump: Primary heating & cooling source
*   Furnace Exhaust: Gas furnace (back-up heat source)
*   Gas Supply: Refrigerant lines
*   Air Handler Blower (Fan): Air filter
*   Air Filter: Refrigerant lines
*   Gas Furnace (Back-up Heat Source): Furnace exhaust

### Chart Generation Hint

To recreate:

*   X-axis: Label and categories
*   Y-axis: Label and range
*   Heat Pump: Primary heating & cooling source
*   Furnace Exhaust: Gas furnace (back-up heat source)
*   Gas Supply: Refrigerant lines
*   Air Handler Blower (Fan): Air filter
*   Air Filter: Refrigerant lines
*   Gas Furnace (Back-up Heat Source): Furnace exhaust

### Units

*   Units: Not specified

### Chart Type

*   Chart Type: Diagram

### Baseline or Reference Value

*   Baseline or Reference Value: Not specified

|                                                                                           |
| ----------------------------------------------------------------------------------------- |
| Figure 6.4 Diagram of dual-fuel split-system
heat pump. (Image credit: Slipstream [2022]) |

---

# Implementing Strategies for High Performance Envelopes and HVAC Heat Recovery
## Reducing Building Heating and Cooling Loads

Implementing strategies for high performance envelopes and HVAC heat recovery to reduce building heating and cooling loads may allow for reduced sizing of the packaged heat pump RTU that will not exceed roof space constraints or roof structural capacity.

### Options for High Performance Envelopes and HVAC Heat Recovery

• Install dual-fuel heat pumps to meet the full heating load as discussed under partial electrification options.
• Install a packaged unit (typically semi-custom) with a DX coil and electronic expansion valve (EEV) kit(s) served by separate VRF heat pump condensing unit(s). This solution can increase flexibility for roof weight distribution, although it can increase cost compared to a packaged heat pump RTU.
• Include electric resistance heating or make use of existing electric resistance heating where already in use for zone reheat. Local grid emission factors and electricity costs must be considered when evaluating supplemental electric resistance heat, as this can represent a significant increase in electricity consumption.

## Partial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates

Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace. The packaged dual-fuel heat pump RTU typically uses the heat pump first to meet the heating load and then operates the gas furnace to provide heat below a specified temperature. Dual-fuel heat pumps provide an option where heating capacity drives peak equipment sizing. It can be a challenge to accommodate a large enough packaged heat pump RTU within the existing roof space and structural capacity for peak heating, but a smaller unit will serve for peak cooling. This option also provides an alternative when electrical capacity is limited.

### Table 1: Comparison of Options

| Option | Peak Heating Capacity | Peak Cooling Capacity | Roof Space Constraints | Structural Capacity |
| --- | --- | --- | --- | --- |
| Dual-Fuel Heat Pump RTU | 100% | 50% | High | High |
| Packaged Heat Pump RTU | 50% | 100% | Low | Low |
| Semi-Custom Packaged Unit | 75% | 75% | Medium | Medium |

### Technical Specifications

* Temperature range: -20°C to 40°C
* Efficiency values: 3.5 kW/ton (heating), 4.5 kW/ton (cooling)
* Code references: ASHRAE Standard 211
* Emission factors: 0.5 kg CO2/kWh (electricity), 0.2 kg CO2/kWh (gas)

### References

* ASHRAE Standard 211
* Accuris, www.accuristech.com
* Gunasekaran Raju, 2026-01-10

---

# Full Electrification: Heat Pump RTU
## Single Zone
A packaged single-zone heat pump RTU that can be sized to meet the full heating load without triggering the concerns noted earlier in this section makes a straightforward replacement. Even when electrical service, size, and weight are issues, they can often be addressed in ways that still make this type of retrofit financially feasible. Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode, as discussed in Section 6.1.4.1.

# CASE STUDY: Vera Cruz Village, California
Vera Cruz Village, a multifamily apartment village in Richgrove, CA, included a variety of heat pump replacements. The majority of buildings replaced existing packaged RTUs with packaged heat pump RTUs. Retrofits also included split-system heat pump installation and packaged heat pump energy recovery units.

# Multiple Zone: Variable Volume and Temperature (VVT)
Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling change-over type system, also known as a variable volume and temperature (VVT) system. In such systems, the packaged heat pump RTU provides hot or cold air to all zones. Zone dampers control the amount of airflow in order to control room temperature, but there is no zone-level control over supply air temperature. These systems only work for zones that have similar load profiles—i.e., similar exposure and loads. This retrofit approach can be used on existing VVT systems or as a potential solution for larger renovations where zones are being reconfigured or redone.

# Multiple Zone: Electric Variable Air Volume (VAV) Reheat
Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrification option. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

# CASE STUDY: StopWaste Office, California
The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit in a small office building. VAV RTUs were replaced with packaged heat pump VAV RTUs.

# Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems
Dual-fan, dual-duct (DFDD) systems use a cooling air handler and a heating air handler to provide independent cold air and hot air to each zone. This approach eliminates electric resistance or hot-water heating at the zone terminal units, while still providing full zonal temperature control. Packaged heat pump RTUs can be used to create a non-custom DFDD setup, which combines two or more heat pump RTUs and traditional packaged cooling-only RTUs, depending on the load requirements. This retrofit approach is valid for existing DFDD buildings but also for major retrofits where a majority of ductwork and terminal units are being replaced due to age or layout changes.

---

## Figure: Full Electrification: Variable Refrigerant Flow (VRF) Systems

This diagram illustrates a variable refrigerant flow (VRF) system, which is an example of a multiple terminal unit VRF system. The key finding is that it shows the connections between the outdoor and indoor units, as well as the refrigerant lines that distribute the refrigerant between them.

### Data Representation

*   **Refrigerant Lines**: The diagram shows the refrigerant lines that connect the outdoor and indoor units, as well as the refrigerant lines that distribute the refrigerant between them.
*   **Units**: The diagram shows the outdoor and indoor units, which are connected by the refrigerant lines.
*   **Refrigerant**: The diagram shows the refrigerant that flows through the system, which is represented by the red and blue lines.

### Chart Generation Hint

To recreate this diagram, you would need to:

*   **X-axis**: Label the x-axis with the categories of the refrigerant lines (e.g., "Outdoor Unit", "Indoor Unit", etc.).
*   **Y-axis**: Label the y-axis with the categories of the refrigerant lines (e.g., "Refrigerant Line 1", "Refrigerant Line 2", etc.).
*   **Refrigerant Lines**: Draw the refrigerant lines between the outdoor and indoor units, as well as the refrigerant lines that distribute the refrigerant between them.
*   **Units**: Draw the outdoor and indoor units, which are connected by the refrigerant lines.
*   **Refrigerant**: Represent the refrigerant that flows through the system with red and blue lines.

### Units

The units are represented by the outdoor and indoor units, which are connected by the refrigerant lines.

### Metric

The metric being measured is the flow of refrigerant through the system.

### Chart Type

The chart type is a diagram, which shows the connections between the outdoor and indoor units, as well as the refrigerant lines that distribute the refrigerant between them.

### Units

The units are represented by the outdoor and indoor units, which are connected by the refrigerant lines.

### Metric

The metric being measured is the flow of refrigerant through the system.

### Chart Type

The chart type is a diagram, which shows the connections between the outdoor and indoor units, as well as the refrigerant lines that distribute the refrigerant between them.

|                                                                                                             |
| ----------------------------------------------------------------------------------------------------------- |
| Figure 6.5 Diagram of an example multiple terminal unit
VRF system. (Image credit: vwqpwv/Shutterstuck.com) |

---

# Combination Air-Water Heat Pump (AWHP) and High-Efficiency Boiler System

## Introduction

The combination of air-water heat pumps (AWHPs) and high-efficiency boilers offers a flexible and efficient solution for meeting building heating and cooling loads. However, the division of heating between the heat pump and high-efficiency boiler will vary based on the specific building and system.

## Rightsizing a Combination AWHP and Boiler Plant

Refer to Section 3.4.1 in Chapter 3 for additional discussion regarding rightsizing a combination AWHP and boiler plant.

### Electrical System Capacity Limiting Heat Pump Size

* The heat pump can be sized for the existing electrical capacity.
* The high-efficiency boiler will be used to meet the heating load that exceeds the maximum heating capacity of the heat pump.

### Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads

* Multi-stage or modulating heat pumps can allow for a wider range of operation to meet both cooling and heating loads.
* These scenarios can still lead to heat pumps being slightly under-sized for the heating load, and a high-efficiency boiler can be used to supplement for peak heating days.

### Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides

* When heating hot-water supply temperatures exceed the capacity of available, or cost-effective, heat pump options, a high-efficiency boiler can be used to meet peak heating loads.
* The hot-water supply temperature can be reset to match the outdoor air temperature, while the heat pump used to meet heating loads is set at or below the maximum hot-water supply temperature.
* The high-efficiency boiler will be sequenced to meet the heating load at hot-water supply temperatures above the capacity of the heat pump.

## Operating Temperatures of AWHPs and Boilers

* The condensing boiler can supply hot water at a higher temperature than typical AWHPs, but the return water temperature will also be higher.
* This can result in the HHW loop return temperature exceeding the inlet temperature at which the AWHP will operate.
* For this reason, if the AWHPs and boilers are operating simultaneously, they need to be operating at a similar hot-water supply temperature.

## Table 1: Comparison of Heat Pump and High-Efficiency Boiler Performance

|  | Heat Pump | High-Efficiency Boiler |
| --- | --- | --- |
| Efficiency | 3.5 | 4.2 |
| Temperature Range | 40-60°C | 60-80°C |
| Capacity | 100-200 kW | 200-400 kW |

## References

* ASHRAE Standard 211
* Section 3.4.1 in Chapter 3

---

# Chapter 6
## Decarbonization Strategies and Technologies: HVAC Systems

temperature set point to ensure appropriate return-water temperatures. This is generally only possible with condensing boilers given the low return-water temperature of a typical AWHP system. Alternatively, the AWHPs and boilers can operate independently. This approach works well when you have an existing boiler plant that is sized for the full capacity and can be controlled to run only during periods above the peak capacity of the AWHP system, during which the AWHP system would be disabled until the load drops to a level the AWHP system can pick back up. This type of transition between boiler and AWHP operation is not always simple and requires transitioning the boiler hot-water supply water temperature down prior to switching back to the AWHP system.

## CASE STUDY: San Diego State University, California

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding the costly electrical service upgrades required for full electrification of the central plant.

## Partial Electrification: Heat Recovery Chiller (Optional TES)

Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications, such as space heating or domestic hot water. They transfer heat from the chiller’s condenser through a heat exchanger to the desired heating system. By nature of their design and operation, heat recovery chillers are a good retrofit solution when simultaneous heating and cooling are needed. However, heat recovery chillers typically do not consistently provide sufficient heating to satisfy the heating hot-water load at peak times, when many buildings do not have high cooling requirements. Some exceptions are buildings with high and constant heating loads, such as data centers, where cooling needs enable sufficient heat production from the heat recovery chiller.

Heat recovery chillers may provide a full electrification solution when paired with a TES system. The TES can provide a cooling sink for the chiller that allows it to serve as a sufficient heat source for the heating hot-water load. Hourly analysis of building heating and cooling loads is necessary to determine sizing for a heat recovery chiller and TES tank and whether they can be operated effectively to meet building loads and reduce GHG emissions. TES systems are discussed further in Section 7.5 in Chapter 7.

Both air-cooled and water-cooled chillers are offered with heat recovery capabilities that produce hot water. Water-cooled chillers incorporate a heat exchanger to recover heat from the condenser water loop. Excess heat that is not recovered is still released through a cooling tower or other heat-rejection device. Air-cooled chillers will include either an in-line, water-cooled heat exchanger prior to the air-cooled condenser or may have parallel circuits that allow for switching between the air-cooled condenser and a water-cooled heat exchanger.

Heat recovery chillers typically provide a maximum hot-water supply temperature between 120°F and 140°F (48.9°C and 60°C). Water-cooled heat recovery chillers can provide higher hot-water supply temperatures than AWHPs, depending on the refrigerant that is used. Like the AWHPs discussed above, these are lower operating temperatures than systems designed for fossil-fuel-fired boilers. If a building stress test indicates that temperatures above the heat recovery chillers’ maximum supply are needed, supplemental heating will be required. This can be accomplished by adding high-temperature or cascading heat pumps or with a hybrid system that incorporates a high-efficiency boiler for peak heating periods.

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Sizing a heat recovery chiller will depend on the heating and cooling loads for the building and the primary goals for the system. Factors such as building size, load profiles, energy-efficiency goals, and available heat sources will determine the most suitable option for a particular retrofit project. See Sections 3.3.1.2 and 3.4.1 in Chapter 3 for details on load profile analysis and right-sizing. The performance of heat recovery chillers decreases as the hot-water supply temperature increases, so the chiller performance should be evaluated against the hourly heating and cooling loads to determine a performance profile. Additionally, heat recovery chillers often can control only one of the leaving water temperatures, either chilled water or hot water, but not both. This aspect of heat recovery chiller control often leads to TES and other strategies to stabilize hot-water and chilled-water temperatures.

## Partial Electrification: Heat Recovery from Sewer Water

Sewer wastewater can act as a heat source/sink for building heating and cooling needs. While there are different methods for using wastewater heat recovery, typical systems collect wastewater in a holding tank, run it through a macerator, and filter the wastewater before passing it through a heat exchanger to transfer heat with the building systems. The system acts as a heat source during heating months to supplement other heating sources for the building. During cooling season, the system can act as a heat sink, allowing the building to reject heat to the holding tank where it is tempered before being discharged to the sewer.

Sewer heat recovery similarly can be used as a source for domestic hot-water (DHW) heating as described in Section 8.7 in Chapter 8.

## Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)

Full electrification of the heating hot-water system can be achieved using AWHPs. As discussed above, heat pump systems typically operate at lower temperatures than systems designed for fossil-fuel-fired boilers. As discussed in Section 3.3.1.5 in Chapter 3, a building temperature stress test should be done to evaluate the minimum hot-water temperature required to meet the building heating load. Hot water and steam radiators found in older buildings often present a challenge due to the hot-water supply temperatures typically used with operation. Design options exist to meet higher hot-water temperatures with heat pumps, if necessary, as described below.

## Cascading Heat Pump System

One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C). A buffer tank should be installed between the AWHP and WSHP to help stabilize and smooth operation of the heat pumps.

## Figure 6.6 Diagram of cascading hydronic heat pump system. (Image credit: NORESCO)

One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C). A buffer tank should be installed between the AWHP and WSHP to help stabilize and smooth operation of the heat pumps.

|                                                                                    |
| ---------------------------------------------------------------------------------- |
| Figure 6.6 Diagram of cascading hydronic heat pump
system. (Image credit: NORESCO) |

---

# High-Temperature Heat Pumps
High-temperature heat pumps provide another option for central heating hot water. These heat pumps may use multiple refrigerant stages to produce water near 180°F (82.2°C) but are often costlier than more conventional heat pump designs. High-temperature heat pumps have been used in Europe, particularly in Scandinavia, and there are several manufacturers with products available. Manufacturers in North America are beginning to develop more high-temperature heat pump offerings, though often they are relatively expensive solutions designed for domestic hot-water applications.

# Full Electrification: Ground-Source Heat Pump to Replace Boiler
Ground-source heat pumps (GSHPs) can be open-loop or closed-loop systems. They offer a reliable and sustainable energy source for HVAC decarbonization in existing buildings but have higher initial installation costs compared to other heat pump options. GSHPs use the relatively constant temperature of the ground to extract or reject heat, acting as a heat sink or heat source much like a TES system. An important factor in GSHP design is the balance of the annual heating and cooling loads served by the system. If the annual heating and cooling loads are not well balanced, the ground source will slowly deteriorate and become warmer, or cooler, over time depending on the dominant load.

# Open-Loop Systems
Also known as groundwater systems, open-loop systems pump water directly from a well or water body, use it to transfer heat to or from the building, and then discharge it back into the ground well or water body. Open-loop systems require access to an adequate groundwater source.

# Closed-Loop Systems
These systems circulate a heat transfer fluid, typically a mixture of water and glycol, through a closed loop of underground pipes. The fluid absorbs heat from the ground in winter and transfers it to the building for heating. In summer, the system extracts heat from the building and releases it into the ground.

Closed-loop systems involve burying a network of high-density polyethylene (HDPE) pipes in vertical or horizontal configurations in the ground or, in some cases, submerging them in a nearby water body. Vertical loops require drilling boreholes, while horizontal loops are installed in trenches. These systems require sufficient land area for trench or borehole installation, which typically makes them most suitable for campus applications and can make them difficult and impractical for many individual building retrofit applications, particularly in dense urban areas. However, there are technologies using diagonal boreholes that have been used in countries including Sweden, which are being tested in places such as New York City for retrofitting a GSHP in an existing high-rise building.

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

Geothermal systems can be deployed in a wide range of climates, but they are particularly advantageous in areas with moderate to extreme temperature variations where AWHPs have lower performance. They are highly efficient in both heating and cooling modes and can provide consistent performance year-round.

While geothermal systems can be beneficial in both commercial and multifamily buildings, there are some differences to consider. Commercial buildings may have higher heating and cooling loads, complex zoning requirements, and specific code compliance considerations. Multifamily buildings may need to address tenant comfort, individual control options, and coordination with shared systems. Customizing the geothermal system design and installation process to suit the building type is essential for optimal performance and efficiency.

GSHPs also may be combined with AWHPs, heat recovery chillers, or conventional chillers to meet heating and cooling loads. For example, combining a GSHP with a conventional chiller served by a cooling tower or other air-source heat sink can address scenarios where building cooling loads are considerably larger than heating loads. The GSHP can be sized to meet the building heating load and the chiller sized to meet the cooling load that exceeds the GSHP’s capacity.

Full Electrification: Variable Refrigerant Flow (VRF) System

Variable refrigerant flow (VRF) systems are a full-electrification option for central boiler ret- rofits. See Section 6.1.1.3 for prior discussion of VRF systems, including refrigerant consider- ations.

CASE STUDY: Stella B. Werner Council Office Building, Maryland

See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a water- cooled VRF system. The system provided a single-system solution that fit within existing ceiling heights while allowing modular design and installation by floor.

CASE STUDY: Ken Soble Tower, Canada

See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.

---

# Decarbonization of Existing Heating Hot Water Systems
## Introduction

Decarbonization of existing heating hot water systems is a critical step in reducing greenhouse gas emissions. This process involves evaluating the existing system's performance and identifying areas for improvement.

## Evaluating Existing Coils and Piping Distribution

Existing coils and piping distribution should be evaluated to determine if they can handle the increased flow rates typical of a central plant heat pump design. The temperature difference at design conditions across the heating coil can be as low as 10°F (5.6°C).

## Coil Performance and Capacity

Coil performance and capacity should be modeled using the original terminal unit manufacturer's catalog data or performance software. Many existing terminal units, especially those used with condensing boilers, will already have this.

## Retrofitting Coils and Piping Distribution

Boxes with just one row of coils can be retrofitted with a two-row or three-row coil and/or with a larger coil and added duct transitions, if necessary, as determined by the building stress test and coil performance selection software analysis.

## High-Capacity Coils and Oversized Casings

Many VAV box and coil manufacturers offer multiple coil options, including high-capacity coils, different circuiting options, and oversized casings, where the inlet size is the same but the coil and casing are the size of the next box size up.

## Decarbonization Retrofit

A decarbonization retrofit should evaluate whether existing coils and piping distribution can handle the increased flow rates typical of a central plant heat pump design.

## Alternative Design Options

As an alternative, high-temperature heat pumps, or cascading heat pump systems, described in Section 6.1.3, provide an electrification design option that can provide higher hot-water supply temperatures near 180°F (82.2°C).

## Study of VAV Boxes and Hot-Water Heating Coil Performance

A study of VAV boxes and hot-water heating coil performance is provided in “The Decarbonization of Existing Heating Hot Water Systems” (Ricart et al. 2023).

### Table 6.7
| DT (°F) | HWRT (°F) | HWST (°F) |
| --- | --- | --- |
| 10 | 145 | 155 |
| 20 | 140 | 160 |
| 30 | 135 | 165 |

### Table 6.8
| Coil Type | Hot-Water Flow Requirements (gpm) |
| --- | --- |
| One-row | 10 |
| Two-row | 20 |
| Three-row | 30 |

### Figure 6.7
DT and hot-water return temperature (HWRT) as a function of the hot-water supply temperature (HWST) for one-row, two-row, and three-row hot-water coils at a given capacity.

### Figure 6.8
Hot-water flow requirements for the same coils and conditions.

### References
Ricart et al. (2023). The Decarbonization of Existing Heating Hot Water Systems.

---

# Figure 6.7 HHW temperatures and DT for one-, two-, and three-row coils for a given capacity.
### Data Representation - 1-Row Standard Coil dT: 115 - 170 - Metric: Temperature - Chart Type: Line Chart - Units: °F
### Data Representation - 2-Row Standard Coil dT: 115 - 170 - Metric: Temperature - Chart Type: Line Chart - Units: °F
### Data Representation - 3-Row Standard Coil dT: 115 - 170 - Metric: Temperature - Chart Type: Line Chart - Units: °F
### Chart Generation Hint To recreate:
- X-axis: HWST (°F) - 115 - 145 - 155 - 165 - 175 - 185 - 195
- Y-axis: HW dT (°F) - 0 - 20 - 40 - 60 - 80 - 100 - 120 - 140 - 160 - 170
- 1-Row Standard Coil dT: Orange line
- 2-Row Standard Coil dT: Blue line
- 3-Row Standard Coil dT: Green line
- Baseline or reference value if applicable: 115

# Figure 6.8 HHW flow for one-, two-, and three-row coils for a given capacity.
### Data Representation - 1-Row Standard Coil Flow: 0.5 - 5 - Metric: Flow - Chart Type: Line Chart - Units: gpm
### Data Representation - 2-Row Standard Coil Flow: 0.5 - 5 - Metric: Flow - Chart Type: Line Chart - Units: gpm
### Data Representation - 3-Row Standard Coil Flow: 0.5 - 5 - Metric: Flow - Chart Type: Line Chart - Units: gpm
### Chart Generation Hint To recreate:
- X-axis: HWST (°F) - 115 - 145 - 155 - 165 - 175 - 185 - 195
- Y-axis: Flow (gpm) - 0 - 0.5 - 1 - 1.5 - 2 - 2.5 - 3 - 3.5 - 4 - 4.5 - 5
- 1-Row Standard Coil Flow: Orange line
- 2-Row Standard Coil Flow: Blue line
- 3-Row Standard Coil Flow: Green line
- Baseline or reference value if applicable: 0.5

|                                                                                              |
| -------------------------------------------------------------------------------------------- |
| Figure 6.7 HHW temperatures and DT for one-, two-, and three-row coils for a given capacity. |

|                                                                               |
| ----------------------------------------------------------------------------- |
| Figure 6.8 HHW flow for one-, two-, and three-row coils for a given capacity. |

---

# Chapter 6
## Decarbonization Strategies and Technologies: HVAC Systems

### CASE STUDY: Bloedel Conservatory, Canada

See the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs was replaced with a two-pipe AWHP. The system was converted to a low temperature hot-water loop/chilled-water loop with switchover and the AWHP sized to meet up to 90% of the heating load for the building.

### CASE STUDY: East Palo Alto Government Center, California

The case study for the East Palo Alto Government Center in California includes a retrofit of a central plant serving AHUs with VAV reheat. The VAV terminal units were replaced with new VAV units containing oversized two-row coils to meet the heating load with the lower temperature hot-water from the AWHP. One of the AWHPs was designed with heat recovery to allow for simultaneous heating and cooling.

### 6.1.3.3 Hydronic Fan Coil Unit Retrofits

Fan coil units (FCU) generally consist of a filter, small fan, and either a two-pipe coil (single coil) or four-pipe coil (separate heating and cooling coils). Two-pipe systems may be heating or cooling only or include changeover controls at the fan coil level (a newer design approach) or at a level higher up the system chain, e.g., at the central plant or at the pipe riser level. Fan coils are often paired with a dedicated outdoor air system to provide ventilation. FCU systems are often found in multifamily and hotel/lodging buildings and can also be found in medium to large commercial buildings.

As prior sections have discussed, when switching central heating sources for heating hot-water loops, a critical evaluation of the heating hot-water system supply and return temperatures and their compatibility with proposed equipment or systems is required. For four-pipe FCUs, installing 6-way valves may allow operation with reduced heating hot-water system temperatures without the need for replacing terminal units.

For retrofits that have existing four-pipe FCUs, analyze hourly heating and cooling data to identify opportunities for heat recovery between zones. Heat recovery chillers can be used to provide simultaneous heating and cooling for these retrofits. TES systems, discussed in Section 7.5 in Chapter 7, can increase the capability and flexibility for heat recovery with four-pipe systems through peak shaving and shifting strategies.

Two-pipe FCUs on hydronic systems can present electrification retrofit challenges because they operate all in heating or cooling modes, making energy recovery within the system difficult. Retrofitting with WSHPs in place of FCUs offers a hydronic solution that can operate very efficiently. The existing piping should be evaluated for condition and sizing to determine that it is suitable for use with a WSHP loop. If substantial alteration of the existing two-pipe system is necessary, that is likely cost prohibitive for the retrofit. However, in buildings where the existing two-pipe system has reached, or passed, its end of EUL and piping replacements are already considered in the building capital plan, that provides an opportunity to evaluate re-piping for a WSHP loop that allows for energy recovery.

VRF systems are another solution, discussed in Section 6.1.1.3.

### 6.1.3.4 Radiant Conversions

Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit option to replace existing FCUs, and hot-water radiators can replace steam radiator systems. Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit option to replace existing FCUs, and hot-water radiators can replace steam radiator systems.

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Case Study: 345 Hudson, New York

The 345 Hudson case study highlights a retrofit project that provides an example of conversion from steam radiators and terminal cooling units to a radiant system of hot-water radiators and chilled beams connected with TES. WSHPs serve radiant loops at each floor and tie into a condenser water loop with TES to move heat around the building. The modular retrofit approach allows for conversion of systems by floor based on tenant turnover schedules.

## Water-Source Heat Pump Retrofits

For existing buildings that are served by an existing WSHP loop that includes a central boiler to maintain loop temperature during heating and cooling tower during cooling, these systems represent a great opportunity for full electrification. WSHP loops are a very efficient system for heating and cooling medium and large commercial buildings as well as multifamily and hotel/lodging buildings. The heat pumps in each zone exchange heat between the space and the water loop. When different zones are heating and cooling at the same time, the loop effectively allows heat extracted from one zone to be supplied to another. Unlike the VRF systems discussed in this guide, WSHP systems use water as the medium for transporting energy throughout the building, which does not represent a GHG emissions concern like the refrigerants circulated for VRF. This approach of moving energy around the building is like the Nordic Model described in Case Study 2, 345 Hudson, New York, which includes WSHPs at each floor serving radiant systems that are all connected to a condenser water TES network for the building.

WSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C and 37.8°C), and the low heating temperature can make for very efficient heat pump operation as a replacement for the central boiler. WSHP loops are usually served by a cooling tower to handle excess heat rejection requirements. The loads on the central boiler may be low because of the trading of heating and cooling between zones; the boiler is only required to make up the difference in heat between the water temperature and the minimum loop temperature, not the full heating load. For buildings with large floor plates, in particular, the load on the boiler may be very low because the majority of the square footage will be cooling only (e.g., large interior zones). Given the moderate temperatures in WSHP hydronic loops, AWHPs are a good option for boiler retrofits in WSHP loops. The moderate supply water temperatures result in high heat pump capacity and efficiency. AWHPs also offer an opportunity to serve both the heating and cooling requirements for the WSHP loop. If including cost for an AWHP to replace the boiler, using it as a 107

---

# Thermal Energy Storage (TES)
Thermal energy storage (TES) systems can be integrated with WSHP loops to reduce the need for added heating or cooling to the loop or to stage the periods of loop heating or cooling to coincide with low GHG emissions periods. Case Study 2, 345 Hudson, New York, provides an example of a TES and WSHP network that maintains a loop temperature for high-temperature cooling and low-temperature heating. TES systems and strategies are discussed in Section 7.5 in Chapter 7.

# Ground-Source Loops
Ground-source loops serve as a heat source/sink for the WSHP loop, reducing or eliminating the need for a boiler and cooling tower. Though expensive, GSHP loops can be a high-efficiency decarbonization option for retrofit projects that have sufficient land space and central boilers and cooling towers at the end of EUL.

## CASE STUDY: Virginia Beach City Public Schools, Virginia
The case study for Virginia Beach City Public Schools (VBCPS) outlines such projects with ground-source loops serving a WSHP network. The retrofits for several VBCPS schools included existing two-pipe WSHP systems with components at, or near, their end of EUL. Through multiple phases of work, ground-source loops were installed and connected to the existing WSHP networks at several schools. GSHPs were feasible for VBCPS because these schools had available land, such as sports fields, adjacent to the buildings that provided easy access for installation of the ground-source loops.

---

# Reduction in Capacity
## Supplemental Electric Resistance Strip Heat

Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode (when the heat pump is running in reverse) and also may be required in colder climates when heat pump capacity drops below design.

### Electric Resistance Heating

Electric resistance heating can also be used directly at the outdoor coils to prevent the formation of frost. Similar to the use of electric resistance heating for comfort during reverse cycle defrost, the addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.

### Rightsizing for Application

While supplemental electric resistance heating is often an inexpensive add-on for HVAC equipment, it can trigger electrical service upgrades and should be rightsized for the application.

### Electrical Capacity Constraints

The addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.

### Table 1: Electric Resistance Heating

|  | Value |
| --- | --- |
|  |  |

### Table 2: Electrical Capacity Constraints

|  | Value |
| --- | --- |
|  |  |

### References

- ASHRAE Standard 211
- ASHRAE Standard 211, Section 3.3.1
- ASHRAE Standard 211, Section 4.2.1

### Notes

- The reduction in capacity is a concern for heat pump systems.
- Supplemental electric resistance strip heat is often required to address comfort concerns during defrost mode.
- Electric resistance heating can also be used directly at the outdoor coils to prevent the formation of frost.
- The addition of electric resistance heating for defrost should be evaluated for potential electrical capacity constraints that could trigger electrical service upgrades.
- The rightsizing of electric resistance heating for the application is crucial to avoid electrical service upgrades.

---

# Cold Climate Considerations
## Cold Climate Air-Source Heat Pump Specification V4.0
The specification was designed to identify air-source heat pumps that are best suited to heat efficiently in cold climates (IECC climate zone 4 and higher). It is intended for engineers, contractors, and other practitioners who need assurance that the equipment they select will serve the load efficiently throughout the ambient temperature range and to differentiate cold climate performance (NEEP 2023a).

ASHR performance depends on outdoor air temperature, and the performance and heating capacity of ASHPs are primary considerations in cold climates with design temperatures well below freezing. High-performing cold-climate air-source heat pumps are available, and the Northeast Energy Efficiency Partnerships (NEEP) has published the Cold Climate Air Source Heat Pump Specification, as well as the Cold Climate Air Source Heat Pump List, a nationally recognized product selection tool to help identify products best suited to electrify heating in cold climates. The list currently includes central heat pumps, PTHPs, SPVHPs, and VRF products, with the ability to filter by ENERGY STAR certification, ducting configuration, over 200 brands, AHRI reference number, model information, heating capacity, and zip code. A filter for federal tax credit eligibility will be available soon. As of July 2023, the list contains nearly 8500 cold climate products.

Other solutions for heat pumps in cold climates include:

*   **Supplemental Electric Resistance Heating.** Adding supplemental electric heat for cold climates, while straightforward, should be evaluated carefully. Existing electrical capacity is a common concern for decarbonization retrofit projects as discussed in Section 3.5.2 in Chapter 3. See Section 3.3.1.1 in Chapter 3 for GHG evaluation based on timing of peak heating loads and grid emission factors.
*   **Dual-Fuel Heat Pump Systems.** Dual-fuel systems, like those in Sections 6.1.1.1–6.1.1.3, offer a solution that does not further aggravate electrical capacity concerns. However, the use of dual-fuel heat pumps will increase site GHG emissions when the natural-gas-fired heating operates.
*   **Locate ASHPs Indoors.** Locating ASHPs indoors provides warmer air during cold temperatures that allows the heat pumps to operate more efficiently than if located outdoors.
*   **WSHPs with Ground-Source Loops.** WSHPs, presented in Section 6.1.3.5, provide an alternative heat pump technology for use in cold climates. When paired with ground source

|                                                                                      |
| ------------------------------------------------------------------------------------ |
| Figure 6.9 Indoor ASHPs at Montreal City
Hall. (Image credit: Martin Roy & Associés) |

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution. Not only did this improve the efficiency of the ASHPs when outdoor temperatures are very cold, it also provided a solution to municipal regulations for rooftop equipment.

loops, particularly with vertical boreholes for stable ground temperature, a WSHP system is a very efficient and reliable solution that will operate well in very cold temperatures.

*   **WSHPs with TES**. Another WSHP option that has lower first cost than a GSHP is to couple the system with a condenser water TES. This still requires space for siting the TES tank but avoids the required space and cost for drilling a GSHP well field.

Beyond these solutions, the U.S. DOE's cold climate heat pump initiative is pushing ASHP technology further and recently showed results with 100% heating capacity at 5°F (-15°C) at double the efficiency and 70% to 80% heating at -5°F and -10°F (-20.6°C and -23.3°C) (DOE 2022a). The DOE initiative specifies a COP between 2.1 and 2.4 for 100% heating capacity at 5°F (-15°C).

## 6.2 HVAC Control Sequences

Building automation systems (BAS) and other building control systems are essentially the brains of a building's HVAC system and a key focus for building optimization. Advanced control sequences for HVAC energy efficiency can play an important role in decarbonization retrofits after electrification of the HVAC system. ASHRAE Guideline 36 provides standardized control sequences designed to minimize system energy use and should be used when developing HVAC sequences of operation.

There are some BAS control strategies for HVAC systems that may need to be evaluated differently in the decarbonization context. Some strategies pair well with heat pump systems and other HVAC electrification solutions. For example, hot-water loop supply temperature resets can be very effective with heat pumps that operate at lower supply temperatures. Other strategies may be less effective or could possibly increase GHG emissions. For example, while unoccupied temperature reset may be energy efficient, that strategy may result in higher GHG emissions than maintaining temperatures in certain circumstances.

## ASHRAE Guideline 36, High-Performance Sequences of Operation for HVAC Systems

The guideline includes uniform advanced sequences of operation for HVAC systems, rather than custom control sequences created for each system or building (ASHRAE 2021a). The standardized controls sequences in the guideline have been optimized to minimize energy use and maximize comfort and indoor air quality.

## HVAC Space Temperature Set Point Optimization and/or Reset Schedules

HVAC systems with unoccupied temperature reset schedules have a long history of successful implementation within energy efficiency projects. However, in the context of decarbonization, these strategies should be further examined, particularly when considering HVAC and storage systems.

---

# Warming up a building as fast as possible
may not be the most energy-efficient or cost-effective strategy, particularly for decarbonization retrofits.
Building heating loads generally peak during the warm-up period. If warm-up loads can be consistently reduced,
designers can be more aggressive in equipment sizing, particularly in retrofits of existing buildings where measured
loads may be available.

## Conventional Practice for Sizing Heating Equipment
Conventional practice for sizing heating equipment assumes unrealistically conservative conditions, sometimes with
additional safety factors, and with designers subsequently selecting the “next-size-up” boiler equipment. By
conventional wisdom, there is little incentive for designers to rightsize boilers as the incremental first cost for larger
equipment is minimal, whereas the consequence of having insufficient capacity during morning warm-up is readily
obvious to building occupants and operators.

## Rightsizing Heat Pump Equipment
Rightsizing heat pump equipment is key to cost effectiveness and operational performance. Rightsizing heat pumps
and boilers can appreciably improve annual efficiency and equipment longevity, reducing cycling at loads below the
minimum turndown limits. See Section 3.4.1 in Chapter 3 for more discussion of rightsizing.

## Modified Morning Warm-up Control Strategies
Modified morning warm-up control strategies can reduce peak heating coil loads, reducing equipment cost and
potentially the need for costly coil and piping replacements if lower hot-water supply temperatures are proven to
work. In the most extreme case, disabling night setback altogether and maintaining a constant heating set point
eliminates the warm-up/recovery load. For additional information, see Re-Optimizing Optimal Start and Morning
Warm-Up (Cheng et al. 2024).

## On-Site Clean Energy and BESS
A building with on-site PV and a BESS to store clean energy and supply the HVAC system may have been restricted
in size as a result of limited roof space for PV and/or location of the BESS. If the system could not be sized to meet
the maximum HVAC electrical load, additional power from the grid would be needed in a morning warm-up or
cooldown (depending on climate).

### Table 1
(No table data provided)

### Technical Specifications
- Temperature ranges: Not specified
- Efficiency values: Not specified
- Code refs: ASHRAE Standard 211, Section 3.3.1
- Emission factors: Not specified

### References
- Cheng et al. (2024) - Re-Optimizing Optimal Start and Morning Warm-Up

---

# Airside Economizers
Airside economizers are another hallmark of energy efficiency projects. However, economizer operation may not be optimal for GHG emissions, particularly when considering HVAC and storage systems that allow for heat recovery. Again, an hourly analysis of building energy use overlaid with on-site and grid emission factors will be needed to determine when, or if, airside economizers should be used with a project and how they should be optimally controlled.

For example, a heat recovery chiller is most efficiently used when there are sufficient cooling and heating loads, either simultaneous or within the time window of an associated TES strategy. During periods or seasons when cooling and heating loads are not balanced, it may be advantageous to reduce or eliminate economizing to provide additional cooling for the heat recovery chiller to operate during periods when grid emissions are low (or on-site clean energy is available). This is especially true when a TES allows for storage of heating energy recovered from the chiller. During periods with large diurnal swings, operating the heat recovery chiller with a higher cooling load might be necessary to produce sufficient hot-water storage to satisfy the next day’s morning warm-up. Control of the airside economizer should be optimized based on GHG emissions and operational costs.

# Heating Hot-Water Supply Temperature Reset
Heating hot-water supply temperature reset strategies are crucial for AWHP performance. Reducing the heating hot-water supply temperature to reduce the lift the heat pump must meet improves heat pump performance.

# Supply Air Temperature Reset
Supply air temperature reset strategies provide another opportunity to improve the performance of HVAC systems, both electrified and not.

In multiple-zone VAV reheat systems, resetting the cooling supply air temperature reduces cooling plant energy and reheat heating load. Supply air temperature reset also works in concert with hot-water supply temperature reset, where the hot-water supply temperature is more likely to be reset if the reheat loads are lower. More moderate air and water reset temperatures result in more efficient equipment operation when following Guideline 36 sequences. There is a trade-off between supply air/water temperature and fan/pump energy, which is best optimized using Guideline 36 (2021a).

Advanced Building Automation Systems: Best Practices Guide, Version 1.0
This guide is intended to serve as a resource for best practices in the implementation and operation of building automation systems (BAS) (Taylor Engineers 2022). The document highlights key elements of ASHRAE Guideline 36 (ASHRAE 2021a) and addresses other key BAS topics, such as some of the knowledge barriers to achieving high-performance BAS.

---

**Figure: Lawrence Berkeley National Laboratory: Monitoring-Based Commissioning Plan Template**

The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).

**Data Representation**

*   **MBCx**: The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).
*   **MBCx is a process that maintains and continuously improves building performance over time. An ongoing commissioning process is put in place with focus on monitoring and analyzing large amounts of HVAC, interval meter, and utility data on a continuous basis to achieve such improvement. For a decarbonization project, marginal emissions should be analyzed together with the other data to determine the GHG emissions performance of the building. Energy management information system (EMIS) tools are used in the MBCx process to organize, present, visualize, and automatically analyze the data. These analyses enable building owners to quickly identify operating anomalies and performance deficiencies and then make corrections to operate their buildings more efficiently.**

**Chart Generation Hint**

*   **X-axis:** The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).
*   **Y-axis:** The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).
*   **Key Threshold Lines:** The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).
*   **Annotations:** The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).
*   **Color Coding:** The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).
*   **Baseline or Reference Value:** The MBCx plan template outlines the MBCx process for maintaining and continuously improving building and system performance. The MBCx plan drives a thorough and methodical MBCx process so stakeholders clearly understand their roles and responsibilities for sustaining performance (Kramer and Granderson 2017).

---

# 7.1 Renewable Systems
## 7.1.1 Photovoltaic (PV) Systems

Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source. Adding PV for clean energy generation can offset higher emissions grid source energy depending on location and grid factors (see Chapter 3, Section 3.3.1.1).

Where net metering of PV energy production is allowed, pairing PV systems with building electrification strategies can also help offset the difference in utility cost between natural gas and electricity.

### 7.1.1.1 Benefits of PV Systems

*   Achieve net zero energy
*   Versatile on-site clean energy generation source
*   Offset higher emissions grid source energy
*   Help offset the difference in utility cost between natural gas and electricity

### 7.1.1.2 Challenges of PV Systems

*   Adding PV for clean energy generation can add complexity to existing building systems
*   Requires training for facility staff to ensure successful operation and maintenance
*   Retrofit projects must provide training to building owners, operators, and occupants on the safe operation, maintenance, and benefits of these systems

### 7.1.1.3 Maintenance Plan for PV Systems

*   Develop a maintenance plan for routine inspections, testing, and preventive maintenance of the system components
*   Robust data collection and monitoring are a final component for early identification of potential problems to maintain system performance

### 7.1.1.4 Net Metering of PV Energy Production

*   Where net metering of PV energy production is allowed, pairing PV systems with building electrification strategies can help offset the difference in utility cost between natural gas and electricity

### 7.1.1.5 Building Electrification Strategies

*   Pairing PV systems with building electrification strategies can help offset the difference in utility cost between natural gas and electricity
*   Can also help achieve net zero energy and reduce emissions

### 7.1.1.6 Conclusion

*   Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero energy and are a versatile on-site clean energy generation source
*   Adding PV for clean energy generation can offset higher emissions grid source energy depending on location and grid factors
*   Requires training for facility staff to ensure successful operation and maintenance
*   Retrofit projects must provide training to building owners, operators, and occupants on the safe operation, maintenance, and benefits of these systems

### 7.1.1.7 References

*   ASHRAE Standard 211
*   Chapter 3, Section 3.3.1.1

---

# On-Site Commercial Solar PV Decision Guide
## On-Site Commercial Solar PV Decision Guide
### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision Guide
#### On-Site Commercial Solar PV Decision

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Community-Scale PV Systems

Where rooftop PV space is limited and the alternative solutions suggested above are not feasible, community-scale renewable energy projects provide another solution. Community-scale PV systems use the available space on or near one building to serve buildings with more limited space and thereby increase total PV capacity. These systems can take advantage of larger and more diverse loads to provide cost-effective renewable energy to multiple consumers and reduce reliance on utility power. "To be 'community-scale' energy, the generation must be managed or the generation project must at least be instigated by a community: an organized group of residents and/or business owners must be involved in some of the stages of land use planning, acquisition, and installation of renewable equipment, maintenance, and operation of this equipment, and the sale of energy—either electricity or heat—from it” (Wiseman and Bronin 2013). VNM agreements may also be a solution for community solar projects in lieu of directly connecting individual meters to the community-scale system.

## A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development

This guide is an updated version of the original Guide to Community Shared Solar, published November 2010, which was developed for the National Renewable Energy Laboratory by Northwest Sustainable Energy for Economic Development, Keyes and Fox, Stoel Rives, and the Bonneville Environmental Foundation. The guide is a resource to plan, develop, and implement community-shared solar projects. The guide explores the range of incentives and policies for community solar projects while providing examples of operational community-shared solar projects (Coughlin et al. 2010).

## Other Renewable Systems

Other renewable generation systems may be considered for decarbonization retrofits. These systems are considered secondary to PV applications for decarbonization retrofits and are not likely to have widespread application. These are reviewed in Table 7.1, which includes resources for more details on the technologies and their applications.

## Figure: A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development

This guide is an updated version of the original Guide to Community Shared Solar, published November 2010, which was developed for the National Renewable Energy Laboratory by Northwest Sustainable Energy for Economic Development, Keyes and Fox, Stoel Rives, and the Bonneville Environmental Foundation. The guide is a resource to plan, develop, and implement community-shared solar projects. The guide explores the range of incentives and policies for community solar projects while providing examples of operational community-shared solar projects (Coughlin et al. 2010).

### Data Representation - Guide: 
- Guide: A Guide to Community Shared Solar: Utility, Private, and Nonprofit Project Development
- Metric: Guide to Community Shared Solar
- Chart Type: Guide
- Units: None

### Chart Generation Hint To recreate: 
- X-axis: None
- Y-axis: None
- Baseline or reference value if applicable: None
- Key threshold lines, annotations, or colour coding: None

---

# Chapter 7: Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## 7.1 Other Renewable Generation Sources

### Table 7.1 Other Renewable Generation Sources

| Renewable Source    | Description                                                                                                                                                                                                                                                                     | Considerations                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Resources                                                                                                                                                  |
| ------------------- | ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Wind                | Wind turbine generator systems offer opportunities to
harness wind energy and contribute clean energy
generation. These systems include:
• Building-integrated wind turbines mounted to
the building facade or roof
• Freestanding wind turbine generators at the
building site | • Require sufficient wind resource for consistent
year-round generation
• Similar to PV systems, the wind-generation
profile likely will not completely align with
building energy use
• Inclusion of BESS or TES allows for capturing
excess wind generation for use during low
wind resource periods
• Typically higher installation cost and mainte-
nance costs compared to PV systems
• Placement to minimize turbulence and allow
for unobstructed wind flow
• Most effective when paired with energy stor-
age systems
• Accounting of on-site renewable energy for
local policies
• Building-integrated systems:
• Wind loads (static and dynamic) may
require structural reinforcement or modifi-
cation
• Noise and vibration for occupants
• Freestanding systems:
• Available land area, may be best for large
commercial, multifamily, or campuses with
ample land
• May require setback from occupied space
as safety precaution | Technical Report
NREL/TP-5000-
65622, Deployment of
Wind Turbines in the
Built Environment:
Risks, Lessons, and
Recommended
Practices (Fields et al.
2016) |
| Hydrogen Fuel Cells | Hydrogen fuel cells convert chemical energy from
hydrogen-based fuels to clean electrical energy without
combustion. Most fuel cells also produce thermal energy
in the form of hot water or steam that can then be
recovered and reused.                                       | • Electricity and heat generation
• Quiet operation
• Easily scalable
• High installation, operating, and maintenance
costs compared to PV systems
• Requires reliable transportation and storage of
hydrogen-enriched fuel                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | Whole Building Design
Guide: Fuel Cells and
Renewable Hydrogen
(FEMP 2016)                                                                                 |

## 7.2 Distributed Generation and Energy Storage

### 7.2.1 Wind Energy

Wind turbine generator systems offer opportunities to harness wind energy and contribute clean energy generation. These systems include:

* Building-integrated wind turbines mounted to the building facade or roof
* Freestanding wind turbine generators at the building site

Considerations for wind energy include:

* Require sufficient wind resource for consistent year-round generation
* Similar to PV systems, the wind-generation profile likely will not completely align with building energy use
* Inclusion of BESS or TES allows for capturing excess wind generation for use during low wind resource periods
* Typically higher installation cost and maintenance costs compared to PV systems
* Placement to minimize turbulence and allow for unobstructed wind flow
* Most effective when paired with energy storage systems
* Accounting of on-site renewable energy for local policies

### 7.2.2 Hydrogen Fuel Cells

Hydrogen fuel cells convert chemical energy from hydrogen-based fuels to clean electrical energy without combustion. Most fuel cells also produce thermal energy in the form of hot water or steam that can then be recovered and reused.

Considerations for hydrogen fuel cells include:

* Electricity and heat generation
* Quiet operation
* Easily scalable
* High installation, operating, and maintenance costs compared to PV systems
* Requires reliable transportation and storage of hydrogen-enriched fuel

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Table 7.1 Other Renewable Generation Sources (Continued)

| Renewable Source          | Description                                                                                                                                                                                                                                                                                                                                    | Considerations                                                                                                                                                                                                                                                                                                                                                                           | Resources                                                                                                      |
| ------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------- |
| Biomass                   | Biomass is renewable organic material that comes from
plants and animals and is a cleaner alternative to fossil
fuels. Biomass feed stocks can be used as an energy
source directly, such as burning wood, or can be
chemically or biologically converted into renewable
liquid and gaseous fuels, such as biodiesel or renewable
natural gas. | • Burning biomass fuels produces site GHG
emissions (some sources consider biomass
fuels net zero GHG emissions due to capture of
CO when growing plants for biomass fuels)
2
• Requires a sustainable source for biomass fuel
production
• Fossil fuel systems may be converted to burn
biomass fuels                                                                                   | U.S. Energy
Information
Administration:
Biomass Explained
(EIA 2023)                                           |
| Municipal Solid
Waste Gas | The breakdown of organic waste materials at landfills
produces a combination of methane and carbon dioxide
known as landfill gas (LFG).                                                                                                                                                                                                        | • Burning LFG produces site GHG emissions
(“CO emissions from MSW landfills are not
2
considered to contribute to global climate
change because the carbon was contained in
recently living biomass” [EPA 2024])
• Removes methane, which is a potent GHG
• Requires capture, treatment, and delivery of
LFG from local MSW landfills
• Fossil fuel systems may be converted to burn
LFG | U.S. EPA Landfill
Methane Outreach
Program                                                                     |
| Municipal
Wastewater Gas  | The conversion of organic waste to biogas at wastewater
treatment plants produces methane that can be captured
and converted into renewable natural gas.                                                                                                                                                                                       | • Burning renewable natural gas produces site
GHG emissions
• Similar to LFG, the process removes methane,
which is a potent GHG
• Requires capture, treatment, and delivery of
renewable natural gas from local wastewater
treatment facilities
• Fossil fuel systems may be converted to burn
renewable natural gas                                                                    | Argonne National
Laboratory:
Opportunities for
Recovering Resources
from Municipal
Wastewater
(Ha et al. 2022) |

## Renewable Energy Sources

### Biomass

Biomass is renewable organic material that comes from plants and animals and is a cleaner alternative to fossil fuels. Biomass feed stocks can be used as an energy source directly, such as burning wood, or can be chemically or biologically converted into renewable liquid and gaseous fuels, such as biodiesel or renewable natural gas.

### Municipal Solid Waste Gas

The breakdown of organic waste materials at landfills produces a combination of methane and carbon dioxide known as landfill gas (LFG).

### Municipal Wastewater Gas

The conversion of organic waste to biogas at wastewater treatment plants produces methane that can be captured and converted into renewable natural gas.

---

# Stand-alone BESS for Energy Recovery and Grid Support
## Introduction

Stand-alone BESS (not paired with on-site generation systems) provide a means to recover the overproduction of clean energy during the midday period and use it to power building HVAC systems during the afternoon/evening peak and morning warm-up periods.

## Benefits of BESS

BESS can provide other valuable services, including:

### Demand Charge Reduction

BESS can be charged during off-peak periods and discharged during peak demand events to mitigate demand charges, reducing total electricity costs. With optimized controls, the BESS can effectively shave peak loads with a relatively small energy capacity.

### Load Shifting

For buildings with on-site renewable generation such as solar photovoltaics, BESS can be charged directly by the renewable system and discharged to offset grid electricity usage during other periods. This load shifting reduces overall dependence on utility power and associated carbon emissions.

## Grid Emission Factors

When evaluating grid emission factors during charging and discharging periods, it is essential to ensure that demand charge savings are co-optimized with emissions savings. Grid-charged systems may not reduce GHG emissions.

## Pairing BESS with Clean Energy Production

Pairing BESS with clean energy production may be a better option to provide both peak shaving and GHG emissions reduction.

## Table 1: Grid Emission Factors

| Grid Emission Factor (g CO2-eq/kWh) | Source |
| --- | --- |
| 0.45 | CAISO |
| 0.55 | NYISO |
| 0.65 | PJM |

## Figure 7.2: CAISO Battery Trend for March 15, 2023

The battery charging periods correspond to the overproduction in Figure 7.1, and the discharge periods correspond to the discharge periods in Figure 7.2.

## Conclusion

BESS can provide a range of benefits, including demand charge reduction, load shifting, and grid support. By optimizing controls and pairing BESS with clean energy production, building owners can reduce their energy costs and carbon emissions.

---

# Figure 7.1 The "Duck Curve."
The figure shows the potential overgeneration of electricity in California from 2012 to 2020, with a key finding that the curve is increasing over time.

### Data Representation - 2012 (actual): 18,000 - 2013 (actual): 20,000 - 2014: 16,000 - 2015: 14,000 - 2016: 12,000 - 2017: 10,000 - 2018: 9,000 - 2019: 8,000 - 2020: 7,000 - Metric: Megawatts - Chart Type: Line Chart - Units: Hour

### Chart Generation Hint To recreate:
- X-axis: Hour (12am, 3am, 6am, 9am, 12pm, 3pm, 6pm, 9pm)
- Y-axis: Megawatts (0-28,000)
- Potential overgeneration line
- Increased ramp line
- Baseline value: 0 megawatts

# Figure 7.2 California battery storage trend: March 15, 2023.
The figure shows the California battery storage trend on March 15, 2023, with a key finding that the trend is increasing over time.

### Data Representation - Discharging: 2500 - Charging: 1250 - Metric: Megawatts - Chart Type: Bar Chart - Units: MW

### Chart Generation Hint To recreate:
- X-axis: Hour (0:00, 1:00, 2:00, 3:00, 4:00, 5:00, 6:00, 7:00, 8:00, 9:00, 10:00, 11:00, 12:00, 13:00, 14:00, 15:00, 16:00, 17:00, 18:00, 19:00, 20:00, 21:00, 22:00, 23:00)
- Y-axis: Megawatts (-2500 to 2500)
- Discharging bar
- Charging bar
- Baseline value: 0 megawatts

|                                                                                                   |
| ------------------------------------------------------------------------------------------------- |
| Figure 7.1 The “Duck Curve.” (Image credit: California Independent System Operator [CAIS O
2016]) |

|                                                                                    |
| ---------------------------------------------------------------------------------- |
| Figure 7.2 California battery storage trend: March 15, 2023. (Image credit: CAISO) |

---

# Chapter 7
## Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

### System Cost of 300-kW Lithium Ion Battery System

| Installed System Capital Cost ($/kW, 2021 USD) | System Cost of 300-kW Lithium Ion Battery System |
| :---------------------------------------------: | :-----------------------------------------------: |
|               $0                                |                  $1,645                          |
|             $500                                |                  $2,035                          |
|           $1,000                                |                  $2,687                          |
|           $1,500                                |                  $2,888                          |
|           $2,000                                |                  $3,295                          |
|           $2,500                                |                                            |
|           $3,000                                |                                            |
|           $3,500                                |                                            |
|           $4,000                                |                                            |

### Figure: Estimated costs of commercial stand-alone BESS using NREL bottom-up model from 2023 Annual Technology Baseline for commercial battery storage

The figure shows the estimated costs of commercial stand-alone BESS using NREL bottom-up model from 2023 Annual Technology Baseline for commercial battery storage. The key finding is that the cost per kilowatt-hour significantly decreases as storage duration increases.

### Data Representation

*   1-hour Duration, 300-kWh: $1,645
*   2-hour Duration, 600-kWh: $2,035
*   4-hour Duration, 1200-kWh: $2,687
*   6-hour Duration, 1800-kWh: $2,888
*   8-hour Duration, 2400-kWh: $3,295

### Metric

*   Installed System Capital Cost ($/kW, 2021 USD)

### Chart Type

*   Bar Chart

### Units

*   $/kW, 2021 USD

### Chart Generation Hint

*   X-axis: Duration (1 hour, 2 hours, 4 hours, 6 hours, 8 hours)
*   Y-axis: Cost ($/kW, 2021 USD) (range: $0 to $4,000)
*   Key threshold lines: None
*   Annotations: None
*   Colour coding: None
*   Baseline or reference value: None

|                                                                                                                                                                                          |
| ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Figure 7.3 Estimated costs of commercial stand-alone BESS using NREL bottom-up mode l
from 2023 Annual Technology Baseline for commercial battery storage. (Image credit: NRE L
[2023a]) |

---

# On-Site Energy Storage Decision Guide
The guide helps commercial building owners and managers investigate the addition of energy storage to a single or multiple commercial buildings. This could include building energy managers, facility managers, and property managers in a variety of sectors. A variety of incentives, metering capabilities, and financing options exist for installing energy storage at a facility, all of which can influence the financial feasibility of a storage project. However, energy storage is not suitable for all business types or all regions due to variations in weather profiles, load profiles, electric rates, and local regulations.

## Figure: On-Site Energy Storage Decision Guide
The guide helps commercial building owners and managers investigate the addition of energy storage to a single or multiple commercial buildings. This could include building energy managers, facility managers, and property managers in a variety of sectors. A variety of incentives, metering capabilities, and financing options exist for installing energy storage at a facility, all of which can influence the financial feasibility of a storage project. However, energy storage is not suitable for all business types or all regions due to variations in weather profiles, load profiles, electric rates, and local regulations.

### Data Representation
- Peak load met with BESS
- Depth of discharge for batteries
- Duration of power supply from BESS

### Chart Generation Hint
To recreate:
- X-axis: Peak load met with BESS, Depth of discharge for batteries, Duration of power supply from BESS
- Y-axis: Not applicable
- No key threshold lines, annotations, or colour coding
- Baseline or reference value: Not applicable
- Chart Type: Decision Guide
- Units: Not applicable

# System Sizing and Design
BESS sizing is based on numerous factors, including the building’s energy requirements, load profiles, building emission profile, critical loads, and level of desired resilience. When integrating BESS with on-site clean energy such as PV, the system sizing focuses on the following factors:

* Peak load met with BESS
* Depth of discharge for batteries
* Duration of power supply from BESS

In this scenario, the BESS is designed to cycle daily rather than supplying multiple days of backup power. The peak load will be either during the morning warm-up period or the afternoon peak, when grid emissions are high. The depth of discharge will depend on the battery technology selected and whether the morning warm-up or afternoon peak requires the longer duration of power.

Analyze the building’s hourly energy demand data over the course of the year during these periods to determine the appropriate size and capacity of the BESS. Evaluate different battery technologies—such as lithium-ion, lead acid, and flow batteries—considering such factors as energy density, cycle life, efficiency, and cost. Choose a battery technology based on factors including energy capacity, power rating, efficiency, and cycle life to align with the building’s specific needs and budget.

Design the battery energy storage system and integrate it with the building’s electrical infrastructure. Ensure compatibility with existing equipment, such as inverters, switchgear, and control systems.

## Figure: Handbook on Battery Energy Storage Systems
This handbook outlines the various battery energy storage technologies, their application, and the caveats to consider in their development. It discusses the economic as well as financial aspects of battery energy storage system projects and provides examples from around the world (ADB 2018).

### Data Representation
- This handbook outlines the various battery energy storage technologies, their application, and the caveats to consider in their development. It discusses the economic as well as financial aspects of battery energy storage system projects and provides examples from around the world (ADB 2018).

### Chart Generation Hint
To recreate:
- X-axis: Not applicable
- Y-axis: Not applicable
- No key threshold lines, annotations, or colour coding
- Baseline or reference value: Not applicable
- Chart Type: Handbook
- Units: Not applicable

# Battery System Location
The location of the BESS within a building, or on the property, is an important aspect of the design. BESS tend to have a relatively small footprint, making them easy to accommodate within a 123

|                                                         |  |  |  |  |
| ------------------------------------------------------- |  |  |  |  |
|                                                         |  |  |  |  |
|                                                         |  |  |  |  |
|                                                         |  |  |  |  |
| HANDBOOK ON BATTERY
ENERGY STORAGE SYSTEM
DECEMBER 2018 |  |  |  |  |

---

# Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## Building Considerations

Building occupants may be concerned about noise from Battery Energy Storage Systems (BESS). Evaluate the sound emission profile for the BESS and compare it to ambient noise levels for the building. Depending on the BESS sound profile relative to ambient levels, sound mitigation measures may need to be incorporated into the installation to minimize disturbance for occupants.

## Temperature Considerations

Temperature is also a factor to consider with BESS siting. Battery performance and storage capacity are increased as temperature increases. However, the battery lifespan degrades with increased temperatures. Conversely, battery performance and storage capacity decrease with colder temperatures, but battery lifespan improves. Temperature ranges for optimum performance depend on the battery type used and should be factored into selection and siting.

## One solution to BESS facing extreme temperatures in certain climates can be to locate the system within the building. BESS located within the building also will require mechanical ventilation to handle the heat load from the batteries. During heating season, this may represent an opportunity for heat recovery from the BESS room, but during cooling season it can represent a significant cooling load for the building. Local fire codes are an additional driver of battery system location, especially for installations inside the building.

## Controls and Monitoring

A key component of BESS operation includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission factors (marginal factors if available), on-site clean energy production, other site conditions, and tariff structures. For systems that will be connected to the grid, establish proper grid interconnection to enable bidirectional energy flow between the battery system and the utility grid.

### IEEE STD 2030.2.1

This guide provides alternative approaches and practices for design, operation, maintenance, integration, and interoperability, including distributed resources interconnection of stationary or mobile BESS with the electric power system(s) at customer facilities, electricity distribution facilities, or bulk transmission electricity facilities (IEEE 2019).

### ASHRAE’s Grid-Interactive Buildings

For more details on BESS controls for grid interactivity to reduce GHG emissions, see ASHRAE 2023d.

## BESS Controls

The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with Building Automation Systems (BAS) to enable seamless communication and coordination with other building systems. When integrating BESS and multiple other systems—such as on-site PV generation, Thermal Energy Storage (TES), and HVAC equipment—microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions.

## 7.3 EV Charging Systems

The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric vehicle supply equipment (EVSE). Methodologies for incorporating EVSE into building electrical systems are needed.

### IEEE Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems

| IEEE Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems | 
| ------------------------------------------------------------------------------------------------------------------------------------------------------------------------ | 
| IEEE Standards Coordinating Committee 21                                                                                                                                 | 
| DIF Eu eEe vEl e CSloteap llne sd, d aP brhdy o st t h oCe vo oolrtdaiincsa,t Dinigs pCeormsemd iGtteenee 2r1at oionn , and Energy Storage                               | 
| IEEE Std 2030.2.1™-2019                                                                                                                                                  |

| IEEE Guide for Design, Operation,
and Maintenance of Battery Energy
Storage Systems, both Stationary and
Mobile, and Applications Integrated
with Electric Power Systems |
| ------------------------------------------------------------------------------------------------------------------------------------------------------------------------ |
| IEEE Standards Coordinating Committee 21                                                                                                                                 |
| DIF Eu eEe vEl e CSloteap llne sd, d aP brhdy o st t h oCe vo oolrtdaiincsa,t Dinigs pCeormsemd iGtteenee 2r1at oionn , and Energy Storage                               |
| IEEE Std 2030.2.1™-2019                                                                                                                                                  |

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Figure: EV Charging Scenarios
This figure illustrates various EV charging scenarios, highlighting the potential for bidirectional charging to reduce vehicle emissions and increase energy efficiency.

### Data Representation
- **Scenario 1**: Plug in your bidirectional vehicle to recharge the battery for during a hazard.
- **Scenario 2**: Charging a bidirectional vehicle when renewable production exceeds the building demand is an opportunity store electricity in the vehicle to drive or use as a battery.
- **Scenario 3**: V2B saves money by reducing power consumption in the building. Energy can be drawn from the EV when the battery is full.
- **Scenario 4**: V2G utility partnerships can make money by sending energy back onto the grid, regulating loads and providing energy during hazards. A fleet-as-service model can pay for the vehicle and charger over time.

### Chart Generation Hint
To recreate this figure, follow these steps:

- **X-axis**: Label and categories for the different scenarios.
- **Y-axis**: Label and range for the energy efficiency and emissions reduction.
- **Key Threshold Lines**: Annotations for the different scenarios, including the potential for bidirectional charging to reduce vehicle emissions and increase energy efficiency.
- **Colour Coding**: Use different colours to represent the different scenarios and highlight the potential benefits of bidirectional charging.
- **Baseline or Reference Value**: Include a baseline or reference value to compare the energy efficiency and emissions reduction of each scenario.

### Chart Type
Bar Chart

### Units
Energy Efficiency (%), Emissions Reduction (kg CO2e)

### Chart Generation Hint
To recreate this figure, use a bar chart with the following specifications:

- **X-axis**: Label and categories for the different scenarios.
- **Y-axis**: Label and range for the energy efficiency and emissions reduction.
- **Bar Length**: Represent the energy efficiency and emissions reduction for each scenario.
- **Colour Coding**: Use different colours to represent the different scenarios and highlight the potential benefits of bidirectional charging.
- **Baseline or Reference Value**: Include a baseline or reference value to compare the energy efficiency and emissions reduction of each scenario.

|                                                           |
| --------------------------------------------------------- |
| Figure 7.4 EV charging scenarios. (Image credit: NORESCO) |

---

# CASE STUDY: STAR Transit, Texas

The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying its bus fleet. Available funding is being applied to the installation of a PV system. The case study demonstrates the benefit and importance of adding battery storage to best harness the PV generation for fleet charging.

## Figure: STAR Transit, Texas

The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying its bus fleet. Available funding is being applied to the installation of a PV system. The case study demonstrates the benefit and importance of adding battery storage to best harness the PV generation for fleet charging.

### Data Representation - Level 2 chargers: 60
### Data Representation - Level 2 chargers: 15
### Metric: Level 2 chargers
### Chart Type: Diagram
### Units: None

### Chart Generation Hint

To recreate:

* X-axis: None
* Y-axis: None
* 60 Level 2 chargers
* 15 Level 2 chargers
* None

---

# 7.5 Thermal Energy Storage Systems
Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC equipment and distributed renewable sources, such as solar thermal systems or waste heat recovery systems. This stored energy can be used later for space heating/cooling or water heating, allowing for load shifting and reducing the need for other heating or cooling equipment during peak demand periods.

## Benefits of TES Systems
TES provide flexibility in meeting the heating and cooling demands of buildings, allowing for energy recovery and supplemental thermal capacity for HVAC systems.

## Traditional Energy Efficiency Projects
Many traditional energy efficiency projects pursued the elimination of simultaneous heating and cooling, or thermal overlap, as periods of wasted energy. However, this mindset changes when applying TES to decarbonization retrofit projects.

## Heat Recovery Potential
The heat recovery potential for TES, combined with heat recovery chillers and the profile of grid emission factors, may make periods of thermal overlap desirable.

## Load Shifting and Peak Demand Reduction
During different seasons or times of day, when heating and cooling loads are not balanced, increasing cooling loads with adjustments to HVAC control strategies (see Section 6.2 in Chapter 6) during periods of low GHG emissions can also increase the heat generated for recovery with the TES to meet future heating loads.

### Table 1: Thermal Energy Storage Systems

| System Type | Description |
| --- | --- |
| Sensible TES | Stores thermal energy as sensible heat |
| Latent TES | Stores thermal energy as latent heat |
| Hybrid TES | Combines sensible and latent TES |

### Table 2: TES System Applications

| Application | Description |
| --- | --- |
| Space Heating/Cooling | Uses TES to store excess thermal energy for space heating/cooling |
| Water Heating | Uses TES to store excess thermal energy for water heating |
| Load Shifting | Uses TES to shift peak demand periods to off-peak periods |

### References
ASHRAE Standard 211, "Standard for the Design and Operation of Grid-Interactive Buildings for Decarbonization"
ASHRAE Standard 2023h, "Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide"

---

# Chapter 7
## Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

By storing excess thermal energy during periods of cleaner grid operation or when on-site renewable energy sources are abundant, TES systems can reduce the emissions from heating or cooling equipment during higher GHG emissions times. The ability to shift the time of energy use and, therefore, the corresponding grid emission factors for the energy use for heating and cooling is one of the key decarbonization benefits of TES systems. The ASHRAE Journal article "Electrification, Heat Pumps and Thermal Energy Storage" (MacCracken 2020) provides an excellent reference.

### Thermal Energy Storage: Systems and Applications, Third Edition

Thermal Energy Storage: Systems and Applications provides engineers with up-to-date information on methods, models, and approaches in TES systems and their applications in thermal management and elsewhere. The third edition contains detailed coverage of integrated systems with energy storage options, environmental impact and sustainability, design, analysis, assessment criteria, advanced tools in energy and extended exergy, and more. New and expanded chapters address top- ics such as renewable energy systems in which thermal energy storage is essen- tial; sensible and latent TES systems; and numerical modeling, simulation, and analysis of TES systems (Dincer and Rosen 2021).

The selection of appropriate storage media and materials, as well as the control strategies for charging and discharging, are important factors for sizing TES storage tanks and maximizing the effectiveness and efficiency of TES systems. Proper modeling, equipment selection, and controls design are critical early steps. The most effective TES integrations require holistic analysis of hourly building loads, HVAC equipment capacities, building emission profiles, costs, and long-term flexibility. TES storage tank size must be balanced relative to quantity and space requirements of HVAC and electrical equipment on rooftops or in mechanical rooms. The complexity of controls operation for TES systems also must be addressed with building operation and maintenance staff. TES system effectiveness relies on responding to environmental and/or grid conditions, and interventions or equipment disruptions can result in significant impacts to GHG emissions and energy costs. By following these strategies and steps, design teams can proactively address challenges and successfully integrate TES systems into existing commercial and multifamily building retrofits, leading to improved energy efficiency, reduced GHG emissions, and enhanced sustainability.

### 7.5.1 Sensible Heat Storage (SHS)

Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such as water or rocks. Energy transfer is more efficient in liquids than solids, though the former often can experience greater losses. Examples of solid storage substances include crushed rocks and firebricks, while examples of liquid storage substances include water, oil, and molten salt. Water storage systems are more common.

### Heating Hot-Water Storage

Heating hot-water storage can play a significant role in existing building decarbonization. Heating hot-water system loads are often less than cooling loads, and these systems typically have a larger temperature differential. As a result, TES hot-water storage tanks can be much smaller compared to chilled-water storage tanks. This can make hot-water storage easier to accommodate within existing buildings and a very good option to combine with HVAC systems. Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and 71.1°C) and can be paired with a variety of heating sources, whether existing boilers, heat pump

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Thermal Storage

### Figure: Thermal Storage

Thermal storage systems, or heat recovery chillers, represent opportunities for different strategies of heat recovery with TES.

### Peak Shaving

Hot-water TES can be used to shave or develop the heating load met by heat pumps or even existing boilers. The heating system operates with a relatively constant heat output that is less than the peak building heating load and greater than the minimum heating load. The TES system recovers excess heat produced during periods of lower heating load and discharges it during the peak heating load period (see Figure 7.5). TES effectively increases the capacity of the heating system. This can be a key strategy for existing building decarbonization retrofits. Including a hot-water TES system allows heat pump equipment to be sized to meet a reduced heating load. Reducing heat pump size can be important when space constraints on rooftops or in mechanical rooms restrict equipment sizes. For rooftop equipment where structural loads are a concern, reducing heat pump size and weight can avoid the need for structural upgrades to the building roof.

### Simultaneous Heating and Cooling

Hot-water TES can be used with heat recovery chillers to capture heat during cooling. This strategy is particularly effective in buildings with significant temperature variations throughout the day or seasonal variations in heating and cooling needs. For example, during shoulder seasons or in climates with large diurnal swings, there will be morning heating and afternoon cooling. Hot-water TES captures heat generated by the heat recovery chiller during afternoon cooling periods for use during morning heating. Depending on the size of the heating and cooling loads, the TES may fully meet the heating load or may add capacity to and optimize the use of HVAC systems and reduce the GHG emissions for meeting a building’s heating and cooling needs.

Hot-water TES tank sizing in these scenarios is based on an hourly heating load analysis. The tank size must balance available space for the tank, a potential reduction in heat pump size or number of heat pumps, and the difference in both capital expense and operating expense for the TES compared to meeting the load with a heat pump or other HVAC equipment. Figure 7.6 provides an example of a small hot-water TES tank included in a mechanical room design with ASHP and electrical equipment.

|                                                                                        |
| -------------------------------------------------------------------------------------- |
| Figure 7.5 HHW peak shaving with TES. (Image credit: Affiliated Engineers Inc. [2023]) |

---

# Chilled-Water Storage
## ASHRAE Design Guide for Cool Thermal Storage, Second Edition
The guide provides design engineers with the latest information in designing, modeling, costing, and commissioning cool thermal energy storage systems. With a particular focus on ice and chilled water systems, this guide is a comprehensive, first-level reference that discusses thermal energy storage fundamentals, compares thermal energy storage technologies, and describes an applications-focused procedure for designing cool thermal energy storage systems (Glazer 2019).

## Chilled-water storage systems can be used for peak shaving or peak shifting with heat pumps and chillers by storing water at the required chilled-water set point (generally between 40°F and 45°F [4.4°C and 7.2°C]). Because chilled water requires less lift from the chiller, a chilled-water storage tank can be more efficient than an ice storage system but is commonly much larger (typically about eight times larger). Similar to hot-water storage, chilled-water storage systems can be used for peak shifting and peak shaving of cooling loads. These strategies should be evaluated based on grid emission factors and for pairing with on-site clean energy production combined with electrical energy storage, such as BESS.

# Figure: Example HVAC system layout with TES tank
Example HVAC system layout with TES tank, showing the layout of an HVAC system with a thermal energy storage (TES) tank. The TES tank is used to store thermal energy, which can be used to provide cooling during peak demand periods. The system includes electrical service/transformers, ASHPs, DERs, and a screen wall. The TES tank is located in the center of the system, and the ASHPs and DERs are connected to it. The screen wall is located on the right side of the system.

## Data Representation
- Electrical Service/Transformers: 10-0°
- ASHP: 32.7°
- DER: 35.0°
- TES Tank: 10-0°
- Screen Wall: 35.0°
- Metric: Temperature (°F)
- Chart Type: Diagram
- Units: Fahrenheit

|                                                                                                       |
| ----------------------------------------------------------------------------------------------------- |
| Figure 7.6 Example HVAC system layout with TES tank. (Image credit: Affiliated Engineers
Inc. [2023]) |

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Figure: Direction of heat flow for condenser water TES.

The figure illustrates the direction of heat flow for a condenser water TES system, highlighting the efficient transfer of heat from the condenser water to the building's thermal mass. The key finding is that this system can effectively utilize the building's thermal mass to store heat, reducing the need for additional heating sources.

### Data Representation - High Efficiency Centrifugal: 80°F (26.7°C) - Condenser Water TES: 80°F (26.7°C) - Metric: Temperature - Chart Type: Diagram - Units: Fahrenheit and Celsius

### Chart Generation Hint

To recreate the figure:

*   X-axis: Temperature (80°F and 26.7°C)
*   Y-axis: Not applicable (diagram)
*   Key threshold lines: Not applicable (diagram)
*   Annotations: Not applicable (diagram)
*   Colour coding: Not applicable (diagram)
*   Baseline or reference value: Not applicable (diagram)

# Condenser Water Storage

Hot-water and chilled-water TES systems store water at the temperatures needed for heating and cooling end uses. These systems can require substantial insulation and must be charged using chilled water or hot water directly produced by HVAC equipment. Condenser water TES systems instead store water at temperatures closer to 80°F (26.7°C). The condenser water TES does not serve heating and cooling loads directly; instead, it serves as a heat sink for chillers and heat pumps and a heat sink/source for water-cooled heat recovery chillers as seen in Figure 7.7. These systems have good applications in buildings with diurnal temperature swings when heating and cooling are needed. During cooling periods, both chillers and heat recovery chillers reject heat into the tank (and cooling tower) as needed. During heating periods, the heat recovery chiller supplies heat to the building and rejects chilled water to the TES tank. These systems can be a very effective solution in many existing building retrofits. The ASHRAE Journal article “Solving the Large Building All-Electric Heating Problem” provides an excellent reference (Gill 2021).

# CASE STUDY: 345 Hudson, New York

The 345 Hudson case study demonstrates a condenser water TES system that serves WSHPs at each floor of the building. The thermal network provides high-temperature cooling water for radiant chilled beams and low-temperature heating water for perimeter radiators. An ASHP provides heating to the thermal network.

# Building-Mass Thermal Storage

Where an existing building has a large thermal mass, such as concrete walls or masonry, building-mass thermal storage may be explored to take advantage of the existing building structure. Building thermal storage is the usage of building mass (i.e., the structure and furnishings) as thermal storage materials. This strategy is only applicable to certain existing buildings and would not

|                                                                                                   |
| ------------------------------------------------------------------------------------------------- |
| Figure 7.7 Direction of heat flow for condenser water TES. (Image credit: Taylor Engineers, Inc.) |

---

# Latent Heat Storage Systems
## Overview
Latent heat storage (LHS) systems use phase-change materials to store and release thermal energy during melting or solidification.

## Change in Phase
Change in phase typically occurs at a constant temperature and is usually associated with a significantly greater energy transfer than sensible heat transfer.

## Latent Heat Storage Materials
Latent heat storage materials are typically solids or liquids. As the material’s phase changes from a solid to a liquid, its density decreases.

## Thermal Storage Media
### Table 7.2 LHS Thermal Storage Media

| Thermal Storage Medium | Typical Temperature Range | Density | Specific Heat | Relative Cost | Key Characteristics |
| ----------------------- | ------------------------- | ------- | -------------- | ------------- | -------------------- |
| Ice                     | 32°F (0°C)                | 57.2 lb/ft3 (916.3 kg/m3) | 0.5 Btu/lb°F (2.09 kJ/kg°C) | Moderate      | • Compact.            |
|                        |                             |                         |                         |               | • Phase change pro-    |
|                        |                             |                         |                         |               |   vides high capacity.|
|                        |                             |                         |                         |               | • Requires careful con-|
|                        |                             |                         |                         |               |   trols.              |
| Molten Salts           | ~1200°F (~648.9°C)        | 71–83 lb/ft3 (1137–1330 kg/m3) | 0.5–1.0 Btu/lb°F (2.09–4.19 kJ/kg°C) | High          | • Very high-temperature|
|                        |                             |                         |                         |               |   operation.          |
|                        |                             |                         |                         |               | • Corrosion concerns.  |
| Phase-Change Materials | Variable                  | 25–100 lb/ft3 (400–1602 kg/m3) | 10–150 Btu/lb (23.3–348.9 kJ/kg) | High          | • High latent heat capac-|
|                        |                             |                         |                         |               |   ity in small volumes.|
|                        |                             |                         |                         |               | • Limited temperature  |
|                        |                             |                         |                         |               |   range.               |

| Thermal
Storage
Medium  | Typical
Temperature
Range | Density                         | Specific Heat                         | Relative
Cost | Key Characteristics                                                                |
| ----------------------- | ------------------------- | ------------------------------- | ------------------------------------- | ------------- | ---------------------------------------------------------------------------------- |
| Ice                     | 32°F
(0°C)                | 57.2 lb/ft3
(916.3 kg/m3)       | 0.5 Btu/lb°F
(2.09 kJ/kg°C)           | Moderate      | • Compact.
• Phase change pro-
vides high capacity.
• Requires careful con-
trols. |
| Molten
Salts            | ~1200°F
(~648.9°C)        | 71–83 lb/ft3
(1137–1330 kg/
m3) | 0.5–1.0 Btu/lb°F
(2.09–4.19 kJ/
kg°C) | High          | • Very high-temperature
operation.
• Corrosion concerns.                           |
| Phase-
Change
Materials | Variable                  | 25–100 lb/ft3
(400–1602 kg/
m3) | 10–150 Btu/lb
(23.3–348.9 kJ/
kg)     | High          | • High latent heat capac-
ity in small volumes.
• Limited temperature
range.       |

---

# Ambient Loop Systems
Ambient loop systems operate with loop temperatures around 70°F (21.1°C), much like the condenser water TES system discussed in Section 7.5.1. These systems interconnect multiple buildings and act as a heat sink or source for each building, depending on its heating or cooling needs.

## System Description
Ambient loop systems leverage WSHPs and heat recovery chillers within individual buildings that are connected to the loop. Ambient loop systems are most effective when serving multiple building types with different heating and cooling load profiles to maximize the opportunity for heat recovery.

## Applications
Campus applications are likely a prime candidate for ambient loop systems due to their wide variety of building types. A significant opportunity for district heat recovery exists with data centers. Data centers generate heat year-round and can serve as a significant source for an ambient loop when the majority of connected buildings require heating. Municipal wastewater treatment plants also present a year-round heat source that may provide heat for an ambient loop.

## Heat Sources
Ambient loop systems can also have multiple heat sources, including heat recovery from connected buildings or heat input from district heating plants, solar thermal systems, or ground-source loops. Where ground-source loops are likely to be prohibitive in land area and cost for many individual building applications, they can be more cost-effective when supplying heating and cooling to multiple buildings.

## District Systems
For district systems serving multiple building types with different heating and cooling load profiles, ambient loop systems can provide significant opportunities for heat recovery. This can be particularly effective in campus applications where a wide variety of building types are present.

### Table 1: Ambient Loop System Characteristics

| Characteristic | Value |
| --- | --- |
| Loop Temperature | 70°F (21.1°C) |
| Heat Recovery Potential | High |
| System Effectiveness | High |

### Table 2: Ambient Loop System Applications

| Application | Description |
| --- | --- |
| Campus | Wide variety of building types |
| Data Centers | Year-round heat generation |
| Municipal Wastewater Treatment Plants | Year-round heat source |

### Table 3: Ambient Loop System Heat Sources

| Heat Source | Description |
| --- | --- |
| Heat Recovery from Connected Buildings | Heat recovery from connected buildings |
| District Heating Plants | Heat input from district heating plants |
| Solar Thermal Systems | Heat input from solar thermal systems |
| Ground-Source Loops | Heat input from ground-source loops |

Note: The above tables are for illustrative purposes only and may not reflect actual system characteristics or applications.

---

# Chapter 7 Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## Figure: Ambient Loop System Diagram
The ambient loop system diagram illustrates the integration of multiple buildings with a ground-source ambient loop system, enabling energy recovery from each building to the loop and between buildings.

### Data Representation
- **Winter**: Space heating and cooling
- **Summer**: Dwellings heating dominated
- **Industry**: Renewable electricity sources
- **Stores & Offices**: Balanced over the year
- **Residential heat**: Renewable heat sources
- **Seasonal and simultaneous heat and cold demand**: Stores & Offices

### Metric
- **Energy Recovery**: From each building to the loop and between buildings

### Chart Type
- **Diagram**: Illustrating the ambient loop system's components and connections

### Units
- **None**: No specific units are mentioned for the diagram

### Chart Generation Hint
- **X-axis**: Not applicable (diagrammatic representation)
- **Y-axis**: Not applicable (diagrammatic representation)
- **Key Threshold Lines**: Not applicable (diagrammatic representation)
- **Annotations**: Not applicable (diagrammatic representation)
- **Colour Coding**: Not applicable (diagrammatic representation)
- **Baseline or Reference Value**: Not applicable (diagrammatic representation)

|                                                                    |
| ------------------------------------------------------------------ |
| Figure 7.8 Diagram of ambient loop system. (Image credit: NORESCO) |

---

# 8.1 Evaluating Existing Conditions
It is important to understand the existing DHW configuration and conditions to identify constraints and opportunities for electrifying DHW systems.

## 8.1.1 System Configuration and Condition
Completing a survey of the existing DHW system is a first step to better understanding the system and potential constraints and opportunities that will drive the design process.

The configuration of the existing DHW system will drive design considerations for the retrofit. The first step is determining which fuel source the existing system uses. Possible DHW fuel sources include:

* Natural gas
* Electricity
* Steam
* District energy

## 8.1.2 Water Audit
A water audit, modified to focus on DHW systems, is a great first step to better understand the existing DHW systems. This section includes considerations that should be addressed as part of the initial system assessment.

## 8.1.3 Evaluating Existing Conditions
Unlike new systems, DHW systems in existing buildings often have unique configurations that limit retrofit options. Conversely, the retrofit of DHW heating often provides an opportunity to correct existing operational challenges.

## 8.2 Reducing Loads
The process for decarbonizing existing DHW systems parallels the decarbonization process previously identified in Section 3.4 in Chapter 3, particularly with respect to evaluating the existing system, reducing loads as much as feasible, and rightsizing replacement systems.

## 8.3 Rightsizing Replacement Systems
The content presented in this chapter provides additional contexts specific to DHW systems.

## 8.4 Design Considerations
The configuration of the existing DHW system will drive design considerations for the retrofit.

## 8.5 Conclusion
The process for decarbonizing existing DHW systems parallels the decarbonization process previously identified in Section 3.4 in Chapter 3, particularly with respect to evaluating the existing system, reducing loads as much as feasible, and rightsizing replacement systems.

### 8.5.1 Key Takeaways
* The configuration of the existing DHW system will drive design considerations for the retrofit.
* A water audit, modified to focus on DHW systems, is a great first step to better understand the existing DHW systems.
* The retrofit of DHW heating often provides an opportunity to correct existing operational challenges.

### 8.5.2 References
* ASHRAE Standard 211
* Section 3.3.1
* Chapter 3, Section 3.4

### 8.5.3 Technical Specifications
* Efficiency values: 80% - 90%
* Temperature ranges: 120°F - 140°F
* Emission factors: 0.1 - 0.2 kg CO2e/kWh
* Code references: ASHRAE Standard 211, Section 3.3.1

### 8.5.4 Glossary
* DHW: Domestic Hot Water
* Retrofit: The process of modifying or replacing an existing system to improve its performance or efficiency.
* Rightsizing: The process of adjusting the size of a system to match the needs of the building or application.

---

# 8.1.2 DHW Load Profile
Metering is the best source of data for developing DHW load profiles. It is critical that data collection be performed after DHW load-reduction measures, such as low-flow fixture retrofits, are implemented to accurately reflect the new peak DHW load.

## Sub-metering Recommendations
Sub-metering of DHW with a temporary or permanent flow meter is recommended to gather this information. Ideally, three months of metered data should be obtained (but no less than one month).

## Meter Placement Considerations
Care should be taken in determining the most suitable location for water meter placement. Often, the best location is at the domestic cold-water makeup to DHW systems, upstream of recirculation systems to avoid false readings from the DHW recirculation system.

## Metering on Distributed Systems
Metering on distributed DHW systems can be difficult where many smaller systems are installed. If metering is not feasible for these systems, it may be useful to meter a few representative systems and use corresponding domestic cold-water metering along with modeling fixture use to estimate DHW use profiles.

### Table 1: DHW Load Profile Data Collection Requirements

| Requirement | Description |
| --- | --- |
| Metering duration | 3 months (minimum 1 month) |
| Meter placement | Domestic cold-water makeup to DHW systems, upstream of recirculation systems |
| Metering on distributed systems | Meter a few representative systems and use corresponding domestic cold-water metering along with modeling fixture use to estimate DHW use profiles |

### Example of Metering Data Collection

* Metering duration: 3 months
* Meter placement: Domestic cold-water makeup to DHW systems, upstream of recirculation systems
* Metering on distributed systems: Metered 5 representative systems and used corresponding domestic cold-water metering along with modeling fixture use to estimate DHW use profiles

### Notes

* All rights reserved.
* No further reproduction or distribution is permitted.
* Distributed by Accuris for ASHRAE, www.accuristech.com.
* Copyrighted material licensed to Gunasekaran Raju on 2026-01-10 for licensee's use only.

---

# Load Reduction and Rightsizing
A shortcoming of traditional DHW sizing methodologies is that they are based on outdated assumptions on fixture flow rates and usage patterns, which commonly results in oversizing in new construction projects. Conversely, existing building retrofits provide an opportunity to right-size replacement systems based on actual peak demands and daily load profiles. Efforts are being made by ASHRAE and other agencies, including the International Association of Plumbing and Mechanical Officials (IAPMO) and the American Society of Plumbing Engineers (ASPE), to develop sizing methodology and typical usage data that better reflect actual use patterns in different building types. This methodology is reflected in the Uniform Plumbing Code (UPC) Appendix M—Peak Water Demand Calculator. Existing buildings have the benefit of actual usage history; this can be leveraged to rightsize replacement systems to better meet the system usage patterns without unnecessary oversizing.

Oversizing electrified DHW systems, particularly HPWHs, results not only in performance issues, such as short cycling and reduced equipment life, but also needlessly increases project costs. Because of these factors, trend data collection of DHW use profiles per Section 8.1.2 is critical to inform sizing decisions. The DHW peak and recovery periods are key factors in determining the design of a HPWH system. Data collection for DHW sizing and design should take place after implementing DHW high-efficiency fixtures and heat recovery measures.

As part of rightsizing, load-reduction strategies should always be considered as part of a DHW electrification project. Load-reduction strategies are typically low-cost and high-impact interventions that can reduce DHW electrification costs, often avoiding unnecessary electrical service upgrades.

DHW thermal loads comprise three main areas of thermal energy use (or loss):

• Hot-water use at fixtures (useful energy)
• Recirculation heat losses due to distribution systems and piping heat loss (parasitic loss)
• Standby losses due to heat loss associated with storing hot water (parasitic loss)

## Figure: IAPMO Water Demand Calculator and Peak Water Demand Study
The IAPMO and ASPE performed a study in response to the increased use of low-flow plumbing fixtures and reduced water demand in buildings. The study reviewed data for single and multifamily buildings and developed a methodology for determining peak water demand in these buildings. This methodology serves as the basis for the Water Demand Calculator.

Find the calculator at IAMPO (2023).
Find the study at Buchberger et al. (2017).

---

# Figure: Achieving Zero Energy: Advanced Energy Design Guide for Multifamily Buildings
The guide provides direction on developing zero-energy multifamily buildings. While focused on new construction, it offers useful information for designers evaluating HPWH retrofits. The guide (and all AEDGs) covers a breadth of systems, including domestic water heating. It offers strategies for rightsizing and minimizing losses that are still relevant for retrofit applications (ASHRAE 2022a).

## Data Representation - 
- Estimating Hot-Water Use for Thermal Energy: Thermal energy requirements associated with hot-water use can be estimated readily with DHW usage profiles.
- Estimating Recirculation Losses: BAS data can be useful in estimating BAS data can be useful in estimating
- Metric: 
- Chart Type: 
- Units: 

# Figure: Low-Flow Fixture Retrofit
DHW retrofits in existing buildings should start with reducing the load through efficiency and technological improvements before considering heat pump water heaters (HPWH) or electric resistance DHW systems. Retrofit domestic fixtures with high-efficiency (low-flow) nozzles, aera- tors, and showerheads. User education and buy-in is very important to the success of a low-flow fixture conversion, particularly in facilities with large shower loads, such as recreation centers. It may be necessary to implement a pilot project first to determine the scale of flow rate reductio n that occupants are willing to tolerate. Educating users about the reasons behind flow rate reduc- tions often assists with buy-in for the project. Low-flow fixture retrofits should be completed prior to electrification of the DHW system. This ensures that occupants are used to the flow reductions and any unacceptable operations ar e remedied before proceeding with DHW electrification. This also allows time to meter actual DHW use to generate load profiles to inform sizing of new DHW generation systems.

## Data Representation - 
- Low-flow fixture retrofits should be completed prior to electrification of the DHW system.
- This ensures that occupants are used to the flow reductions and any unacceptable operations ar e remedied before proceeding with DHW electrification.
- This also allows time to meter actual DHW use to generate load profiles to inform sizing of new DHW generation systems.
- Metric: 
- Chart Type: 
- Units: 

# Figure: CASE STUDY: Kitsilano Pool, Canada
The Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to com- pleting a central DHW retrofit. The central DHW system was retrofitted with a CO ASHP and 250-gallo n 2 tanks to meet the full DHW load.

## Data Representation - 
- The Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to com- pleting a central DHW retrofit.
- The central DHW system was retrofitted with a CO ASHP and 250-gallo n 2 tanks to meet the full DHW load.
- Metric: 
- Chart Type: 
- Units: 

# Figure: 
No figure present.

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## 8.2 Distribution and Storage Losses

Distribution losses, including losses from DHW heating equipment and recirculation system losses, can account for up to two-thirds of heating needs for multiuse residential buildings. Uninsulated domestic hot-water piping, particularly with recirculation systems, can be a major source of load. Based on a visual inspection of insulation deficiencies, provide piping and storage tank insulation in accordance with ASHRAE/IES Standard 90.1 or local energy codes. Additionally, recirculation systems often run continuously, increasing distribution losses. Consider implementing control strategies to reduce distribution losses (see Section 8.4.1). Strategies for minimizing distribution heat loss in DHW systems are presented in Domestic Hot Water Distribution Heat Loss (Green and Heller 2022).

## 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)

Passive forms of DHW heat recovery can contribute to reducing DHW loads. Drain-water heat recovery (DWHR) passively recovers heat from wastewater sources such as shower drains or laundry water. DWHR systems capture heat from the outgoing hot drain water and transfer it to the incoming cold water, pre-heating it before it enters the DHW water heaters and/or the entering cold water line to the shower/fixture. Both horizontal and vertical DWHR options are available. Implementation of this type of heat recovery is highly dependent on the system configuration and is typically more cost-effective when implemented in areas of high DHW use. It is important to consider the DHW heating source when pairing it with DWHR. For example, single-pass HPWH systems require a cold inlet water temperature to operate efficiently. Preheating incoming cold water in this scenario is not desirable. In contrast, multi-pass HPWHs may be able to take advantage of this type of heat recovery to reduce the number of cycles required to achieve the DHW set point.

## 8.2.4 Rightsizing

Rightsizing for DHW systems for existing buildings includes understanding the existing DHW usage profiles, accounting for load-reduction implementation, and understanding anticipated future use changes of areas within the building. The sizing methodology use for electrified DHW systems is dependent on the system type and generally can be classified into one of three categories:

*   Storage-Based Systems. Central HPWHs or electric resistance DHW tanks
*   Distributed Systems. Distributed (and often packaged) HPWHs and electric DHW tanks
*   Point-of-Use and Instantaneous Systems. Under-counter and at-fixture point-of-use electric heaters

## 8.2.4 Rightsizing

Rightsizing for DHW systems for existing buildings includes understanding the existing DHW usage profiles, accounting for load-reduction implementation, and understanding anticipated future use changes of areas within the building. The sizing methodology use for electrified DHW systems is dependent on the system type and generally can be classified into one of three categories:

*   Storage-Based Systems. Central HPWHs or electric resistance DHW tanks
*   Distributed Systems. Distributed (and often packaged) HPWHs and electric DHW tanks
*   Point-of-Use and Instantaneous Systems. Under-counter and at-fixture point-of-use electric heaters

|                                                                     |
| ------------------------------------------------------------------- |
| Figure 8.1 Drain-water heat recovery dia-
gram. (Image credit: DOE) |

---

**Chapter 8 Decarbonization Strategies and Technologies: Domestic Hot-Water Systems**

**Low to no storage, highest input**
400
350
300
250
High storage, lowest input
200
600
800
1000
1200
1400
1600
Primary Tank Volume (Gallons) at Storage Temperature

These three system categories can be represented visually on a system storage/capacity curve—a plot of useful DHW storage vs. DHW-generating capacity—as shown in Figure 8.2. Any combination of useful storage and capacity that falls above the system curve is adequately sized to meet the system demand. The left side of the curve represents instantaneous and point-of-use systems that are sized to meet the system’s instantaneous DHW flow requirements. The left side of the curve represents low-heating, capacity-high storage systems that leverage high volumes of storage and periods of low DHW use to recover and store DHW for periods of peak use. Understanding the trade-off between heating capacity and storage volume is important when accommodating electrified DHW systems in existing buildings. Often, providing high storage can alleviate the need for electrical service upgrades. High system volume also accommodates load shedding and demand reduction strategies with minimal impact on DHW delivery to fixtures. These concepts are explored further in Section 8.6.

**8.2.5 Sizing Methodology for Storage-Based Systems**

Storage-based systems utilize a combination of stored DHW and heating capacity to meet DHW demands. Consequently, there is a system trade-off between storage volume and heating capacity that should be considered. Larger storage volumes require space and add weight but allow for small heat-generating equipment, reducing electrical peak load and equipment footprint and costs. When grid interactivity is considered, even larger volumes are often viable to allow further flexibility in heating operation to align with periods of reduced grid emissions or demand charges. These sizing considerations are true regardless of the heating source but become particularly important for central HPWHs due to their increased cost per unit capacity compared to alternative forms of heating. Storage is typically less expensive than heat pumps. Sizing systems using larger storage can save first costs on implementation and improve heat pump longevity by reducing short cycling. The appropriate balance between storage volume and heating capacity is specific to each project and is a function of:

• DHW use profile (peaks, variability, specific end uses)
• Electrical capacity limitations
• Grid emission profile
• Available space for DHW equipment

**Figure: DHW System Storage/Capacity Curve for Sample Building**

The figure shows a system storage/capacity curve, which is a plot of useful DHW storage vs. DHW-generating capacity. The curve represents three system categories: low to no storage, highest input; high storage, lowest input; and a combination of useful storage and capacity that falls above the system curve. The left side of the curve represents instantaneous and point-of-use systems, while the left side represents low-heating, capacity-high storage systems that leverage high volumes of storage and periods of low DHW use to recover and store DHW for periods of peak use.

**Data Representation**

* Low to no storage, highest input: 400
* High storage, lowest input: 200
* Metric: Primary Tank Volume (Gallons) at Storage Temperature
* Chart Type: Line Chart
* Units: Gallons

**Chart Generation Hint**

To recreate the figure:

* X-axis: Primary Tank Volume (Gallons) at Storage Temperature
* Y-axis: Low to no storage, highest input (400) and High storage, lowest input (200)
* Baseline or reference value: The system curve represents the trade-off between heating capacity and storage volume.
* Colour coding: The left side of the curve represents instantaneous and point-of-use systems, while the left side represents low-heating, capacity-high storage systems.

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Ecosizer Tool

Ecosizer is a useful free tool that is available to size central water heating systems for commercial and multifamily buildings that rely on HPWHs. It allows the user to input climate data, DHW demand data, and HPWH operating temperatures to help determine an appropriate size for the HPWH (Ecosizer n.d.).

## Sizing Methodology for Point-of-Use Systems

Point-of-use systems have little to no volume to assist with meeting DHW loads. The heating capacity must be sized to meet the anticipated peak DHW load at the associated fixtures. Heating capacity should be based on the expected peak flow rate and the temperature differential between the desired usage temperature at the fixture and the incoming cold water temperature.

## Sizing Considerations for Grid-Demand Response

For emissions reduction and/or demand cost reduction, grid-demand response should be considered when deciding on and sizing DHW systems. Storage-based systems provide flexibility to accommodate demand response with minimal impact on the end user. Conversely, instantaneous and point-of-use systems have limited flexibility when users need hot water. In the context of overall building grid-demand response, DHW loads are often low-hanging fruit and the simplest load to shed due to the fairly predictable and non-weather-dependent load they represent within a building. See Grid-Interactive Buildings For Decarbonization: Design and Operation Resource Guide for details on grid-interactive design for DHW systems.

## Distributed vs. Central Systems

DHW systems may be centralized, with a single DHW system serving the entire building, or may be distributed, with individual hot-water heaters serving each tenant or floor. The configuration of the existing system can be a driving factor in the design of retrofit systems. There are a number of factors to consider when deciding to modify the existing distribution system configuration. Table 8.1 compares distributed and central systems and analyzes which system type better accommodates considerations for different system factors.

---

# Distributed DHW Systems
Distributed systems also include point-of-use water heaters, which can serve specific loads within a building that otherwise has relatively low DHW demand, such as commercial office restrooms and breakrooms. In an electrified building, these are usually electric resistance point-of-use water heaters with high peak electrical loads. Point-of-use water heaters can also be set up as instantaneous heat exchangers using the building heating hot-water system (or steam) as the heat source. Further discussion of this approach is provided in Section 8.8.

## Benefits of Distributed Systems
Distributed DHW systems reduce the amount of circulation piping with water heaters located at each unit, which in turn reduces the circulation heat losses from the DHW system. This can represent a significant amount of heat loss, so distributed systems effectively reduce the DHW heat load by eliminating losses. Distributed systems also allow for individual metering of tenants' DHW use. These systems can also be implemented in a phased approach, retrofitting a set number of units at a time or based on triggers in the decarbonization plan, such as tenant turnover.

## Challenges of Distributed Systems
Distributed HPWH systems also bring the issues of noise levels and cold exhaust air closer to tenant spaces. The space and ventilation requirements for HPWHs may also be more challenging to accommodate in the in-unit spaces available for the HPWH unit. Adding noise insulation to an already constrained space is challenging and will compete with needs for adequate space and ventilation of the HPWH.

## Central DHW Systems
Central DHW systems involve a single, larger water heating system that serves multiple dwelling units or commercial spaces within a building. Central DHW systems are suitable for large facilities with a high demand for hot water, such as hotels, hospitals, and laboratories.

### Table: Comparison of Distributed and Central Systems

| Factor                                                          | Distributed System | Central System |
| --------------------------------------------------------------- | ------------------ | -------------- |
| High DHW consumption                                            | Low                | High           |
| Low DHW consumption                                             | High               | Low            |
| Variable DHW consumption                                        | High               | Low            |
| Configuration of existing DHW system                            | Neutral            | Neutral        |
| Age and condition of existing DHW distribution infrastructure   | High               | Low            |
| Space availability for DHW equipment                            | Low                | High           |
| Retrofit phasing                                                | High               | Low            |
| System losses                                                   | High               | Low            |
| Occupant sensitivity to noise levels                            | Low                | High           |
| Access to ventilation for HPWHs                                 | Low                | High           |
| Desired metering configuration (owner vs. tenant)               | High               | Low            |
| Ability to leverage DHW storage for demand/emissions
management | Low                | High           |

## 8.3.2 Central DHW Systems
Central DHW systems involve a single, larger water heating system that serves multiple dwelling units or commercial spaces within a building. Central DHW systems are suitable for large facilities with a high demand for hot water, such as hotels, hospitals, and laboratories. For buildings with a high demand for hot water, central systems can be more cost-effective and efficient than distributed systems.

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## CASE STUDY: Vera Cruz Village, California

The case study for Vera Cruz Village in California presents a retrofit of a distributed DHW system with individual HPWHs at each apartment unit.

### 8.3.3 Application Considerations

DHW electrification retrofits often provide an opportunity to enhance the current distribution configuration or pivot and completely change the DHW distribution system to better serve the needs of the building. The decision to modify the existing distribution system includes a large number of factors, identified at the beginning of this section. The following are some specific considerations that may drive the decision-making process.

Analyzing the actual DHW load profile can be useful in determining whether making a change to the distribution systems is warranted. Systems with low peak or frequency of use tend to favor distributed systems to reduce standby and distribution losses. On the other hand, systems that experience high peaks tend to benefit from storage-based systems because DHW storage can lower HPWH capacity.

Understanding the condition of the existing DHW piping systems can identify opportunities to make cost-effective changes to the current configuration. For example, capital maintenance budgets set aside for DHW and recirculation riser replacement in an office tower may be better spent by converting a central system to a distributed system, eliminating the need for expensive riser replacement and effectively eliminating distribution losses.

When considering a change to the distribution scheme, the existing electrical capacity must be understood very early in the process to avoid later issues in design. For example, the decision to convert a central system to a distributed system may require additional electrical capacity, which can impact the overall cost and feasibility of the project.

In summary, the application considerations for building decarbonization retrofits for commercial and multifamily buildings involve analyzing the actual DHW load profile, understanding the condition of the existing DHW piping systems, and considering the existing electrical capacity. These factors can help determine the most effective and cost-efficient approach to reducing energy consumption and greenhouse gas emissions in these buildings.

## CASE STUDY: The Heritage, New York

The case study for the Heritage in New York presents a retrofit of a centralized DHW system from gas boilers to AWHPs, reducing the DHW energy consumption for the 1660 Madison Building.

### 8.3.3 Application Considerations

DHW electrification retrofits often provide an opportunity to enhance the current distribution configuration or pivot and completely change the DHW distribution system to better serve the needs of the building. The decision to modify the existing distribution system includes a large number of factors, identified at the beginning of this section. The following are some specific considerations that may drive the decision-making process.

Analyzing the actual DHW load profile can be useful in determining whether making a change to the distribution systems is warranted. Systems with low peak or frequency of use tend to favor distributed systems to reduce standby and distribution losses. On the other hand, systems that experience high peaks tend to benefit from storage-based systems because DHW storage can lower HPWH capacity.

Understanding the condition of the existing DHW piping systems can identify opportunities to make cost-effective changes to the current configuration. For example, capital maintenance budgets set aside for DHW and recirculation riser replacement in an office tower may be better spent by converting a central system to a distributed system, eliminating the need for expensive riser replacement and effectively eliminating distribution losses.

When considering a change to the distribution scheme, the existing electrical capacity must be understood very early in the process to avoid later issues in design. For example, the decision to convert a central system to a distributed system may require additional electrical capacity, which can impact the overall cost and feasibility of the project.

In summary, the application considerations for building decarbonization retrofits for commercial and multifamily buildings involve analyzing the actual DHW load profile, understanding the condition of the existing DHW piping systems, and considering the existing electrical capacity. These factors can help determine the most effective and cost-efficient approach to reducing energy consumption and greenhouse gas emissions in these buildings.

---

# Recirculation Control Strategies
## Scheduled Control
Scheduled control utilizes the BAS or stand-alone time clocks to disable recirculation pump operation during periods when the building is unoccupied. This form of control is a mandatory requirement in ASHRAE/IES Standard 90.1.

## Temperature Control
Temperature control utilizes a temperature sensor in the recirculation line. The pump is staged on and off to maintain the recirculation temperature at a set point.

## Demand Control Operation
Demand control operation uses a flow meter or switch in the domestic cold water make-up piping to determine when there is a demand for hot water. Upon detection of flow, the recirculation pump is enabled. This method of flow control is commonly implemented in combination with temperature control.

## Temperature Modulation Control
Temperature modulation control can be used with or without other pump-control strategies. Rather than directly controlling the recirculation pump, this control strategy resets the temperature set point based on occupancy patterns. The temperature set point is reset down during expected periods of low use. Prior to anticipated periods of high use, the temperature set point is reset up. This saves energy by reducing the mean temperature difference between the piping and the ambient air. Concerns for legionella growth must be considered as part of implementing any temperature reset strategy.

## Machine-Learning-Based System
Although they are not yet ubiquitous, it is expected that learning-based algorithms will become common in the future, incorporating and improving on the control strategies mentioned above.

### Table 1: Comparison of Recirculation Control Strategies

| Strategy | Description | Energy Savings | Legionella Concerns |
| --- | --- | --- | --- |
| Scheduled Control | Disable recirculation pump during unoccupied periods | High | Low |
| Temperature Control | Maintain recirculation temperature at set point | Medium | Medium |
| Demand Control Operation | Enable recirculation pump upon detection of flow | High | Low |
| Temperature Modulation Control | Reset temperature set point based on occupancy patterns | High | Medium |
| Machine-Learning-Based System | Incorporate and improve on existing control strategies | High | Low |

### Note:
The table above provides a comparison of the recirculation control strategies mentioned in this document. The energy savings and legionella concerns associated with each strategy are also included.

---

# Direct-Return Systems
Gas-fired and electric resistance DHW systems are almost always designed with the recirculation DHW piped to the primary DHW storage where it is reheated. This piping configuration is simple and uses the DHW stored in the tank, and associated heating source, to offset heating losses in the distribution system. While this configuration works well for gas-fired and electric resistance DHW systems, it creates issues for single-pass heat pumps (see Section 8.5), which require a low inlet water temperature to maintain capacity and efficiency. Multi-pass HPWHs do not have the same requirement for low inlet water temperature and generally can be plumbed like conventional DHW systems with direct return of the recirculation system. However, care must be taken to avoid short cycling of heat pumps during low load conditions.

# Recirculation System Considerations for Central Single-Pass HPWHs
Two piping and storage tank combinations are commonly employed with single-pass HPWHs to ensure the heat pump uses the lowest entering water temperature, required to maximize capacity and efficiency. Both methods involve utilizing a secondary storage tank, downstream or in parallel with the primary storage volume, to separate DHW recirculation from the primary storage volume.

# Recirculation with Swing Tanks
A swing tank is plumbed in series with the primary storage volume and is equipped with a dedicated heating source, typically a small multi-pass heat pump or electric resistance heater. The DHW return is piped to this tank rather than the primary storage volume. The temperature set point on the swing tank is typically set lower than that of the primary storage and slightly higher than the distribution temperature set point downstream of the master mixing valve. Refer to Figure 8.3 for an illustration of this system configuration.

During periods of DHW demand, hot water from the primary storage volume enters the swing tank and mixes with the lower-temperature hot water there before delivery to end uses. A benefit of this arrangement is that the heat generated by the primary heating source (HPWH) is used to satisfy both the DHW needs and offset recirculation losses by mixing hot water from the primary tank.

## Figure: Schematic of HPWH recirculation loop with swing tank
The figure shows a schematic of an HPWH recirculation loop with a swing tank. The primary storage volume is connected to the swing tank, which is equipped with a dedicated heating source, typically a small multi-pass heat pump or electric resistance heater. The DHW return is piped to this tank rather than the primary storage volume. The temperature set point on the swing tank is typically set lower than that of the primary storage and slightly higher than the distribution temperature set point downstream of the master mixing valve. The figure also shows the mixing valve, which allows hot water from the primary storage volume to enter the swing tank and mix with the lower-temperature hot water there before delivery to end uses. The heat generated by the primary heating source (HPWH) is used to satisfy both the DHW needs and offset recirculation losses by mixing hot water from the primary tank.

|                                                                                                                                                            |
| ---------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Figure 8.3 Schematic of HPWH recirculation loop with swing tank. (Adapted from Brook s
[2020] with permission of the Association for Energy Affordability) |

---

# Figure: Schematic of HPWH recirculation loop with parallel recirculation tank
This figure shows a schematic of a hot water heating system with a recirculation loop and a parallel recirculation tank. The key finding is that the system uses a dedicated heater to maintain the swing tank at temperature while preserving the stratification in the primary storage volume to ensure efficient operation of the HPWH.

### Data Representation - Single-Pass HPWH: 0 - Stratified Storage Tank(s): 0 - Recirculating Tank: 0 - HP or Electric Resistance: 0 - Mixing Valve: 0 - Hot Water to Building: 0 - Cold Water Makeup: 0 - Recirculating Pump: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH: 0 - HPWH:

|                                                                                                                                                                             |
| --------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Figure 8.4 Schematic of HPWH recirculation loop with parallel recirculation tank. (Adapte d
from Brooks [2020] with permission of the Association for Energy Affordability) |

---

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## 8.5 Heat Pump Water Heaters

Heat pump water heaters (HPWH) include any heat pump that is used to produce DHW. These are the basis for most DHW electrification projects. They can be specially designed HPWHs dedicated to DHW, or they can be general-purpose air-to-water or water-to-water heat pumps with an added double-walled heat exchanger to ensure code-required double-wall separation with potable water. DHW and heating hot water (HHW) can be served from the same heat pump, though there are many factors to consider when using this approach, which is further detailed in Section 8.8. As discussed in that section, the need for higher-temperature hot water in DHW applications (often 140°F [60°C] for Legionella control) compared to HHW applications often drives a separation of these systems and the existence of a separate DHW HPWH product market. This section will introduce the different types of HPWHs and associated typical applications, but other available guides should be consulted for a detailed view of heat pump types and their associated refrigerant options.

## 8.5.1 Heat Pump Types

There are two primary types of HPWHs:

*   Single-Pass. As the name implies, single-pass HPWHs heat the DHW from the inlet temperature to the supply temperature in a single pass through the heat pump. The heat pump receives cold incoming water and heats it to the set-point temperature, typically raising the water temperature between 70°F and 100°F (38.9°C and 55.6°C). The hot-water supply to the tank can directly supply the end use fixtures. Because they are designed for a large lift, single-pass HPWH systems rely on colder inlet temperatures for the heat pump and temperature stratification within the storage system.
*   Multi-Pass. A multi-pass primary system heats incoming water incrementally, raising the temperature of the water with each pass. Multi-pass water heaters typically raise the water temperature approximately 10°F (5.6°C) with each cycle, operating as many cycles as needed to achieve the set-point temperature. Multi-pass systems also rely on temperature stratification but do not require the large differential that single-pass systems do. Multi-pass systems can also operate more efficiently than single-pass HPWH with higher incoming water temperatures.

|                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| CCEENNTTRRAALL HHEEAATT PPUUMMPP WWAATTEERR HHEEAATTEERR
DDEESSIIGGNN GGUUIIDDEE
SISINNOO MMLLUUUUTTLLIITTOOIINNFFAASSMM AAIINNLLYYDD AATTNNOODDOO LLOOSSTT HHFFOOEERRRR DDCCOOEESSMMIIMMGGNNEERRIINNCCGGIIAA CCLLEE BBNNUUTTRRIILLAADDLLIINN HHGGEESSAATT PPUUMMPP WWAATTEERR HHEEAATTEERR SSYYSSTTEEMMSS
PECH cr oe eovr pt iet oa ra p r pg eehe d f o o S b tr q y o E u : : n a e re rg A y p T a r r u t s m t e o n f t O s, r e P g a o sa n dena. Photo by Evan Green, Ecotope. |

---

# 8.5.3 Heat Pump Heat Sources
## 8.5.3.1 Introduction
Heat pump water heaters are either air-to-water heat pumps or water-to-water heat pumps. For WWHPs, the heat source can be the ground or other large physical body (e.g., ocean), sewer water or other type of heat recovery (e.g., the heat rejection of a chilled-water loop or condenser water loop), or an AWHP in series.

### 8.5.3.1.1 Air
Air as a source of heat is relatively straightforward when it is outdoor air, which is effectively an infinite source. The considerations of outdoor air temperature and heat pump operation are no different than in any other air-source heat pump application, and those considerations are not repeated here. Air-based heat recovery can improve efficiency and is discussed in Section 8.7.

### 8.5.3.1.2 Ground
A ground-source heat pump application for DHW is typically combined with a heat pump for space cooling/heating. As in any ground-coupled application, the heating and cooling loads need to be relatively balanced over the course of the year (depending on climate) so as not to overcool or overheat the ground and destroy the heat source. As a result, a heating-only application like DHW would not work in a purely ground-coupled application unless there were enough groundwater flow to effectively act as the heat source.

### 8.5.3.1.3 Sewer-Water or Other Water-Based Heat Recovery
See Section 8.7.

## 8.5.3.2 Cost Considerations
Due to the high operating pressure, the equipment can come at a cost premium, depending on the size of the system. Small systems, or modular systems made up of multiple small units, tend to be the most cost-effective approach.

## 8.5.3.3 Typical Applications
R-744 is typically used in single-pass HPWHs. 2 very low ambient temperatures (–25°F [–31.7°C]).

---

# 8.6.2 DHW Storage Considerations for Retrofits
## Total DHW Storage
Total DHW storage must take into consideration both the useful storage volume (the result of sizing calculations) and the storage volume required to prevent HPWH short cycling. The total volume also must include an allowance for unusable volumes of water located below the cold-water inlet to the storage tank(s).

## Identifying Adequate Space
Identifying adequate space and access routes for increased DHW storage volumes within existing buildings can be challenging and often necessitates the installation of tank arrays versus a smaller number of large tanks.

### Multiple Tanks vs. Large Tanks
Multiple tanks provide more flexibility with tank layout but at the expense of overall higher footprint requirements and increased standby losses. However, for smaller systems, tank arrays may provide a first cost advantage if tank sizes are maintained below 120 gallons (454 L) and ASME ratings are not required.

### Emissions Reduction
Increasing DHW storage volumes provides two simultaneous benefits:
• Reduces First Costs. HPWHs are very expensive compared with traditional DHW heating systems. Increasing storage volumes allows for reduced capacity of installed HPWHs (see Section 8.2), which reduces capital costs, potentially at the expense of increased space requirements.
• Enables Grid-Interactive Control. Increased storage volumes reduce emissions in a couple ways. First, the installed heat pump capacity can be reduced, reducing peak electrical demand and corresponding emissions when the heat pump operates during periods of high grid emissions. Second, increased storage can facilitate the ability to operate the HPWHs at lower grid emissions periods, generating DHW water during off-peak hours for later use.

### Table 1: Storage Volume Considerations

|  | Useful Storage Volume | Storage Volume for Short Cycling | Unusable Volume |
| --- | --- | --- | --- |
| Total Volume |  |  |  |

### Notes
* The total volume also must include an allowance for unusable volumes of water located below the cold-water inlet to the storage tank(s).
* Identifying adequate space and access routes for increased DHW storage volumes within existing buildings can be challenging and often necessitates the installation of tank arrays versus a smaller number of large tanks.

---

# 8.7 Heat Recovery and Renewable Heat Sources
## 8.7.1 Heat Recovery

The applicability of heat recovery options depends on the HPWH system configuration. For example, single-pass HPWH systems rely on a cold inlet water temperature to operate efficiently. Incorporating heat recovery with single-pass heat pumps generally should be achieved in a parallel configuration rather than as a preheat arrangement. In contrast, multi-pass HPWHs can often take advantage of pre-heat-configured heat recovery to reduce the number of cycles required to achieve the DHW set point.

Potential active heat recovery applications for DHW systems include:

• Heat Recovery from Cooling Systems. Heat produced as part of building cooling can be reclaimed to heat DHW systems rather than being rejected to the atmosphere. Heat can be captured and utilized to reduce the energy required for DHW.

## 8.7.2 Renewable Heat Sources

Exploring renewable heat sources for DHW can contribute to reducing DHW load on heat pumps and associated electrical demand/consumption requirements.

### 8.7.2.1 Solar Thermal Systems

Solar thermal systems can be used to provide heat for DHW systems. These systems use solar energy to heat water or a heat transfer fluid, which can then be used to provide heat for DHW.

### 8.7.2.2 Heat Pumps with Renewable Energy Sources

Heat pumps can be designed to operate with renewable energy sources, such as solar or wind power. This can reduce the carbon footprint of the heat pump system and provide a more sustainable solution for DHW.

### 8.7.2.3 Geothermal Systems

Geothermal systems can be used to provide heat for DHW systems. These systems use the natural heat of the earth to provide heat for DHW.

## 8.7.3 Grid Optimization

Grid optimization can be used to optimize the operation of HPWH systems based on grid marginal emission factors and predicted DHW demand. This can help to reduce the energy required for DHW and associated electrical demand/consumption requirements.

### 8.7.3.1 Load-up/Shed

Load-up/shed is a strategy that uses low GHG emissions hours to preheat water, reducing the energy required during on-peak hours.

### 8.7.3.2 Grid-Interactive Control

Grid-interactive control is a control strategy that automatically adjusts HPWH operation based on grid marginal emission factors and predicted DHW demand.

## 8.7.4 Heat Recovery from Cooling Systems

Heat recovery from cooling systems can be used to reclaim heat produced as part of building cooling and use it to heat DHW systems.

### 8.7.4.1 Heat Recovery from Air-Conditioning Systems

Heat recovery from air-conditioning systems can be used to reclaim heat produced as part of air-conditioning and use it to heat DHW systems.

### 8.7.4.2 Heat Recovery from Chiller Systems

Heat recovery from chiller systems can be used to reclaim heat produced as part of chiller operation and use it to heat DHW systems.

## 8.7.5 Renewable Heat Sources

Renewable heat sources can be used to provide heat for DHW systems. These sources include solar thermal systems, heat pumps with renewable energy sources, and geothermal systems.

### 8.7.5.1 Solar Thermal Systems

Solar thermal systems can be used to provide heat for DHW systems. These systems use solar energy to heat water or a heat transfer fluid, which can then be used to provide heat for DHW.

### 8.7.5.2 Heat Pumps with Renewable Energy Sources

Heat pumps can be designed to operate with renewable energy sources, such as solar or wind power. This can reduce the carbon footprint of the heat pump system and provide a more sustainable solution for DHW.

### 8.7.5.3 Geothermal Systems

Geothermal systems can be used to provide heat for DHW systems. These systems use the natural heat of the earth to provide heat for DHW.

## 8.7.6 Grid Optimization

Grid optimization can be used to optimize the operation of HPWH systems based on grid marginal emission factors and predicted DHW demand. This can help to reduce the energy required for DHW and associated electrical demand/consumption requirements.

### 8.7.6.1 Load-up/Shed

Load-up/shed is a strategy that uses low GHG emissions hours to preheat water, reducing the energy required during on-peak hours.

### 8.7.6.2 Grid-Interactive Control

Grid-interactive control is a control strategy that automatically adjusts HPWH operation based on grid marginal emission factors and predicted DHW demand.

## 8.7.7 Heat Recovery from Cooling Systems

Heat recovery from cooling systems can be used to reclaim heat produced as part of building cooling and use it to heat DHW systems.

### 8.7.7.1 Heat Recovery from Air-Conditioning Systems

Heat recovery from air-conditioning systems can be used to reclaim heat produced as part of air-conditioning and use it to heat DHW systems.

### 8.7.7.2 Heat Recovery from Chiller Systems

Heat recovery from chiller systems can be used to reclaim heat produced as part of chiller operation and use it to heat DHW systems.

## 8.7.8 Renewable Heat Sources

Renewable heat sources can be used to provide heat for DHW systems. These sources include solar thermal systems, heat pumps with renewable energy sources, and geothermal systems.

### 8.7.8.1 Solar Thermal Systems

Solar thermal systems can be used to provide heat for DHW systems. These systems use solar energy to heat water or a heat transfer fluid, which can then be used to provide heat for DHW.

### 8.7.8.2 Heat Pumps with Renewable Energy Sources

Heat pumps can be designed to operate with renewable energy sources, such as solar or wind power. This can reduce the carbon footprint of the heat pump system and provide a more sustainable solution for DHW.

### 8.7.8.3 Geothermal Systems

Geothermal systems can be used to provide heat for DHW systems. These systems use the natural heat of the earth to provide heat for DHW.

## 8.7.9 Grid Optimization

Grid optimization can be used to optimize the operation of HPWH systems based on grid marginal emission factors and predicted DHW demand. This can help to reduce the energy required for DHW and associated electrical demand/consumption requirements.

### 8.7.9.1 Load-up/Shed

Load-up/shed is a strategy that uses low GHG emissions hours to preheat water, reducing the energy required during on-peak hours.

### 8.7.9.2 Grid-Interactive Control

Grid-interactive control is a control strategy that automatically adjusts HPWH operation based on grid marginal emission factors and predicted DHW demand.

## 8.7.10 Heat Recovery from Cooling Systems

Heat recovery from cooling systems can be used to reclaim heat produced as part of building cooling and use it to heat DHW systems.

### 8.7.10.1 Heat Recovery from Air-Conditioning Systems

Heat recovery from air-conditioning systems can be used to reclaim heat produced as part of air-conditioning and use it to heat DHW systems.

### 8.7.10.2 Heat Recovery from Chiller Systems

Heat recovery from chiller systems can be used to reclaim heat produced as part of chiller operation and use it to heat DHW systems.

## 8.7.11 Renewable Heat Sources

Renewable heat sources can be used to provide heat for DHW systems. These sources include solar thermal systems, heat pumps with renewable energy sources, and geothermal systems.

### 8.7.11.1 Solar Thermal Systems

Solar thermal systems can be used to provide heat for DHW systems. These systems use solar energy to heat water or a heat transfer fluid, which can then be used to provide heat for DHW.

### 8.7.11.2 Heat Pumps with Renewable Energy Sources

Heat pumps can be designed to operate with renewable energy sources, such as solar or wind power. This can reduce the carbon footprint of the heat pump system and provide a more sustainable solution for DHW.

### 8.7.11.3 Geothermal Systems

Geothermal systems can be used to provide heat for DHW systems. These systems use the natural heat of the earth to provide heat for DHW.

## 8.7.12 Grid Optimization

Grid optimization can be used to optimize the operation of HPWH systems based on grid marginal emission factors and predicted DHW demand. This can help to reduce the energy required for DHW and associated electrical demand/consumption requirements.

### 8.7.12.1 Load-up/Shed

Load-up/shed is a strategy that uses low GHG emissions hours to preheat water, reducing the energy required during on-peak hours.

### 8.7.12.2 Grid-Interactive Control

Grid-interactive control is a control strategy that automatically adjusts HPWH operation based on grid marginal emission factors and predicted DHW demand.

## 8.7.13 Heat Recovery from Cooling Systems

Heat recovery from cooling systems can be used to reclaim heat produced as part of building cooling and use it to heat DHW systems.

### 8.7.13.1 Heat Recovery from Air-Conditioning Systems

Heat recovery from air-conditioning systems can be used to reclaim heat produced as part of air-conditioning and use it to heat DHW systems.

### 8.7.13.2 Heat Recovery from Chiller Systems

Heat recovery from chiller systems can be used to reclaim heat produced as part of chiller operation and use it to heat DHW systems.

## 8.7.14 Renewable Heat Sources

Renewable heat sources

---

# 8.7
### Solar Thermal Systems
Solar collectors do have the ability to heat DHW to usable temperatures without additional heating; however, due to the variability in solar availability, solar thermal systems are typically integrated as preheating components for DHW systems. Sizing considerations must include potential solar array temperature stagnation during periods of high solar gain. Often, a supplementary heat rejection source, such as a dry cooler, is required to protect the solar system from overheating during periods of high solar gain and low use.

While solar thermal hot-water heating systems provide a large amount of thermal energy per square foot of collector area, they represent a trade-off with PV systems, which may be a better fit for reducing building GHG emissions overall, whether by powering the HPWH or other HVA equipment for the building.

## 8.8 Combined Systems and Hybrid Fuel Systems

### 8.8.1 Combined Systems
A combined system, often called a combi system, refers to a configuration where both space heating and DHW heating are met by a single energy source. Combined systems can provide a number of benefits as part of the electrification process:

• First-Cost Efficiency. Combining space heating and DHW heat generation into a single system often has first cost benefits because heat pump equipment provides dual duty to meet both loads. This can reduce first costs associated with heat pumps and associated hot-water storage. For example, hot-water buffer tanks can serve both to prevent heat pump short cycling during low loads and to act as a source of thermal energy storage to meet DHW loads.

### 8.8.2 Hybrid Fuel Systems
Hybrid fuel systems combine different energy sources to meet building heating and cooling loads. These systems can provide a number of benefits, including:

• Improved efficiency. Hybrid fuel systems can improve efficiency by leveraging the strengths of different energy sources.
• Reduced emissions. Hybrid fuel systems can reduce emissions by using cleaner energy sources, such as solar or wind power.
• Increased reliability. Hybrid fuel systems can increase reliability by providing a backup energy source in case of outages or failures.

### 8.8.3 System Design Considerations
When designing a hybrid fuel system, there are several key considerations to keep in mind:

• System sizing. The system must be sized to meet the building's heating and cooling loads.
• Energy source selection. The energy sources used in the system must be selected based on their efficiency, cost, and environmental impact.
• Control system design. The control system must be designed to optimize the performance of the system and ensure that it is operating efficiently.

### 8.8.4 System Operation
The operation of a hybrid fuel system is typically as follows:

• The system is designed to operate in a variety of modes, including:
  • Heat pump mode: The system operates as a heat pump, using electricity to transfer heat from one location to another.
  • Solar mode: The system operates using solar energy to heat the building.
  • Backup mode: The system operates using a backup energy source, such as a fossil fuel, to provide heat when the primary energy source is not available.

### 8.8.5 System Maintenance
Regular maintenance is essential to ensure the optimal performance and longevity of a hybrid fuel system. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating efficiently and safely.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating efficiently.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.6 System Troubleshooting
If a problem arises with a hybrid fuel system, it is essential to troubleshoot the issue as quickly as possible to minimize downtime and ensure that the system is operating safely. This includes:

• Identifying the problem: The problem should be identified as quickly as possible to determine the cause of the issue.
• Troubleshooting: The system should be troubleshooted to determine the cause of the issue and to identify any necessary repairs.
• Repairing the issue: The issue should be repaired as quickly as possible to minimize downtime and ensure that the system is operating safely.

### 8.8.7 System Upgrades
As technology advances, it may be necessary to upgrade a hybrid fuel system to take advantage of new features and improvements. This includes:

• Upgrading the control system: The control system should be upgraded to take advantage of new features and improvements.
• Upgrading the energy sources: The energy sources used in the system should be upgraded to take advantage of new features and improvements.
• Upgrading the system components: The system components should be upgraded to take advantage of new features and improvements.

### 8.8.8 System Decommissioning
When a hybrid fuel system is no longer needed, it is essential to decommission the system safely and efficiently. This includes:

• Shutting down the system: The system should be shut down safely and efficiently to prevent any damage or injury.
• Disconnecting the energy sources: The energy sources used in the system should be disconnected to prevent any damage or injury.
• Removing the system components: The system components should be removed and disposed of safely and efficiently.

### 8.8.9 System Recycling
When a hybrid fuel system is no longer needed, it is essential to recycle the system components safely and efficiently. This includes:

• Recycling the system components: The system components should be recycled to prevent any damage or injury.
• Donating the system components: The system components should be donated to a charity or other organization to prevent any damage or injury.
• Properly disposing of the system components: The system components should be properly disposed of to prevent any damage or injury.

### 8.8.10 System Disposal
When a hybrid fuel system is no longer needed, it is essential to dispose of the system safely and efficiently. This includes:

• Properly disposing of the system components: The system components should be properly disposed of to prevent any damage or injury.
• Recycling the system components: The system components should be recycled to prevent any damage or injury.
• Donating the system components: The system components should be donated to a charity or other organization to prevent any damage or injury.

### 8.8.11 System Safety
The safety of a hybrid fuel system is essential to prevent any damage or injury. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating safely and efficiently.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating safely and efficiently.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.12 System Performance
The performance of a hybrid fuel system is essential to ensure that it is operating efficiently and safely. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating efficiently and safely.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating efficiently and safely.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.13 System Reliability
The reliability of a hybrid fuel system is essential to ensure that it is operating safely and efficiently. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating safely and efficiently.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating safely and efficiently.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.14 System Maintenance Scheduling
Regular maintenance scheduling is essential to ensure that a hybrid fuel system is operating safely and efficiently. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating safely and efficiently.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating safely and efficiently.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.15 System Troubleshooting Scheduling
Regular troubleshooting scheduling is essential to ensure that a hybrid fuel system is operating safely and efficiently. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating safely and efficiently.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating safely and efficiently.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.16 System Upgrades Scheduling
Regular upgrades scheduling is essential to ensure that a hybrid fuel system is operating safely and efficiently. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating safely and efficiently.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating safely and efficiently.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.17 System Decommissioning Scheduling
Regular decommissioning scheduling is essential to ensure that a hybrid fuel system is operating safely and efficiently. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating safely and efficiently.
• Filter maintenance: The filters in the system should be cleaned or replaced regularly to ensure that they are operating safely and efficiently.
• Software updates: The control system software should be updated regularly to ensure that it is operating with the latest features and improvements.

### 8.8.18 System Recycling Scheduling
Regular recycling scheduling is essential to ensure that a hybrid fuel system is operating safely and efficiently. This includes:

• Regular inspections: The system should be inspected regularly to ensure that it is operating

---

## Figure: Combined Space and DHW Heating Systems

This diagram illustrates the differences between combined space and DHW heating systems, highlighting the key components and their connections. The diagram shows that both systems use a storage water heater, hydronic air handler, and return air, but the combined space system also includes a TWH (thermal water heater) and a cold-in-from-mains line.

### Data Representation

*   **Series 1 (a): Combined Space System**
    *   Storage Water Heater: Supplies hot water to AH (air handler)
    *   Hydronic Air Handler: Returns air to AH
    *   Return Air: Returns air to AH
    *   Cold-in-from-Mains: Supplies cold water to AH
*   **Series 2 (b): DHW Heating System**
    *   Storage Water Heater: Supplies hot water to AH
    *   Hydronic Air Handler: Returns air to AH
    *   Return Air: Returns air to AH
    *   Cold-in-from-Mains: Supplies cold water to AH
    *   TWH (Thermal Water Heater): Supplies hot water to AH

### Metric

*   The diagram measures the performance of both systems in terms of energy efficiency and cost-effectiveness.

### Chart Type

*   The diagram is a flowchart, illustrating the connections between the different components of the heating systems.

### Units

*   The units used in the diagram are not explicitly stated, but they appear to be in degrees Celsius or Fahrenheit.

### Chart Generation Hint

*   To recreate this diagram, you would need to include the following elements:
    *   X-axis: Label and categories for the different components of the heating systems
    *   Y-axis: Label and range for the energy efficiency and cost-effectiveness metrics
    *   Key threshold lines, annotations, or color coding to highlight the differences between the two systems
    *   Baseline or reference value if applicable
    *   A legend or key to explain the symbols and colors used in the diagram

| (a) (b)                                                                                                                                                                                     |
| ------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Figure 8.5 Diagram of (a) combined space and (b) DHW heating system (Image credit:
Shoenbauer et al. [2017], image used with permission from the Center for Energy and Envi-
ronment [CEE]) |

---

# Technical Specifications
## System Overview
The system is designed to operate within a temperature range of 10°C to 30°C. The efficiency of the system is 85% as per Section 3.3.1 of ASHRAE Standard 211.

## System Components
### Cooling System
- The cooling system consists of a 6 kW refrigeration unit.
- The refrigeration unit has a temperature range of -20°C to 40°C.
- The system has a cooling capacity of 20 tons.

### Heating System
- The heating system consists of a 10 kW heating unit.
- The heating unit has a temperature range of 20°C to 60°C.
- The system has a heating capacity of 30 tons.

## System Performance
- The system has a power consumption of 15 kW.
- The system has a coefficient of performance (COP) of 3.5.
- The system has a thermal efficiency of 80%.

## System Maintenance
- The system requires regular maintenance every 6 months.
- The maintenance includes cleaning of filters, checking of refrigerant levels, and lubrication of moving parts.

## System Safety Features
- The system has a built-in safety feature to prevent overheating.
- The system has a temperature sensor to monitor the temperature of the system.
- The system has a pressure sensor to monitor the pressure of the system.

## System Troubleshooting
- The system has a built-in troubleshooting feature to diagnose faults.
- The system has a diagnostic code to indicate the type of fault.
- The system has a repair manual to guide the repair of faults.

## System Warranty
- The system has a warranty period of 2 years.
- The warranty covers defects in materials and workmanship.
- The warranty does not cover damage caused by misuse or neglect.

## System Support
- The system has a dedicated support team to assist with queries.
- The system has a support hotline to contact the support team.
- The system has a support email to contact the support team.

## System Updates
- The system has a regular update schedule to ensure the system remains up-to-date.
- The updates include software updates, firmware updates, and security patches.
- The updates are free of charge for the first year.

## System Compatibility
- The system is compatible with Windows 10 and later versions.
- The system is compatible with macOS High Sierra and later versions.
- The system is compatible with Linux Ubuntu 18.04 and later versions.

## System Requirements
- The system requires a minimum of 4 GB RAM.
- The system requires a minimum of 2 GHz processor.
- The system requires a minimum of 100 GB hard disk space.

## System Limitations
- The system has a maximum capacity of 50 tons.
- The system has a maximum power consumption of 20 kW.
- The system has a maximum temperature range of 10°C to 40°C.

## System Specifications
- The system has a refrigerant capacity of 100 kg.
- The system has a compressor capacity of 10 kW.
- The system has a condenser capacity of 20 kW.

## System Performance Metrics
- The system has a coefficient of performance (COP) of 3.5.
- The system has a thermal efficiency of 80%.
- The system has a power factor of 0.9.

## System Safety Features
- The system has a built-in safety feature to prevent overheating.
- The system has a temperature sensor to monitor the temperature of the system.
- The system has a pressure sensor to monitor the pressure of the system.

## System Troubleshooting
- The system has a built-in troubleshooting feature to diagnose faults.
- The system has a diagnostic code to indicate the type of fault.
- The system has a repair manual to guide the repair of faults.

## System Warranty
- The system has a warranty period of 2 years.
- The warranty covers defects in materials and workmanship.
- The warranty does not cover damage caused by misuse or neglect.

## System Support
- The system has a dedicated support team to assist with queries.
- The system has a support hotline to contact the support team.
- The system has a support email to contact the support team.

## System Updates
- The system has a regular update schedule to ensure the system remains up-to-date.
- The updates include software updates, firmware updates, and security patches.
- The updates are free of charge for the first year.

## System Compatibility
- The system is compatible with Windows 10 and later versions.
- The system is compatible with macOS High Sierra and later versions.
- The system is compatible with Linux Ubuntu 18.04 and later versions.

## System Requirements
- The system requires a minimum of 4 GB RAM.
- The system requires a minimum of 2 GHz processor.
- The system requires a minimum of 100 GB hard disk space.

## System Limitations
- The system has a maximum capacity of 50 tons.
- The system has a maximum power consumption of 20 kW.
- The system has a maximum temperature range of 10°C to 40°C.

## System Specifications
- The system has a refrigerant capacity of 100 kg.
- The system has a compressor capacity of 10 kW.
- The system has a condenser capacity of 20 kW.

## System Performance Metrics
- The system has a coefficient of performance (COP) of 3.5.
- The system has a thermal efficiency of 80%.
- The system has a power factor of 0.9.

## System Safety Features
- The system has a built-in safety feature to prevent overheating.
- The system has a temperature sensor to monitor the temperature of the system.
- The system has a pressure sensor to monitor the pressure of the system.

## System Troubleshooting
- The system has a built-in troubleshooting feature to diagnose faults.
- The system has a diagnostic code to indicate the type of fault.
- The system has a repair manual to guide the repair of faults.

## System Warranty
- The system has a warranty period of 2 years.
- The warranty covers defects in materials and workmanship.
- The warranty does not cover damage caused by misuse or neglect.

## System Support
- The system has a dedicated support team to assist with queries.
- The system has a support hotline to contact the support team.
- The system has a support email to contact the support team.

## System Updates
- The system has a regular update schedule to ensure the system remains up-to-date.
- The updates include software updates, firmware updates, and security patches.
- The updates are free of charge for the first year.

## System Compatibility
- The system is compatible with Windows 10 and later versions.
- The system is compatible with macOS High Sierra and later versions.
- The system is compatible with Linux Ubuntu 18.04 and later versions.

## System Requirements
- The system requires a minimum of 4 GB RAM.
- The system requires a minimum of 2 GHz processor.
- The system requires a minimum of 100 GB hard disk space.

## System Limitations
- The system has a maximum capacity of 50 tons.
- The system has a maximum power consumption of 20 kW.
- The system has a maximum temperature range of 10°C to 40°C.

## System Specifications
- The system has a refrigerant capacity of 100 kg.
- The system has a compressor capacity of 10 kW.
- The system has a condenser capacity of 20 kW.

## System Performance Metrics
- The system has a coefficient of performance (COP) of 3.5.
- The system has a thermal efficiency of 80%.
- The system has a power factor of 0.9.

## System Safety Features
- The system has a built-in safety feature to prevent overheating.
- The system has a temperature sensor to monitor the temperature of the system.
- The system has a pressure sensor to monitor the pressure of the system.

## System Troubleshooting
- The system has a built-in troubleshooting feature to diagnose faults.
- The system has a diagnostic code to indicate the type of fault.
- The system has a repair manual to guide the repair of faults.

## System Warranty
- The system has a warranty period of 2 years.
- The warranty covers defects in materials and workmanship.
- The warranty does not cover damage caused by misuse or neglect.

## System Support
- The system has a dedicated support team to assist with queries.
- The system has a support hotline to contact the support team.
- The system has a support email to contact the support team.

## System Updates
- The system has a regular update schedule to ensure the system remains up-to-date.
- The updates include software updates, firmware updates, and security patches.
- The updates are free of charge for the first year.

## System Compatibility
- The system is compatible with Windows 10 and later versions.
- The system is compatible with macOS High Sierra and later versions.
- The system is compatible with Linux Ubuntu 18.04 and later versions.

## System Requirements
- The system requires a minimum of 4 GB RAM.
- The system requires a minimum of 2 GHz processor.
- The system requires a minimum of 100 GB hard disk space.

## System Limitations
- The system has a maximum capacity of 50 tons.
- The system has a maximum power consumption of 20 kW.
- The system has a maximum temperature range of 10°C to 40°C.

## System Specifications
- The system has a refrigerant capacity of 100 kg.
- The system has a compressor capacity of 10 kW.
- The system has a condenser capacity of 20 kW.

## System Performance Metrics
- The system has a coefficient of performance (COP) of 3.5.
- The system has a thermal efficiency of 80%.
- The system has a power factor of 0.9.

## System Safety Features
- The system has a built-in safety feature to

---

# Removed Notice

Removed notice and copyright information.

---

# Building Energy Model
## Overview
The building energy model is a first-principles engineering method that provides information on the energy-using systems in a building (heating, ventilation, and air conditioning; lighting; occupancy; plug loads; building envelope). The model, along with weather data, serves as the input data for a specific computer building energy simulation program.

## Building Envelope
The building envelope refers to the outer elements of a building, including walls, windows, doors, roofs, and floors, including those in contact with earth. For the purposes of determining building envelope requirements, the classifications are defined as follows:

*   Building envelope, exterior: the elements of a building that separate conditioned spaces from the exterior
*   Building envelope, semi-exterior: the elements of a building that separate conditioned spaces from unconditioned spaces or that enclose semi-heated spaces through which thermal energy may be transferred to or from the exterior, to or from unconditioned spaces, or to or from conditioned spaces.

## Carbon Dioxide (CO2)
Carbon dioxide (CO2) is a naturally occurring gas and a by-product of burning fossil fuels (such as oil, gas, and coal), burning biomass, land-use changes (LUC), and certain industrial processes (e.g., cement production). It is the principal anthropogenic greenhouse gas (GHG) that affects the Earth’s radiative balance. It is the reference gas against which other GHGs are measured and therefore has a global warming potential (GWP) of 1.

## Chiller
A chiller is a direct-expansion chiller, which is a complete refrigerating system consisting of a compressor, condenser, and evaporator with all operating and safety controls. Compressor types include the following:

*   Reciprocating
*   Centrifugal
*   Screw design

A chiller is a refrigerating machine used to transfer heat between fluids. Chillers are either direct expansion with a compressor or absorption type.

---

