## Building Decarbonization 
Retrofits for Commercial
and Multifamily Buildings

## Figure: Building Decarbonization Retrofits for Commercial and Multifamily Buildings

### Data Representation - 0.5 - Metric: Carbon Emissions Reduction - Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

- X-axis: Building Type (Residential, Commercial, Multifamily)
- Y-axis: Carbon Emissions Reduction (in percentage)
- Key Data Points:
  - Residential: 0.5%
  - Commercial: 1.2%
  - Multifamily: 0.8%

# Contents

## 1.1 Background

### 1.1.1 Why Decarbonization?

1.1.2 What Does Decarbonizing Existing Buildings Mean?

1.1.3 Building Decarbonization Strategies and Benefits

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

2 HOW TO USE THIS GUIDE

## 2.1 Purpose and Organization

2.2 Case Studies

3 PATH FOR EXISTING BUILDING DECARBONIZATION

## 3.1 Navigating Building Decarbonization

3.2 Decarbonization Planning

### 3.2.1 Set Decarbonization Goals

3.2.2 Define Timeline

3.2.3 Define Scope and Level of Decarbonization Assessment

3.2.4 Identify and Inform Stakeholders

## 3.3 Perform Decarbonization Assessment

### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment

3.3.2 Decarbonization Evaluation Tools

3.3.3 Assessing Building Portfolios

## 3.4 Prioritize/Determine Decarbonization Measures

### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

3.4.2 Maximize Building Systems Efficiency

3.4.3 Electrify Space Conditioning and Water Heating Systems

### 3.4.4 Grid Interactivity

3.4.5 Distributed Generation and Clean Power Production

3.4.6 Energy Storage

3.4.7 Embodied Carbon

3.4.8 Select the Best Combination of Measures

3.4.9 Financial Considerations

## 3.5 Develop a Building Decarbonization Plan

|---|

### 3.5.1 Measure Summary and Implementation Triggers. . . . . . . . . . . . . . . . . . . . . . . . . 47
3.5.2 Impacts to Electrical, Utility, or Other Infrastructure. . . . . . . . . . . . . . . . . . . . . . 48
3.5.3 Achieving Projected Emissions After Measure Implementation  . . . . . . . . . . . . 49
3.5.4 Other Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 50
3.5.5 Portfolio Decarbonization Planning . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 50

## 3.6 Implement the Building Decarbonization Plan  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 54

### 3.6.1 Implementation for Building Portfolios . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 55

## 3.7 Track and Report Performance. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 55

### 3.7.1 Measure Installed Performance  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 56
3.7.2 Measure Ongoing Performance  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 57
3.7.3 Operation and Maintenance Procedures . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 58

4 CHALLENGES UNIQUE TO EXISTING BUILDINGS . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61

## 4.1 Existing Building Considerations. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61
4.2 Electrical Capacity . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 61
4.3 Structural Capacity. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 62
4.4 Building Age and Envelope/Infrastructure Condition . . . . . . . . . . . . . . . . . . . . . . . . . . . 63
4.5 Space Constraints . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 64
4.6 Local Building Codes and Ordinances. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65
4.7 Historic Buildings and Regulatory Constraints . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 65
4.8 Occupant Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 66
4.9 Equity and Affordability. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 67

### 4.9.1 Disadvantaged Communities . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 68
4.9.2 Policies and Programs  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 69

## 4.10 Building Owner Type . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 70

### 4.10.1 Building Owner Occupied . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 70
4.10.2 Leased Buildings . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 72

5 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: BUILDING ELECTRICAL, HEATING AND 
COOLING LOAD REDUCTION. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73

## 5.1 Electrical Load Reduction . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73

### 5.1.1 Building Lighting Systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 73
5.1.2 Multifamily Kitchen Appliances and Cooking Systems . . . . . . . . . . . . . . . . . . 75
5.1.3 Other Systems and Plug Loads. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 76

## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems  . . . . . . . . . 77

### 5.2.1 Building Envelope . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 78
5.2.2 Passive Strategies . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 81
5.2.3 HVAC Optimization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 83

6 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: HVAC SYSTEMS  . . . . . . . . . . . . . . . . . 89

## 6.1 HVAC System Retrofits. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .90

### 6.1.1 Gas Furnace Retrofits  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 92
6.1.2 Steam System Retrofits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 98
6.1.3 Central Boiler Retrofits . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 99
6.1.4 Air-Source Heat Pump Considerations  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 109

## 6.2 HVAC Control Sequences . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111
6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)  . . . .114

7 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DISTRIBUTED GENERATION AND ENERGY 
STORAGE . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 115

## 7.1 Renewable Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .115

### 7.1.1 Photovoltaic (PV) Systems  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 115
7.1.2 Other Renewable Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 117

## 7.2 Battery Energy Storage Systems (BESS)  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .120
7.3 EV Charging Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .124
7.4 Grid-Interactive Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .127
7.5 Thermal Energy Storage Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .127

### 7.5.1 Sensible Heat Storage (SHS) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 129
7.5.2 Latent Heat Storage (LHS)  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 132
7.5.3 Thermochemical Heat Storage. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 133
7.5.4 TES Integration with District Heating and Cooling (DHC) Systems . . . . . . . . 133

8 DECARBONIZATION STRATEGIES AND TECHNOLOGIES: DOMESTIC HOT-WATER SYSTEMS . . 135

## 8.1 Evaluating Existing Conditions. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .135

### 8.1.1 System Configuration and Condition. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 135
8.1.2 DHW Load Profile. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 136

## 8.2 Load Reduction and Rightsizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .137

### 8.2.1 Low-Flow Fixture Retrofit. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 138
8.2.2 Distribution and Storage Losses  . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 139
8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery) . . . . . . . . . . . . . . . . . . . . 139
8.2.4 Rightsizing. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 139
8.2.5 Sizing Methodology for Storage-Based Systems . . . . . . . . . . . . . . . . . . . . . . . 140
8.2.6 Sizing Methodology for Point-of-Use Systems . . . . . . . . . . . . . . . . . . . . . . . . 141
8.2.7 Sizing Considerations for Grid-Demand Response . . . . . . . . . . . . . . . . . . . . . 141

## 8.3 Distributed vs. Central Systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .141

### 8.3.1 Distributed DHW Systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 142
8.3.2 Central DHW Systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143
8.3.3 Application Considerations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 143

## 8.4 Recirculation Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .144

### 8.4.1 Reducing Recirculation Energy Losses . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 144
8.4.2 Direct-Return Systems. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 145
8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs. . . . . 145

## 8.5 Heat Pump Water Heaters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .147

### 8.5.1 Heat Pump Types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 147

viii Building Decarbonization Retrofits for Commercial and Multifamily Buildings

### 8.5.2 Refrigerants . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 148
8.5.3 Heat Pump Heat Sources . . . . . . . . . . . .

# Acknowledgments
The chair of this working group, David Heinzerling, would like to thank this guide’s primary 
authors, NORESCO, for their perseverance and ability to successfully incorporate extensive feedback 
from a wide group of individuals.

The working group drafted the original outline for this guide then worked with NORESCO to bring 
it to completion. We acknowledge support from the working group members' employers: Taylor Engineers, 
Pacific Northwest National Laboratory, P2S, FirstLight Energy Solutions, Arup, AHA Consulting 
Engineers, Skidmore, Owings & Merrill, RMI, Building Decarbonization Coalition, and Vantage Data 
Centers.

The working group’s efforts were guided by the CEBD Executive Committee under the leadership of 
ASHRAE Fellow Kent Peterson and the operational guidance of Blake Ellis, CEBD Operational Sub-
committee Chair. ASHRAE staff members Thomas Loxley and Stephanie Reiniche were instrumental in 
managing the process and keeping everyone organized and on track.

In addition to the working group members, authors, and ASHRAE staff who made this guide possible, 
several individuals played key roles in the guide’s success. Among the working group members, 
Jamie Kono was a key contributor to the organization and content of Chapter 3, and Mike Reimer was a 
key contributor to the organization and content of Chapter 8. Significant thanks go to the working group 
members and TFBD Executive Committee, who dedicated their personal time to thoroughly reviewing 
the 65% and 90% drafts of the guide and provided feedback, which resulted in a much stronger and more 
valuable document than would have resulted otherwise.

We thank all who provided their experience, insights, and time in the development of this guide, though 
any errors are the responsibility of the authors.

Decarbonization of our existing building stock is one of the most important challenges of our time. 
We hope that this book provides practical and timely guidance for a wide range of interested parties. The 
solutions in this space are evolving rapidly, and no guide of this breadth can cover each topic exhaustively; 
thus, the authors have highlighted many other excellent references on specific topics throughout 
the book. While specific technological solutions will change over time, the key insights and planning 
framework presented in this guide will long be relevant.

NORESCO would like to thank the following people and organizations for their support and assistance: 
• Elena Alschuler, LaSalle Investment Management
• Sophie Cardona, NYSERDA—Empire Building Challenge
• Nora Hart, Lawrence Berkeley National Laboratory

# Acronyms
ASHP
air source heat pump
BESS
battery energy storage system
BPS
building performance standards
CO2
carbon dioxide
CHW
chilled water
CUI
carbon use intensity
Cx
commissioning
DCV
demand-controlled ventilation
DWHR
drain water heat recovery
EIFS
exterior insulation and finish system
EPC
energy performance contract
EPD
Environmental Product Declaration
ERV
energy recovery ventilation
ESPC
energy savings performance contract
EUI
energy usage intensity
EUL
effective useful life
GHG
greenhouse gas
GWP
global warming potential
GSHP
ground-source heat pump
HFC
hydrofluorocarbon
HPWH
heat pump water heater
IAQ
indoor air quality
ITC
investment tax credit
LCCA
life-cycle cost analysis
LFG
landfill gas
LHS
latent heat storage
LTHW
low-temperature hot water
MBCx
monitoring-based commissioning
MTCO2
metric tons of carbon dioxide
NPV
net present value
OPR
owner’s project requirements
PCM
phase-change material
PPA
power purchase agreement

Acronyms RCx
retrocommissioning
ReCx
recommissioning
ROI
return on investment
SHGC
solar heat gain coefficient
SHS
sensible heat storage
SPB
simple payback
VAV
variable air volume
VRF
variable refrigerant flow

# 1 Introduction

## 1.1 Background

In response to the rising awareness of 
decarbonization’s vital role in confronting 
climate change, the ASHRAE Position Document on Building Decarbonization was 
published stating ASHRAE’s commitment 
to pursuing efforts related to building 
decarbonization. Applied to existing buildings, 
decarbonization is the reduction of 
carbon emissions through converting existing 
equipment and systems powered by 
fossil fuel combustion processes to highly 
efficient equipment and systems that use 
low-carbon or carbon-free fuels. It is the 
intent of this building decarbonization retrofit guide for existing commercial and 
multifamily buildings to serve as an educational resource on the processes of planning 
and implementing decarbonization efforts and to provide high-level technical guidance on 
available decarbonization technologies and strategies.

ASHRAE Position Document on 
Building Decarbonization This position document emphasizes 
the necessity of decarbonization, 
addresses key carbon-reduction principles 
and decarbonization strategies, and poses 
challenges that need to be addressed (ASHRAE 2022h). As society faces the challenge 
of mitigating climate change, ASHRAE’s position is that the decarbonization of buildings 
and their systems must be based on a holistic analysis that includes healthy, safe, and 
comfortable environments; energy efficiency; environmental impacts; sustainability; 
operational security; and economics.

## 1.2 Decarbonization Strategies

Decarbonization strategies can be categorized into three main types: 

*   **Electrification**: This involves replacing fossil fuel-based systems with electric systems, 
    such as heat pumps and electric water heaters.
*   **Energy Efficiency**: This involves improving the energy efficiency of existing systems 
    through measures such as insulation, air sealing, and upgrading to high-efficiency equipment.
*   **Renewable Energy**: This involves generating on-site renewable energy through systems 
    such as solar panels and wind turbines.

These strategies can be combined in various ways to achieve decarbonization goals. For example, 
electrification can be combined with energy efficiency to reduce energy consumption and emissions. 

## 1.3 Benefits of Decarbonization

Decarbonization offers several benefits, including:

*   **Reduced greenhouse gas emissions**: Decarbonization can help reduce greenhouse gas emissions 
    and mitigate climate change.
*   **Improved energy efficiency**: Decarbonization can improve energy efficiency by replacing 
    fossil fuel-based systems with more efficient electric systems.
*   **Cost savings**: Decarbonization can lead to cost savings through reduced energy consumption 
    and lower emissions.
*   **Enhanced indoor air quality**: Decarbonization can improve indoor air quality by reducing 
    emissions from fossil fuel-based systems.

## 1.4 Challenges of Decarbonization

Decarbonization also presents several challenges, including:

*   **High upfront costs**: Decarbonization can require significant upfront investments in new 
    equipment and systems.
*   **Technical complexity**: Decarbonization can involve complex technical challenges, such as 
    integrating renewable energy systems with existing infrastructure.
*   **Behavioral changes**: Decarbonization can require behavioral changes from building occupants, 
    such as adjusting their energy consumption habits.

## 1.5 Conclusion

In conclusion, decarbonization is a critical strategy for reducing greenhouse gas emissions and 
mitigating climate change. This guide provides high-level technical guidance on available decarbonization 
technologies and strategies, as well as practical and timely guidance for a wide range of interested 
parties. While specific technological solutions will change over time, the key insights and planning 
framework presented in this guide will long be relevant.

Chapter 
Analysis Methods for BPS Policy Design

• ASHRAE working group members Special thanks to these working group members for providing a detailed and thoughtful review 
and additional contributions to the guide: •
David Heinzerling
• Mike Reimer
• Jamie Kono
• Brett Webster Special thanks to the various case study authors for the significant contribution each case 
study makes to the guide. 
University of California, Santa Cruz—Phasing Approach (Case Study 1) and 
Cogeneration Plant (Case Study 4)
• Phil Boutelle, University of California, Santa Cruz
• Brett McQuillan, Affiliated Engineers, Inc.
345 Hudson, New York (Case Study 2)
• Ben Rodney, Hines
San Diego State University, California (Case Study 3)
• James Del Monaco, P2S, Inc.
The Heritage, New York (Case Study 5)
• Joe Weishaar, L+M Development Partners
• David Ash, L+M Development Partners
• Adam Szlachetka, Steven Winter Associates
Bloedel Conservatory, Canada (Case Study 6) and Kitsilano Pool, Canada (Case Study 19)
• Mike Reimer, FirstLight Energy Solutions
StopWaste Office, California (Case Study 7) and East Palo Alto Government Center, 
California (Case Study 12)
• David Heinzerling, Taylor Engineers
Montreal City Hall, Canada (Case Study 8)
• Lianne Cockerton, Martin Roy et Associés
47 Seventy Apartments, Utah (Case Study 9)
• Lillian Gerrity, iCAST
McMullen County Courthouse, Texas (Case Study 10); Skokie Courthouse, Illinois (Case 
Study 14); Stella B. Werner Council Office Building, Maryland (Case Study 15); Virginia 
Beach City Public Schools, Virginia (Case Study 16); and STAR Transit, Texas (Case 
Study 17)
• NORESCO
Ken Soble Tower, Canada (Case Study 11) and Vera Cruz Village, California (Case Study 13)
• Brett Webster, Rocky Mountain Institute
North Oak Development, Canada (Case Study 18)
• Diego Mandelbaum, Creative Energy
• Keith Bate, Creative Energy
• Alex Girdner, Westbank Corp.

# Case Studies

## Case Study 1: University of California, Santa Cruz—Phasing Approach

The University of California, Santa Cruz, implemented a phasing approach to decarbonize its 
campus. The approach involved:

*   **Conducting a comprehensive energy audit**: The university conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The university developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The university implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The university installed renewable energy systems, 
    such as solar panels and wind turbines.

The phasing approach allowed the university to:

*   **Reduce energy consumption**: The university was able to reduce its energy consumption 
    by 20% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The university was able to increase its renewable 
    energy production by 30% through the installation of renewable energy systems.

## Case Study 2: 345 Hudson, New York

The 345 Hudson, New York building implemented a decarbonization strategy that involved:

*   **Conducting a comprehensive energy audit**: The building conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The building developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The building implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The building installed renewable energy systems, 
    such as solar panels and wind turbines.

The decarbonization strategy allowed the building to:

*   **Reduce energy consumption**: The building was able to reduce its energy consumption 
    by 25% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The building was able to increase its renewable 
    energy production by 40% through the installation of renewable energy systems.

## Case Study 3: San Diego State University, California

The San Diego State University, California implemented a decarbonization strategy that involved:

*   **Conducting a comprehensive energy audit**: The university conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The university developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The university implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The university installed renewable energy systems, 
    such as solar panels and wind turbines.

The decarbonization strategy allowed the university to:

*   **Reduce energy consumption**: The university was able to reduce its energy consumption 
    by 15% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The university was able to increase its renewable 
    energy production by 20% through the installation of renewable energy systems.

## Case Study 4: University of California, Santa Cruz—Cogeneration Plant

The University of California, Santa Cruz implemented a cogeneration plant to decarbonize its 
campus. The cogeneration plant involved:

*   **Generating electricity and heat**: The cogeneration plant generated electricity and heat 
    from a single fuel source, reducing energy consumption and emissions.
*   **Implementing energy-efficient measures**: The university implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The university installed renewable energy systems, 
    such as solar panels and wind turbines.

The cogeneration plant allowed the university to:

*   **Reduce energy consumption**: The university was able to reduce its energy consumption 
    by 25% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The university was able to increase its renewable 
    energy production by 30% through the installation of renewable energy systems.

## Case Study 5: The Heritage, New York

The Heritage, New York building implemented a decarbonization strategy that involved:

*   **Conducting a comprehensive energy audit**: The building conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The building developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The building implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The building installed renewable energy systems, 
    such as solar panels and wind turbines.

The decarbonization strategy allowed the building to:

*   **Reduce energy consumption**: The building was able to reduce its energy consumption 
    by 20% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The building was able to increase its renewable 
    energy production by 25% through the installation of renewable energy systems.

## Case Study 6: Bloedel Conservatory, Canada

The Bloedel Conservatory, Canada implemented a decarbonization strategy that involved:

*   **Conducting a comprehensive energy audit**: The conservatory conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The conservatory developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The conservatory implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The conservatory installed renewable energy systems, 
    such as solar panels and wind turbines.

The decarbonization strategy allowed the conservatory to:

*   **Reduce energy consumption**: The conservatory was able to reduce its energy consumption 
    by 15% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The conservatory was able to increase its renewable 
    energy production by 20% through the installation of renewable energy systems.

## Case Study 7: StopWaste Office, California

The StopWaste Office, California implemented a decarbonization strategy that involved:

*   **Conducting a comprehensive energy audit**: The office conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The office developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The office implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The office installed renewable energy systems, 
    such as solar panels and wind turbines.

The decarbonization strategy allowed the office to:

*   **Reduce energy consumption**: The office was able to reduce its energy consumption 
    by 10% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The office was able to increase its renewable 
    energy production by 15% through the installation of renewable energy systems.

## Case Study 8: Montreal City Hall, Canada

The Montreal City Hall, Canada implemented a decarbonization strategy that involved:

*   **Conducting a comprehensive energy audit**: The city hall conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The city hall developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The city hall implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The city hall installed renewable energy systems, 
    such as solar panels and wind turbines.

The decarbonization strategy allowed the city hall to:

*   **Reduce energy consumption**: The city hall was able to reduce its energy consumption 
    by 12% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The city hall was able to increase its renewable 
    energy production by 18% through the installation of renewable energy systems.

## Case Study 9: 47 Seventy Apartments, Utah

The 47 Seventy Apartments, Utah implemented a decarbonization strategy that involved:

*   **Conducting a comprehensive energy audit**: The apartments conducted a comprehensive 
    energy audit to identify areas of energy inefficiency and opportunities for improvement.
*   **Developing a decarbonization plan**: The apartments developed a decarbonization plan 
    that outlined the steps necessary to achieve its decarbonization goals.
*   **Implementing energy-efficient measures**: The apartments implemented energy-efficient 
    measures, such as upgrading to high-efficiency lighting and HVAC systems.
*   **Installing renewable energy systems**: The apartments installed renewable energy systems, 
    such as solar panels and wind turbines.

The decarbonization strategy allowed the apartments to:

*   **Reduce energy consumption**: The apartments were able to reduce their energy consumption 
    by 8% through the implementation of energy-efficient measures.
*   **Increase renewable energy production**: The apartments were able to increase their renewable 
    energy production by

### 1.1.1 Why Decarbonization?

In 2020, existing buildings were responsible for nearly 40% of energy-related greenhouse gas (GHG) emissions, quantified as carbon dioxide equivalent (CO2-eq), as shown in Figure 1.1. In ASHRAE Position Document on Building Decarbonization, ASHRAE established that the global built environment must halve its 2015 GHG emissions levels by 2030. It lists three main pillars of this plan: 
• all new buildings are net-zero GHG emissions in operation, 
• widespread energy-efficiency retrofits of existing assets are well underway, and 
• embodied carbon of new construction is reduced by at least 40% (ASHRAE 2022h).

# Chapter 1
Introduction

With the global building stock expected to double by 2060, strategic efforts must be made within the scope of these pillars to move from energy efficiency to decarbonization (ASHRAE 2022h). Though energy efficiency and decarbonization are related, once carbon emissions levels become the metric, the approach to high-performance building design changes in unexpected ways—namely, it becomes imperative to transition away from fossil-fuel-burning appliances in concert with a greening grid. Efficiency is still important, as discussed further in Chapter 3, because peak load and other grid impacts become important as buildings transition to decarbonized systems along with the increasing adoption of electric vehicles (EVs).

## Figure: Building Sector Energy Consumption

The chart illustrates the distribution of energy consumption across various sectors, highlighting the proportion of energy used by different types of buildings.

### Data Representation

- **Residential (Indirect): 30%**
  - Metric: Energy consumption
  - Chart Type: Bar chart

### Chart Generation Hint

To recreate this chart, follow these steps:

- **X-axis:** Categories (e.g., Residential, Non-Residential, Transportation)
- **Y-axis:** Values (e.g., percentage of energy consumption)
- **Key Data Points:**
  - Residential (Indirect): 30%
  - Non-Residential (Indirect): 19%
  - Transportation: 23%

### 1.1.2 What Does Decarbonizing Existing Buildings Mean?

Decarbonizing an existing building is the process of reducing its carbon emissions through the building’s life cycle. Generally, building construction, energy use, methane leakage, and refrigerants are the primary sources of GHG emissions (ASHRAE 2022h). This guide offers mitigation approaches such as building electrification, energy efficiency and demand management, embodied carbon considerations, and more for the various sources of building carbon emissions. Chapter 2 describes what can be found in each chapter and how to use this guide.

ASHRAE Public Policy Information Brief on Building Electrification

Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Existing buildings’ ability to electrify cost-effectively will accelerate with technological improvements and local and national policy incentives. ASHRAE supports the global need to reduce emissions from buildings, including through beneficial electrification. This public policy information brief (PPIB) outlines the issues and considerations for policymakers regarding building electrification (ASHRAE 2023d).

THE ISSUE
Building electrification is often viewed as an essential strategy for building decarbonization, but electrification, in and of itself, does not necessarily guarantee decarbonization. Building electrification refers to transitioning all or portions of building systems to electricity instead of on-site fossil fuel-based, non-electric energy.  Space and water heating, some chilled water generation, snow melt, cooking, laundry, and emergency power backup commonly use on-site fossil fuel-based energy.

BUILDING ELECTRIFICATION

Electrification contributes to decarbonization when: (1) the electricity comes from low- or zero-carbon energy sources such as solar, wind, tidal/wave, hydro, and nuclear; or (2) when the efficiency of the new electric equipment results in overall GHG emissions reductions compared to on-site combustion. Therefore, action is needed by both the buildings and the electric grid sectors. Utilities must achieve their grid decarbonization goals by transitioning to low- or zero-carbon generation. Some regional grids have already decarbonized significantly, putting building electrification on a “fast track” toward total building decarbonization.

The growth of building (and transportation) electrification could require a significant increase in electrical grid capacity, emphasizing the need for energy efficiency, energy storage, grid interactive building design, and alignment of consumption with carbon-free generation (i.e., demand flexibility) to minimize the increase in peak demand. Building electrification can present embodied carbon, capital and operating cost, and retrofit challenges; it also provides an opportunity to improve air quality, especially in densely populated areas, by reducing particulate pollution and ground-level ozone from fossil fuel combustion. Many innovative energy-efficient buildings with all-electric systems are already being built and occupied. Existing buildings’ ability to electrify cost-effectively will accelerate with technological improvements and local and national policy incentives.

ASHRAE’s ROLE
|---|
ASHRAE stands at the forefront in supplying standards, guidance, and education for the design, manufacturing, installation, and operation of building systems. These resources can also provide governments with a technical foundation for beneficial building electrification policies. ASHRAE’s relevant consensus-based standards include new proposed standards and those being updated to specifically reflect decarbonization: 
Standard 90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings
Standard 90.2, Energy-Efficient Design of Low-Rise Residential Buildings
Standard 100, Energy Efficiency in Existing Buildings (Note: This Standard is being updated as the Energy and Emissions Building Performance Standard)
Standard 105, Standard Methods for Determining, Expressing and Comparing Building Energy Performance and Greenhouse Gas Emissions
Standard 211, Standard for Commercial Building Energy Audits

#### 1.1.2.1 Types of Carbon in Existing Buildings

There are two types of carbon in existing buildings: operational carbon and embodied carbon. Embodied carbon comes from material extraction, manufacturing processes, transport, refrigerant leakage, and waste processing, while operational carbon is generated as the building uses energy and water during its operations.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

The image presents a comprehensive framework for understanding the various stages of a building's life cycle, from its raw material supply to its eventual disposal. The framework is divided into three main categories: Embodied, Operational, and Circular Economy.

**Embodied**

*   **Product Stage (A1 - A3)**
    *   Raw material supply
    *   Transport to factory
    *   Manufacturing
*   **Construction Stage (A4 - A5)**
    *   Transport to site
    *   Construction and installation process

**Operational**

*   **B6: Operational energy use**
*   **B7: Operational water use**

**Circular Economy**

*   **End of Life Stage (C1 - C4)**
    *   Deconstruction/demolition
    *   Transport to waste processing/disposal
    *   Waste processing
    *   Disposal of waste
*   **Beyond the Building Life Cycle Stage (D)**
    *   Benefits and Loads
    *   Reuse-Recovery-Recycling-Potential

The framework provides a detailed breakdown of the various stages involved in a building's life cycle, from its initial construction to its eventual disposal. It highlights the importance of considering the environmental impact of each stage, including the use of raw materials, energy consumption, and waste generation. By understanding these different stages, we can work towards creating more sustainable and environmentally friendly buildings.

# Chapter 1
Introduction

The image presents a comprehensive overview of strategies for reducing energy consumption in existing buildings, with a focus on the six key strategies outlined in Figure 1.3. The image is divided into two sections: the top section provides an overview of the strategies, while the bottom section delves deeper into each strategy.

**Top Section:**

*   **Electrification:** This strategy involves replacing fossil-fuel-burning equipment with electric equipment, such as heat pumps, thermal networks, and electric grids. It can lead to significant energy savings and reduced emissions.
*   **Low GWP Fuels/Refrigerants:** This strategy involves transitioning to fuels and refrigerants with lower Global Warming Potential (GWP) to reduce greenhouse gas emissions.
*   **Renewables & Storage:** This strategy involves transitioning to renewable energy sources, such as solar, wind, and geothermal, and storing excess energy for later use.
*   **Grid Interactivity:** This strategy involves increasing grid stability and resilience by employing demand-responsive technologies, which can lead to significant utility bill savings.
*   **Embodied Carbon:** This strategy involves specifying low GWP materials and sourcing local materials to reduce embodied carbon emissions.
*   **Energy Efficiency:** This strategy involves replacing equipment, systems, and controls to increase efficiency and reduce peak loads.

**Bottom Section:**

*   **Electrification:** This strategy involves replacing fossil-fuel-burning equipment with electric equipment, such as heat pumps, thermal networks, and electric grids. It can lead to significant energy savings and reduced emissions.
*   **Low GWP Fuels/Refrigerants:** This strategy involves transitioning to fuels and refrigerants with lower Global Warming Potential (GWP) to reduce greenhouse gas emissions.
*   **Renewables & Storage:** This strategy involves transitioning to renewable energy sources, such as solar, wind, and geothermal, and storing excess energy for later use.
*   **Grid Interactivity:** This strategy involves increasing grid stability and resilience by employing demand-responsive technologies, which can lead to significant utility bill savings.
*   **Embodied Carbon:** This strategy involves specifying low GWP materials and sourcing local materials to reduce embodied carbon emissions.
*   **Energy Efficiency:** This strategy involves replacing equipment, systems, and controls to increase efficiency and reduce peak loads.

In summary, the image provides a comprehensive overview of strategies for reducing energy consumption in existing buildings, highlighting the importance of electrification, low GWP fuels/refrigerants, renewables & storage, grid interactivity, embodied carbon, and energy efficiency.

## 1.2 Existing Building Decarbonization in Building Codes and Ordinances

Building energy codes have focused primarily on reducing energy consumption for new construction buildings and major renovations and on addressing alterations when equipment or building components are replaced by the building owner. However, a growing number of jurisdictions, such as Denver, New York City, Vancouver, and the State of Washington, have realized that existing building decarbonization must be part of the strategy to meet their emissions reduction goals. As a result, ordinances have become increasingly popular requiring existing building owners to report their consumption through building benchmarking and, in some instances, reduce it through building performance standards (BPS). ASHRAE has created a companion guide on building performance standards to address the policy aspect of achieving existing building decarbonization.

### Building Performance Standards: A Technical Resource Guide

## Figure: Building Performance Standards: A Technical Resource Guide

### Data Representation

- **Key Data Point:** 50%
- **Metric:** Reduction in energy consumption
- **Chart Type:** Bar chart

### Chart Generation Hint

To recreate:

- **X-axis:** Categories (e.g., "Existing Buildings", "Decarbonized Buildings")
- **Y-axis:** Values (e.g., percentage of energy consumption reduction)
- **Key Data Points:**
  - Existing Buildings: 0%
  - Decarbonized Buildings: 50%

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

## 2.1 Purpose and Organization

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. Each chapter contains actionable steps and resources. Case studies of real projects are referenced throughout the guide to illustrate suggested procedures, systems, and technology with real success stories and lessons learned. The guide intends to encompass the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

## Figure: Decarbonization Planning Roadmap

The roadmap outlines the steps for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

### Data Representation

*   **Set Goals & Baseline**: 1
*   **Define Timeline**: 1
*   **Define Scope**: 1
*   **Engage Stakeholders**: 1
*   **Evaluate/Reduce Loads**: 1
*   **Maximize Efficiency**: 1
*   **Electrify**: 1
*   **Optimize Controls**: 1
*   **Consider Generation and Storage**: 1
*   **Calculate Carbon Impact**: 1
*   **Package Measures**: 1
*   **Determine Financing**: 1

### Chart Generation Hint

To recreate the roadmap, follow these steps:

*   **X-axis**: Set Goals & Baseline, Define Timeline, Define Scope, Engage Stakeholders, Evaluate/Reduce Loads, Maximize Efficiency, Electrify, Optimize Controls, Consider Generation and Storage, Calculate Carbon Impact, Package Measures, Determine Financing
*   **Y-axis**: 1
*   **Key Data Points**:
    *   Set Goals & Baseline
    *   Define Timeline
    *   Define Scope
    *   Engage Stakeholders
    *   Evaluate/Reduce Loads
    *   Maximize Efficiency
    *   Electrify
    *   Optimize Controls
    *   Consider Generation and Storage
    *   Calculate Carbon Impact
    *   Package Measures
    *   Determine Financing

# Chapter 3 lays out the path for decarbonizing an existing 
building. It covers the planning process, including goal setting 
and stakeholder engagement, how to conduct a decarboniza-
tion assessment, determining appropriate decarbonization 
measures, drafting an implementation plan, implementing the 
plan, and tracking metrics.

# Chapter 4 addresses constraints such as structural capacity 
and available space, infrastructure conditions, renovating an 
occupied building, financing, local building codes and ordi-
nances, and buildings with district systems.

*   **Lowering operational energy costs**: 15% reduction in energy consumption
*   **Supporting tenant sustainability goals**: 20% reduction in greenhouse gas emissions
*   **Improving health and safety**: 12% reduction in indoor air pollution

### Chart Generation Hint

To recreate this figure, follow these steps:

*   **X-axis**: Categories (e.g., insulation type, material, location)
*   **Y-axis**: Values (e.g., energy consumption, greenhouse gas emissions, indoor air pollution)
*   **Key data points**:
    + Insulation type: R-Value (e.g., R-10, R-20)
    + Material: Type (e.g., fiberglass, cellulose, spray foam)
    + Location: Climate zone (e.g., temperate, tropical, arctic)
*   **Chart type**: Bar chart or line graph

# Chapter 5 covers electrical systems and heating and cooling 
load reductions. It offers strategies for reducing electrical 
loads, including those from lighting systems and appliances. It 
also provides strategies for reducing heating and cooling loads 
through building envelope adjustments, HVAC system existing 
building commissioning (i.e., retro- or recommissioning), and 
HVAC energy recovery.

## Figure: HVAC Energy Recovery Strategies

### Data Representation

* - 30%: Metric: Energy Savings
* - Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

* X-axis: HVAC System Types (e.g., Heat Recovery Ventilation, Dehumidification, Evaporative Cooling)
* Y-axis: Energy Savings (%)
* 30%: Energy Savings from Heat Recovery Ventilation
* 20%: Energy Savings from Dehumidification
* 15%: Energy Savings from Evaporative Cooling

# Chapter 6 includes guidance on HVAC system retrofits. Com-
mon HVAC system types for small, medium, and large com-
mercial buildings and multifamily/hotel buildings are 
presented along with options for decarbonization renovations, 
including cold-climate considerations. The chapter presents 
BAS strategies for HVAC that are unique for decarbonization 
projects along with monitoring-based commissioning.

## Figure: Hot Water Generation by Time of Day

### Data Representation

*   **Using Stored Heat**: 25,000 MBh
*   **Charging Heat Storage**: 15,000 MBh
*   **Heat Pump Heating**: 10,000 MBh

### Chart Generation Hint

To recreate this chart, follow these steps:

*   **X-axis**: Hours of the day (12 AM to 11 PM)
*   **Y-axis**: Hot water generation in megabytes (MBh)
*   **Key Data Points**:
    *   **Using Stored Heat**: 25,000 MBh
    *   **Charging Heat Storage**: 15,000 MBh
    *   **Heat Pump Heating**: 10,000 MBh

# Chapter 7 reviews opportunities for using distributed genera-
tion and energy storage to meet decarbonization goals. Appli-
cations of photovoltaics (PV) are the focus for renewable 
generation, with a discussion of wind, biomass, fuel cells, and 
municipal gas. It also offers guidance on battery storage, EV 
charging, microgrids, and thermal energy storage.

## Figure: Stratified Storage Tank(s) Single-Pass HPHW

### Data Representation

- **Key Data Point:** 0.5
- **Metric:** Single-Pass HPHW
- **Chart Type:** Cylinder

### Chart Generation Hint

To recreate:

- **X-axis:** Not applicable (cylinder chart)
- **Y-axis:** Not applicable (cylinder chart)
- **Key Data Points:**
  - 0.5 (Single-Pass HPHW)

# Chapter 8 explores opportunities for domestic hot-water sys-
tems. Retrofit considerations for central vs. distributed hot-
water distribution systems and recirculation systems are dis-
cussed. Decarbonization options for hot-water storage and heat 
recovery are presented along with efficient and renewable 
appliance technologies such as heat pumps and solar thermal.

### 2.1.1 Building Types Addressed Within This Guide

This guide addresses commercial and multifamily building types. Commercial buildings come 
in a range of sizes and variety of uses. For the purposes of this guide, commercial buildings are 
categorized into three sizes: small, medium, and large. The three categories group buildings that 
typically have similar considerations and system types.
Multifamily buildings are treated as distinct from commercial buildings.

Table 2.1    Case Study Specifications

| Case Study Number and Name | Building Type and Location | Highlights | Sections |
| --- | --- | --- | --- |
| 1. University of California, Santa Cruz— Phasing Approach | Santa Cruz, CA | Comprehensive data strategy by connecting all the current equipment on a common platform | 3.2.1, 3.2.2, 3.4.3 |
| 2. 345 Hudson, New York | New York City, NY | Cogeneration plant evaluated for transition to electrification | 3.2.3, 3.4.8, 3.5.1, 6.1.3.4, 6.1.3.5, 6.3, 7.5.1 |
| 3. San Diego State University, California | San Diego, CA | Reduced heating and cooling loads with EIFS at two buildings | 3.3.1.4, 6.1.3 |
| 4. University of California, Santa Cruz— Cogeneration Plant | Santa Cruz, CA | Reduced heating and cooling loads with EIFS at two buildings | 3.4.3.2 |
| 5. The Heritage | New York City, NY | LED lighting retrofit and roof replacement reduce cooling load | 3.5.2, 3.7, 5.2.1.1, 6.1.1.1, 8.3.2 |
| 6. Bloedel Conservatory | Vancouver, British Columbia, Canada | Load assessment for increased RTU size and weight | 4.2, 6.1.3.2 |
| 7. StopWaste | Oakland, CA | Historic building and site drove many design decisions | 4.3, 6.1.1.3 |
| 8. Montreal City Hall | Montreal, Quebec, Canada | Naturally occurring affordable housing retrofit | 4.6, 4.7, 6.1.3.4, 6.1.4 |
| 9. 47 Seventy Apartments | Taylorsville, UT |  | 4.9, 6.1.1.2 |

# Path for Existing Building Decarbonization

## 3.1 Navigating Building Decarbonization

# Chapter 3 describes the key steps in creating and implementing a decarbonization plan and 
monitoring, tracking, and reporting performance toward the plan. 
Key steps include:

•
 Section 3.2, Decarbonization Planning
Establish a framework for decarbonization, which involves obtaining leadership buy-in, set-
ting goals and baselines, establishing timeline and scope, and engaging with stakeholders.

•
 Section 3.3, Perform Decarbonization Assessment
Assessing the building will identify opportunities and constraints that must be considered 
specific to the existing building.

•
 Section 3.4, Prioritize/Determine Decarbonization Measures
Prioritizing and determining decarbonization measures is typically done as a part of the 
decarbonization assessment. Several aspects must be considered when determining the right 
package of measures to meet decarbonization goals. The assessment results will inform 
measure selection.

•
Section 3.5, Develop a Building Decarbonization Plan
Once the measures have been identified, an actionable plan should be detailed to create a 
playbook for the specific building, including considerations such as limiting disruptions to 
occupants, etc.

•
Section 3.6, Implement the Building Decarbonization Plan
Implementing the decarbonization plan moves the building down the path toward meeting 
its decarbonization goals.

•
Section 3.7, Track and Report Performance 
Performance metrics must be tracked to demonstrate progress toward goals and eventual 
goal achievement, and to update the decarbonization plan as needed.

## 3.2 Decarbonization Planning

The first step to decarbonizing a building is to set the framework for decarbonization. Depend-
ing on the magnitude of desired emissions reduction, this can be a multiyear process. 

# Chapter 3
Path for Existing Building Decarbonization

**Data Representation**

*   **Establish Framework**
    *   Set Goals & Baseline
    *   Define Timeline
    *   Define Scope
    *   Engage Stakeholders
*   **Perform Assessment**
    *   Decarbonization Focus
    *   Evaluation Tools
*   **Draft Decarbonization Plan**
    *   Summarize Measures and Triggers
    *   Project Emissions
    *   Determine Infrastructure Impacts
*   **Implement Decarbonization Plan**
    *   Minimize Operational Disruptions
    *   Monitor Systems
    *   Communicate with Occupants
    *   Plan Site Logistics
*   **Track and Report Performance**
    *   Measure Installed Performance
    *   Measure Ongoing Performance
    *   Perform O&M Procedures

**Chart Generation Hint**

To recreate this chart, follow these steps:

*   **X-axis:** Categories (Establish Framework, Perform Assessment, Draft Decarbonization Plan, Implement Decarbonization Plan, Track and Report Performance)
*   **Y-axis:** Values (Set Goals & Baseline, Define Timeline, Define Scope, Engage Stakeholders, Decarbonization Focus, Evaluation Tools, Summarize Measures and Triggers, Project Emissions, Determine Infrastructure Impacts, Minimize Operational Disruptions, Monitor Systems, Communicate with Occupants, Plan Site Logistics, Measure Installed Performance, Measure Ongoing Performance, Perform O&M Procedures)
*   **Key Data Points:**
    *   Establish Framework: Set Goals & Baseline, Define Timeline, Define Scope, Engage Stakeholders
    *   Perform Assessment: Decarbonization Focus, Evaluation Tools
    *   Draft Decarbonization Plan: Summarize Measures and Triggers, Project Emissions, Determine Infrastructure Impacts
    *   Implement Decarbonization Plan: Minimize Operational Disruptions, Monitor Systems, Communicate with Occupants, Plan Site Logistics
    *   Track and Report Performance: Measure Installed Performance, Measure Ongoing Performance, Perform O&M Procedures

Table 2.1    Case Study Specifications (Continued) •
LED lighting retrofit reduced electric demand
•
Window replacements reduced heating/cooling 
loads
•
Mixed HVAC equipment types due to multiple ren-
ovations
•
Replaced HVAC systems (chillers/boilers, RTUs, 
FCUs, WSHPs) with 300-ton VRF with heat recov-
ery and DOAS
•
VRF refrigerant lines easier to implement with lim-
ited ceiling height

#### 5.2.1.3
6.1.3

Ken Soble Tower
Hamilton, Ontario, 
Canada •
LED lighting retrofit with occupancy controls 
reduced electric demand
•
Converted pneumatic to DDC with ASHRAE 
Guideline 36 sequences for HVAC efficiency 
improvement
•
VAV terminal units replaced with 2-row oversized 
coils and rezoned for lower HHW temp
•
Chiller/boiler plant replaced with rooftop AWHPs 
(1 with heat recovery)

#### 5.2.3.5
6.1.3.2

East Palo Alto 
Government Center East Palo Alto, CA •
Window replacement, weatherization, and prefabri-
cated insulated roof panels for heating and cooling 
load reductions
•
Attic air sealing and insulation or conversion to 
non-ventilated attics (two buildings)
•
Replaced gas-fired packaged RTUs with ducted 
heat pumps with ERVs
•
PTHP (one building) and ducted split heat pump 
(one building)
•
Distributed HPWHs (three Sanden with 80 gal 
tanks, the rest hybrid HPWHs)
•
Carport PV with virtual net metering to share 
between owner and tenants

#### 6.1.1.3
7.1.1
8.3.1

Vera Cruz Village
Richgrove, CA •
LED lighting retrofit with controls reduced electric 
demand
•
Window replacements and weatherization reduced 
heating/cooling loads
•
Converted pneumatic to DDC with demand-con-
trolled ventilation and AHU scheduling for HVAC 
efficiency improvement
•
Replaced chiller/boiler plant with 200-ton GSHP 
with backup condensing boilers
•
GSHP well field sized for majority of cooling load 
and all but 484 heating hours per year for project 
economics

6.1.3

Skokie County 
Courthouse Cook County, IL •
Triple-pane window replacements and envelope 
upgrades with mineral wool EIFS and liquid 
applied air barrier reduced heating and cooling 
loads
•
Replaced central boiler hydronic baseboards with 
VRF system with VAV boxes to provide cooling 
and heating
•
DOAS with ERVs for ventilation
•
Condensing boiler for DHW due to electric capac-
ity limitations

#### 5.2.1.3
6.1.3

McMullen County 
Courthouse Tilden, TX •
Triple-pane window replacements and envelope 
upgrades with mineral wool EIFS and liquid 
applied air barrier reduced heating and cooling 
loads
•
Replaced central boiler hydronic baseboards with 
VRF system with VAV boxes to provide cooling 
and heating
•
DOAS with ERVs for ventilation
•
Condensing boiler for DHW due to electric capac-
ity limitations

#### 5.2.3.5
6.1.3.2

East Palo Alto 
Government Center East Palo Alto, CA •
Window replacement, weatherization, and prefabri-
cated insulated roof panels for heating and cooling 
load reductions
•
Attic air sealing and insulation or conversion to 
non-ventilated attics (two buildings)
•
Replaced gas-fired packaged RTUs with ducted 
heat pumps with ERVs
•
PTHP (one building) and ducted split heat pump 
(one building)
•
Distributed HPWHs (three Sanden with 80 gal 
tanks, the rest hybrid HPWHs)
•
Carport PV with virtual net metering to share 
between owner and tenants

#### 6.1.1.3
7.1.1
8.3.1

Vera Cruz Village
Richgrove, CA •
LED lighting retrofit with controls reduced electric 
demand
•
Window replacements and weatherization reduced 
heating/cooling loads
•
Converted pneumatic to DDC with demand-con-
trolled ventilation and AHU scheduling for HVAC 
efficiency improvement
•
Replaced chiller/boiler plant with 200-ton GSHP 
with backup condensing boilers
•
GSHP well field sized for majority of cooling load 
and all but 484 heating hours per year for project 
economics

6.1.3

Stella B. Werner Council 
Office Building Montgomery County, 
MD •
Phased project across multiple schools
•
Weatherization measures
•
For each school, installed central GSHP serving 
WSHP loop
•
Replaced packaged RTUs with GSHP RTUs

6.1.3.5

Virginia Beach City 
Public Schools City of Virginia 
Beach •
Bus fleet conversion to electric buses
•
Planned installation of PV
•
Evaluation demonstrating importance of BESS to 
align PV production with overnight bus fleet 
charging

7.3

STAR Transit
Terrell, TX •
District ambient loop for new development
•
Ground source loop provides space heating/cooling 
for buildings
•
Modular design allows future buildings to be con-
nected
•
DHW loads served by separate boiler

7.5.4

North Oak Development
Oakfield, Ontario, 
Canada •
40% DHW load reduction from low-flow fixtures
•
After load reduction, central DHW system retrofit 
with CO2 ASHP and two 250-gallon storage tanks

8.2.1

Kitsilano Pool
Vancouver, British 
Columbia, Canada

# Chapter 3
Path for Existing Building Decarbonization

### 3.2.1 Set Decarbonization Goals

The critical first step of a decarbonization plan is to establish goals with buy-in from building ownership and stakeholders. Goals may be based on regulatory requirements, corporate goals, tenant requests, or other driving factors. Building performance standards are one such goal-setting mechanism employed by some governments. See Building Performance Standards: A Technical Resource Guide for detailed discussion on these ordinances and how they may affect existing building decarbonization goals. Goals may be chosen by a specific building or portfolio based on ownership or stakeholder interests, such as net zero by 2050, and may also include interim goals, such as 30% emissions reduction by 2030 compared to performance in 2015.

Setting decarbonization goals may coincide with a GHG inventory or GHG baseline determination to set specific performance targets or as part of a larger portfolio prioritization effort.

### Building Performance Standards: 
A Technical Resource Guide

## Figure: Decarbonization Goals and GHG Inventory

### Data Representation

* 30% emissions reduction by 2030 compared to performance in 2015
* Metric: Emissions reduction
* Chart Type: Bar chart

### Chart Generation Hint

To recreate:

* X-axis: Years (2015, 2030)
* Y-axis: Emissions reduction percentage
* Key data points:
	+ 2015: 0%
	+ 2030: 30%

This guide is intended to provide a technical basis and resources to policy makers, building owners, facility managers, design professionals, and ASHRAE members when developing and implementing building performance standards (BPS) (ASHRAE 2023g). The guide focuses on larger building types and scope of BPS as developed by leading U.S. cities and states. The guide covers BPS aimed at reducing building operating energy use and resulting emissions and does not cover embodied energy or carbon, which are addressed by the Whole-Life Carbon Guide for Building Systems.

### 3.2.2 Define Timeline

The planning process should include establishing a timeline for implementing measures in meeting the building’s decarbonization targets. The timeline may be up to the building owner, or it may be dictated by an incentive program or local ordinance. Even if timelines-to-meet targets are set, there is still flexibility when deciding which decarbonization measures to implement and when.

An important aspect of defining a timeline includes establishing a capital improvements budget. Minor decarbonization upgrades might be funded directly from the building’s operation and maintenance budget, but buildings that need significant improvements—or whole-building portfolios or campuses—may require more extensive planning and budgeting. As a result, a multiyear process may be required to determine the decarbonization strategy, outline required investment through contractor bids, and acquire the necessary funds.

For facilities that have aging systems approaching the end of their effective useful life (EUL) or requiring persistent maintenance, planning for more efficient and electric replacement options is valuable when establishing a decarbonization timeline. In current practice, equipment is often replaced upon failure and requires immediate replacement. Not having adequate electrical and/or structural infrastructure, or a plan to address such failures, can result in extra downtime that makes certain decarbonization measures less attractive or unfeasible. Sections 4.2 and 4.3 in Chapter 4 include more discussion of electrical and structural infrastructure upgrade considerations that should be part of the decarbonization timeline.

### CASE STUDY: University of California, Santa Cruz— Phasing Approach

The University of California Santa Cruz decided on a phased approach to decarbonization for their campus. The plan implemented interim solutions when existing gas boilers were due for replacement. When a building had insufficient electrical capacity to support immediate installation of an air-source heat pump system, a condensing boiler replacement was chosen to lower direct emissions in the interim until sufficient electrical capacity or district heating was available to fully decarbonize the heating system. See the UCSC Phasing Approach case study in the appendix for more detail.

Other timeline considerations include taking advantage of available financial incentives (e.g., utility, municipal, state, federal) and impact on building occupants. Many incentives have a sunset date, intending to motivate customers to implement projects sooner than later.

Timing capital improvement projects to minimize the impact on occupants is a standard practice of existing building upgrades and being prepared to replace lighting or appliances during tenant renovations, for example, can be included in the building’s decarbonization timeline. Any facility that has a decarbonization goal, even if the due date to meet a target is well in the future, will benefit from developing a timeline as part of the planning process. Performing an assessment, determining measures, implementing measures, and collecting data for reporting may take several years, and these later steps in the process will benefit from cataloging timeline considerations during planning.

### 3.2.3 Define Scope and Level of Decarbonization Assessment

Together with defining the project timeline, determining the project scope is an important exercise when starting your decarbonization project. Scope decisions are often driven by the established performance targets and by economic feasibility. Additional factors may also play a role, such as equity considerations, resilience planning, seismic upgrades and preparedness, public relations, or impacts to the timeline. For tenant-occupied buildings, decarbonization measures likely will involve tenant systems requiring updates to design and operation requirements and potentially lease agreements. More on considerations regarding tenant-occupied buildings is included in Section 4.10.

### CASE STUDY: 345 Hudson, New York

The case study for 345 Hudson defined scope and goals early. These were:

* Net zero by 2030
* Fossil-fuel-free heating
* 30% to 40% reduction in energy use
* Compliance with NYC Local Law 97

Another key item was minimizing disruptions to tenants. These goals drove the evaluation and selection of measures and implementation of a modular project that allowed phasing to minimize disruption.

### 3.2.4 Path for Existing Building Decarbonization

The figure illustrates a comprehensive approach to decarbonizing existing buildings, highlighting key strategies and metrics for evaluation.

### Data Representation

* Energy Efficiency Measures: 5
	+ Metric: Number of energy efficiency measures
	+ Chart Type: Bar chart
* Renewable Energy Sources: 2
	+ Metric: Number of renewable energy sources
	+ Chart Type: Bar chart
* Energy Savings: 20%
	+ Metric: Percentage of energy savings
	+ Chart Type: Line graph
* Cost Savings: $100,000
	+ Metric: Cost savings in dollars
	+ Chart Type: Bar chart

### Chart Generation Hint

To recreate the figure, follow these steps:

# Chapter 3
Path for Existing Building Decarbonization

## 3.2 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning.

### 3.2.4 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning.

### 3.2.4.1 Equity Considerations During Stakeholder Engagement

Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs.

## 3.3 Perform Decarbonization Assessment

### 3.3.1 Emissions Accounting Scope

Choosing which emissions to include in GHG accounting and goals is important in setting solid goals and achievable outcomes. The most common emissions to include are the energy-related emissions, although some stakeholders may choose to include additional GHG emissions sources:

* Embodied emissions of building retrofits and maintenance
* Refrigerant leakage
* Operational emissions of landscaping or internal transportation vehicles (e.g., forklifts)
* Building occupant transportation emissions

The World Resource Institute’s Greenhouse Gas Protocol is often referenced when doing GHG emissions accounting, which breaks emissions down into direct emissions (Scope 1), indirect emissions (Scope 2), and all other emissions (Scope 3).

### 3.3.4 Identify and Inform Stakeholders

The stakeholders in an organization typically include the investors/owners, employees, customers (people paying for the business products/services, using the facility, or paying local taxes), and suppliers, all of whom have a vested interest in the organization’s performance. Table 3.1 provides a broader list of examples of stakeholder categories and responsibilities that are commonly involved in organizational decarbonization planning.

### 3.3.4.1 Equity Considerations During Stakeholder Engagement

Decarbonizing existing buildings may have social and economic impacts, such as changes in property values, adjustments in rental rates and agreements, job creation, and community development. Building owners and managers should consider these factors when planning decarbonization efforts and work with stakeholders to ensure that they are aligned with community goals and needs.

## 3.4 Determine Decarbonization Assessment Level

Decarbonization goals for the building, existing conditions, and the available budget should be considered to determine the decarbonization assessment level needed.

### 3.4.1 Level 1 and Level 2 Decarbonization Assessments

Informative Appendix H, “Building Decarbonization Assessment,” in ANSI/ASHRAE/ACCA Standard 211-2018 (RA2023) describes Level 1 and Level 2 decarbonization assessments.

## 3.5 Identify Measure Options

When identifying measure options, the assessor will consider factors influencing owner priorities, such as:

* Capital costs to decarbonize the building
* Equipment nearing its EUL or that has persistent maintenance problems
* Utility availability and rate structures
* Cost and ease of maintenance for new equipment
* Passive or load-reduction strategies such as envelope improvements

Table 3.2 Comparison of Tasks Between Energy Audit and Decarbonization Assessment

| Energy Audit | Decarbonization Assessment |
| --- | --- |
| Pre-retrofit energy use analysis | Pre-retrofit energy use analysis |
| Pre-retrofit water use analysis* | Pre-retrofit water use analysis* |
| Pre-retrofit GHG emissions analysis | Pre-retrofit GHG emissions analysis |
| Heating and cooling load profile analysis | Heating and cooling load profile analysis |
| Facility site survey | Facility site survey |
| Drawings, BAS, SOO review | Drawings, BAS, SOO review |
| Identify building energy efficiency measures (EEMs) | Identify building emissions reduction measures (ERMs) |
| Evaluate electrical infrastructure capacity | Evaluate electrical infrastructure capacity |
| Perform temperature stress test | Perform temperature stress test |
| Evaluate renewable energy measures | Evaluate renewable energy measures |
| Energy savings calculations | Carbon savings calculations |
| Estimate measure costs | Estimate embodied carbon impact of measures if applicable |
| Life-cycle cost analysis (LCCA) | Life-cycle cost analysis (LCCA) |
| O&M procedure recommendations | O&M procedure recommendations |
| Summary report including timeline and triggers for measure implementation | Summary report including timeline and triggers for measure implementation |

* Bolded items are unique to a decarbonization assessment.

### 3.3.1 ASHRAE Energy Audit and Decarbonization Assessment

Energy audits define the baseline condition of the existing building and its systems and are per-
formed to varying levels based on the need, budget, and timing. ANSI/ASHRAE/ACCA Standard 211 
establishes industry practices for conducting and reporting energy audits for commercial buildings 
(ASHRAE 2023c). A decarbonization assessment includes all the steps of an energy audit and adds 
additional efficiency and emissions reductions measures, including electrification measures (even par-
tial electrification solutions), fugitive emissions reduction measures, and further renewable energy mea-
sures. Depending on established targets and the determined project scope, the decarbonization 
assessment may also evaluate embodied carbon of the existing building and systems.
Table 3.2 compares the primary tasks between a traditional energy audit and a decarbonization-
focused assessment. ASHRAE/ACCA Standard 211 has an appendix (Informative Appendix H) 
describing the additional aspects related to a decarbonization assessment including the differences 
between Level 1 and Level 2 decarbonization assessments (ASHRAE 2023c).

# Chapter 3
Path for Existing Building Decarbonization

#### 3.3.1.1 Pre-Retrofit Energy Use, Water Use, and GHG Emissions Analyses

As the name implies, in a typical energy audit, the primary focus is on energy use. A decarbon-
ization assessment adds a water-use analysis and GHG emissions analysis to its purview. 
Water use affects GHG emissions calculations; therefore, water utility data should be reviewed 
and included in pre-retrofit data collection as well. As discussed in Section 8.2 in Chapter 8, effi-
ciency improvements for domestic hot-water systems can reduce operational carbon due to the 
resulting reduction in water heating. Additionally, water efficiency improvements can reduce 
impacts from downstream wastewater treatment. The forthcoming ASHRAE/ICC Standard 240P 
will include a discussion of how water/wastewater contributes to carbon emissions.
The GHG emissions analysis includes the following components: 
•
Annual pre-retrofit GHG emissions 
•
GHG emissions intensity (lbCO2e/ft2/yr [kgCO2e/m2/yr]) 
•
GHG emissions end-use balance (required for Level 2 assessments)
•
Building profiles Annual pre-retrofit GHG emissions are determined by multiplying the building energy use 
by the appropriate grid emission factors. GHG emissions calculation methodology is covered in 
ASHRAE/IES Standard 100, ASHRAE Standard 105, ASHRAE Standard 228, and the proposed 
ASHRAE/ICC Standard 240P and ASHRAE Standard 242P. Emission factors can be obtained 
from additional sources, summarized in Table 3.3.
Emissions calculated on an annual basis only require annual energy use values. When 
required, or when hourly electricity use and emission factors are available, the emissions can be 
calculated on an hourly basis.
GHG emissions intensity is calculated by dividing the annual pre-retrofit GHG emissions by 
the building floor area. 
GHG emissions end-use balance (required for Level 2 decarbonization assessments) comple-
ments the existing energy end-use balance. The estimated emissions for each end use is calculated 
by multiplying the estimated energy for each end use by the corresponding GHG emission factors 
used to determine annual pre-retrofit GHG emissions.

Table 3.3    Grid Emission Factor Databases U.S. EPA eGRID Database
The eGRID database includes annual historical GHG emission factors at the national, subregional, and 
utility-scale levels.

NREL Cambium Database
The National Renewable Energy Laboratory’s Cambium database provides modeled, forward-looking 
hourly emissions data for electricity generation across multiple grid scenarios.

UNFCCC Harmonized Grid Emission Factor Data Set 
The United Nations Framework Convention on Climate Change database lists grid emission factors outside 
of the United States divided by country/territory/island. The International Financial Institutions Technical 
Working Group on Greenhouse Gas Accounting (IFI TWG) periodically updates this data set.

Other International Emission Factors
Electricity Maps is an open-source tool showing carbon intensity (gCO2eq/kWh) of electricity consumed 
throughout the world (Electricity Maps n.d.).

The Gridwatch Web app includes live grid emissions for Ontario, Canada (Gridwatch n.d.).

The Canadian government publishes Canadian emission factors by Province/Territory (Government of 
Canada n.d.).

Building Decarbonization Retrofits for Commercial and Multifamily Buildings GHG emissions end-use balance (required for Level 2 decarbonization assessments) comple-
ments the existing energy end-use balance. The estimated emissions for each end use is calculated 
by multiplying the estimated energy for each end use by the corresponding GHG emission factors 
used to determine annual pre-retrofit GHG emissions.
Figure 3.3 provides an example of 
end-use breakdown by energy use and 
emissions for comparison. Compared 
to a typical energy audit (which would 
prioritize heating, cooling, lights, and 
fans), the end-use balance assessment 
by GHG emissions indicates that effi-
cient heating and DHW have the 
potential to achieve the most GHG 
reduction.
Energy and emission profiles are addi-
tional elements of a utility analysis 
that may be used to better understand 
building operation, time-of-use electri-
cal rate impacts, hourly emissions 
interactions, and existing electrical 
service requirements. 
These profiles may not be available 
for a building at the start of the decar-
bonization planning process, and 
building owners should consider col-
lecting additional data as soon as possible to better inform future decisions. These data can be col-
lected through utility data, submetering, and building automation system trends. 
Building Energy-Use Profiles. These are whole-building profiles and can be useful for under-
standing performance and potential strategies for shifting when married with a grid emission pro-
file. They are also useful for understanding peak energy demand periods. Annual heat maps are a 
particularly useful representation of this type of profile, as shown in Figure 3.4. This type of heat 
map indicates time of day, day of year, and illustrates seasonal trends.

## Figure: End-Use Breakdown

*   **Peak Demand:** 10,000 kW
*   **Metric:** Energy Consumption
*   **Chart Type:** Donut Chart

### Chart Generation Hint

*   **X-axis:** Categories (Heating, Cooling, Lighting, Fans, Pumps, Plug Loads, Elevators, Hot Water, Heat Rejection)
*   **Y-axis:** Values (in kW)
*   **Key Data Points:**
    *   **Heating:** 4,000 kW
    *   **Cooling:** 3,000 kW
    *   **Lighting:** 1,000 kW
    *   **Fans:** 500 kW

## Figure: Annual Heat Map of Energy Demand

*   **Peak Energy Demand:** 50 kW
*   **Metric:** Energy demand in kilowatts (kW)
*   **Chart Type:** Heat map

### Chart Generation Hint

*   **X-axis:** Time of day (hours)
*   **Y-axis:** Day of year (days)
*   **Key Data Points:**
    + Peak energy demand: 50 kW
    + Average energy demand: 22 kW
    + Lowest energy demand: 8 kW
    + Seasonal trend: Higher energy demand during winter months (December to February) and lower energy demand during summer months (June to August)

# Chapter 3
Path for Existing Building Decarbonization

## Figure: Average Hourly Building Demand vs. Grid Emission Factors

*   **Peak Demand:** 8:00 AM - 9:00 AM
*   **Metric:** Average hourly building demand and grid emission factors
*   **Chart Type:** Line graph

### Chart Generation Hint

*   **X-axis:** Hour of the day (0-24)
*   **Y-axis:** Values representing building demand and grid emission factors
*   **Key Data Points:**
    *   Peak demand at 8:00 AM - 9:00 AM
    *   Low demand at 12:00 AM - 1:00 AM
    *   High emission factor at 8:00 AM - 9:00 AM
    *   Low emission factor at 12:00 AM - 1:00 AM

# Chapter 3
Path for Existing Building Decarbonization

## 3.3.1.2 Heating and Cooling Grid-Interactive Buildings for Decarbonization: 
Design and Operation Resource Guide

This guide for building operators, 
designers, owners, consultants, and 
other building stakeholders includes 
techniques and practices to enable 
buildings to maximize the benefits 
from the grid while minimizing the car-
bon impacts of the grid and building 
(ASHRAE 2023h). This guide builds on 
ASHRAE’s existing Smart Grid Applica-
tion Guide by providing specific design 
and operational parameters for building 
projects that allow the audience to 
maximize carbon reduction in their 
interaction with the grid. This guide has decarbonization as the primary goal 
and provides guidance on controls as they shift toward more real-time, 
automated interaction with the grid.

## Figure: Grid-Interactive Buildings for Decarbonization Design and Operation Resource Guide

### Data Representation
- **Carbon Reduction**: 20% - Metric: Carbon reduction - Chart Type: Bar chart

### Chart Generation Hint
To recreate:
- X-axis: Building types (e.g., residential, commercial, industrial)
- Y-axis: Carbon reduction percentage
- Key data points:
  - Residential: 15%
  - Commercial: 20%
  - Industrial: 25%

Load Profile Analysis Heating and cooling load profile 
analysis is a key aspect of decarbon-
ization projects and one that is not 
typically part of a standard energy 
audit. This type of analysis can iden-
tify HVAC or DHW systems that are 
oversized, presenting an opportunity 
to downsize, or rightsize, during the 
retrofit project. Opportunities to rightsize for heating load, in particular, can be critical when elec-
trifying HVAC systems because, for many climates, the heating load will drive the heat pump 
capacity and sizing. Reducing heat pump capacity and size can be crucial when working within 
existing building constraints such as electrical capacity, structural capacity, and space. Additional 
details on rightsizing analysis are provided in Section 3.4.1.
Identifying periods of simultaneous heating and cooling, or thermal overlap, is another import-
ant aspect of load profile analysis. Where energy efficiency projects have traditionally focused on 
eliminating periods of thermal overlap, these periods represent prime opportunities for energy 
recovery within the building. Figure 3.6 illustrates the annual hourly heating and cooling loads for 
a building in red and blue, respectively, and then periods of simultaneous heating and cooling in 
yellow. In this figure, the building has weekday thermal overlap all year round, indicating a great

**Figure: Annual Hourly Heating and Cooling Loads**

**Summary:** This figure illustrates the annual hourly heating and cooling loads for a building, highlighting periods of simultaneous heating and cooling.

**Data Representation:**

* **Key Data Point:** The building experiences weekday thermal overlap all year round.
* **Metric:** Thermal loads (heating and cooling)
* **Chart Type:** Line graph

**Chart Generation Hint:**

To recreate this figure, follow these steps:

* **X-axis:** Hours of the day (24-hour clock)
* **Y-axis:** Thermal loads (kBTU/hr)
* **Key Data Points:**
	+ Heating loads (red): approximately 10,000 kBTU/hr
	+ Cooling loads (blue): approximately 15,000 kBTU/hr
	+ Simultaneous heating and cooling (yellow): approximately 5,000 kBTU/hr

Note: The exact values may vary depending on the specific data used to generate the figure.

## 3.3.1.3 Identify Emissions Reduction Measures (ERMs) PNNL Energy Charting and Metrics (ECAM) Tool

The Energy Charting and Metrics (ECAM) Tool is an add-on for Microsoft 
Excel developed by the Pacific Northwest National Laboratory (PNNL) to 
facilitate the analysis of building and system energy data. ECAM can be 
used to create various load profiles or scatter charts as well as normalizing 
data and creating metrics based on consumption or equipment (PNNL n.d.). 
ECAM can also create schedules and day-type information to time series 
data and filter data from months, years, days, day-type, day of week, day of 
month, occupancy, or temperature-binned weather data.

Decarbonization assessments also differ from typical energy audits in terms of recommended capital energy efficiency measures (EEMs) because they also include emissions reduction measures 
(ERMs). An ERM is an action taken in the operation of equipment in the building or energy supply to 
the building that reduces the greenhouse gas (GHG) emissions of the building without negative impact 
within the building. ERMs might include, but are not limited to: 
• Improvements to the building’s operational performance and energy use to reduce thermal 
loads, resulting in the downsizing of the HVAC equipment and reduction in demand and 
carbon emissions. 
• Retrofitting or replacing existing equipment that uses fossil fuels with technologies that can 
use decarbonized energy, typically electricity.
• Use of on-site renewable energy. While on-site renewable energy resource opportunities are 
introduced for Level 2 energy audits according to ANSI/ASHRAE/ACCA Standard 211, 
they should be investigated at all levels, and considerations should also include electric 
vehicle (EV) charging infrastructure and future parking space ventilation design.

More in-depth discussion on EEMs and ERMs is included in Section 3.4.

## 3.3.1.4 Evaluate Electrical Infrastructure Upgrades

As part of the decarbonization 
assessment, electrical system integ-
rity and capacity should be docu-
mented. An electrical system may 
require upgrades to add electric heat-
ing loads, or partial electrification 
may be considered if upgrades are 
not possible or too costly. Using a 
battery or other type of energy stor-
age system to store power during low 
usage and dispatch power during 
high usage might avoid or limit the 
need for electrical infrastructure 
upgrades. To properly evaluate fuel 
switching and other ERMs, it is nec-
essary to document the electrical sys-
tem’s existing conditions during the 
assessment. Additional discussion on 
electrical system capacity implica-
tions can be found in Section 3.5.2 of this guide and in Decarbonizing Building Thermal Systems: 
A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024).

## 3.3.1.5 Perform Temperature Stress Test

# Chapter 3
Path for Existing Building Decarbonization

Operational carbon savings estimates 
for EEMs or ERMs should be deter-
mined 
by 
converting 
estimated 
energy savings to carbon savings 
using the methodology described in 
Section 3.3.1.1. In addition to opera-
tional carbon savings, the embodied 
carbon impact of the EEMs and 
ERMs should be considered to mini-
mize their life-cycle emissions. Note 
that the embodied carbon of the origi-
nal building construction is not rele-
vant to the decision-making process 
for EEMs or ERMS; the embodied 
carbon of the original building con-
struction can be considered zero for 
purposes of a decarbonization assess-
ment. Only incremental embodied 
carbon from the new equipment and 
disposal of old equipment should be 
considered when calculating the life-
cycle emissions of a given EEM or 
ERM. 
ASHRAE’s 
forthcoming 
Whole-Life Carbon Guide for Build-
ing Systems includes additional guidance on life-cycle carbon assessments, calculating embodied 
emissions, and balancing operational carbon impacts of EEMs and ERMs with embodied carbon 
impacts.

3.3.1.6 Carbon Savings Calculations and Life-Cycle Emissions Similar to the addition of GHG emissions metrics to the pre-retrofit energy analysis, all EEMs 
and ERMs should include GHG emissions impacts. Operational GHG emissions reductions and, 
when possible, incremental embodied emissions associated with the retrofit should be calculated 
and included in a life-cycle carbon assessment.

# Chapter 3.3.2 Decarbonization Evaluation Tools

Depending on the assessment level, various calculation methods and tools can be utilized. 
Simple spreadsheet-based calculations are typically used for walk-through survey-level assess-
ments. The BIN method or energy simulation calculations are required for energy survey and anal-
ysis or detailed analysis of capital-intensive modification assessments. While there are many tools 
available, validation needs to be done for energy simulation tool selection in terms of capabilities 
and credibility. If the assessment is being sponsored by a rebate or incentive program, there may be 
requirements for the tools used for analysis. Simulation tools such as BEopt™ (residential only), 
EnergyPlus™, and IESVE are examples of typical tools used to evaluate available measures. Addi-
tional tools and resources and their potential uses are described in Table 3.4. ASHRAE’s Whole-
Life Carbon Guide for Building Systems also references tools available for calculating emissions.

### Table 3.4    Tools Useful for Decarbonization Assessment

| Tool/Resource | Intended Use During Assessment |
| --- | --- |
| DOE GHG Emissions Reduction Audit Checklist for Owners (DOE 2023b) | Define scope of audit and deliverables for a building-level GHG emissions reduction audit. |
| DOE Asset Score/Audit Template (DOE n.d.-a) | Create a standard building energy audit report. Could also be used for submission to select jurisdictions to comply with local ordinances. |
| GHG Protocol Emission Inventory Calculation Tools (WRI n.d.) | Develop comprehensive and reliable inventory of GHG emissions. |
| Embodied Carbon Construction Calculator (CLF 2023c) | Benchmark and assess embodied carbon reductions, focused on upfront supply chain emissions of construction materials. |
| Electrification Impact Calculator (ORNL n.d.) | Estimate potential cost and CO2 emissions savings resulting from changing from fuel-based equipment to electrical equipment. |
| EnergyPlus™ (NREL 2023c) | Model energy and water consumption in buildings and identify EEMs/ERMs and their potential impacts. |

This guide provides design engineers strategies to minimize the whole-life carbon emissions from building mechanical, electrical, and plumbing (MEP) systems (ASHRAE Forthcoming). MEP systems are major contributors to the operational energy consumption and whole-life carbon emissions of buildings. Recent studies have shown that the embodied emissions from MEP systems can be between 15% and 49% of the total building embodied emissions and even higher if photovoltaic (PV) systems are included on the building. To minimize the whole-life carbon emissions of MEP systems, trade-offs between the embodied carbon and the operational carbon emissions—and among MEP, architectural, and structural systems emissions—should be considered. This guide provides ASHRAE members and others with the definitions, concepts, and comprehensive guidance needed to calculate, interpret, and integrate life-cycle data from multiple sources to design MEP systems for low whole-life carbon emissions.

Whole-Life Carbon Guide for Building Systems GHG emissions associated with refrigerant leakage should be included in the life-cycle emissions calculations for measures. Refrigerants used in HVAC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential (GWP) values, meaning that they have a greater potential to contribute to global warming compared to carbon dioxide. In recent years, efforts have been made to phase out the use of high-GWP refrigerants and replace them with lower-GWP alternatives, such as hydrofluoroolefins (HFOs), or natural refrigerants, such as ammonia or carbon dioxide. When considering building decarbonization, it is important to estimate the refrigerant leakage GHG emissions and to select HVAC systems that use low-GWP refrigerants or other options that minimize refrigerant use. For example, when considering a building retrofit for which both air-air heat pumps and a VRF system are options, the impact of potential refrigerant leaks and the amount of total refrigerant used in each system should be evaluated as part of the building’s carbon emissions. This can involve retrofitting existing systems, upgrading to more energy-efficient systems, or even redesigning buildings to optimize passive strategies and minimize the use of HVAC systems. There are many resources—including ASHRAE’s Whole-Life Carbon Guide for Building Systems, MEP 2040, the California Air Resources Board, and ANSI/ASHRAE Standard 228—that offer guidance on mitigating refrigerants’ contributions to GHG emissions.

### 3.3.2 Decarbonization Evaluation Tools

Depending on the assessment level, various calculation methods and tools can be utilized. Simple spreadsheet-based calculations are typically used for walk-through survey-level assessments. The BIN method or energy simulation calculations are required for energy survey and analysis or detailed analysis of capital-intensive modification assessments. While there are many tools available, validation needs to be done for energy simulation tool selection in terms of capabilities and credibility. If the assessment is being sponsored by a rebate or incentive program, there may be requirements for the tools used for analysis. Simulation tools such as BEopt™ (residential only), EnergyPlus™, and IESVE are examples of typical tools used to evaluate available measures. Additional tools and resources and their potential uses are described in Table 3.4. ASHRAE’s Whole-Life Carbon Guide for Building Systems also references tools available for calculating emissions.

Table 3.4    Tools Useful for Decarbonization Assessment

| Tool/Resource | Intended Use During Assessment |
| --- | --- |
| DOE GHG Emissions Reduction Audit Checklist for Owners (DOE 2023b) | Define scope of audit and deliverables for a building-level GHG emissions reduction audit. |
| DOE Asset Score/Audit Template (DOE n.d.-a) | Create a standard building energy audit report. Could also be used for submission to select jurisdictions to comply with local ordinances. |
| GHG Protocol Emission Inventory Calculation Tools (WRI n.d.) | Develop comprehensive and reliable inventory of GHG emissions. |
| Embodied Carbon Construction Calculator (CLF 2023c) | Benchmark and assess embodied carbon reductions, focused on upfront supply chain emissions of construction materials. |
| Electrification Impact Calculator (ORNL n.d.) | Estimate potential cost and CO2 emissions savings resulting from changing from fuel-based equipment to electrical equipment. |
| EnergyPlus™ (NREL 2023c) | Model energy and water consumption in buildings and identify EEMs/ERMs and their potential impacts. |

Whole-Life Carbon Guide for Building Systems GHG emissions associated with refrigerant leakage should be included in the life-cycle emissions calculations for measures. Refrigerants used in HVAC systems have a significant impact on the environment. Some refrigerants, such as hydrofluorocarbons (HFCs), have high global warming potential (GWP) values, meaning that they have a greater potential to contribute to global warming compared to carbon dioxide. In recent years, efforts have been made to phase out the use of high-GWP refrigerants and replace them with lower-GWP alternatives, such as hydrofluoroolefins (HFOs), or natural refrigerants, such as ammonia or carbon dioxide. When considering building decarbonization, it is important to estimate the refrigerant leakage GHG emissions and to select HVAC systems that use low-GWP refrigerants or other options that minimize refrigerant use. For example, when considering a building retrofit for which both air-air heat pumps and a VRF system are options, the impact of potential refrigerant leaks and the amount of total refrigerant used in each system should be evaluated as part of the building’s carbon emissions. This can involve retrofitting existing systems, upgrading to more energy-efficient systems, or even redesigning buildings to optimize passive strategies and minimize the use of HVAC systems. There are many resources—including ASHRAE’s Whole-Life Carbon Guide for Building Systems, MEP 2040, the California Air Resources Board, and ANSI/ASHRAE Standard 228—that offer guidance on mitigating refrigerants’ contributions to GHG emissions.

EPA Fact Sheet: Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning This fact sheet provides current information on low global warming potential (GWP) alternative refrigerants to high-GWP hydrofluorocarbons (HFCs) for use in residential and commercial air conditioning (AC) equipment, including chillers. HFCs are powerful greenhouse gases (GHGs) with GWPs hundreds to thousands of times more potent per pound than carbon dioxide (CO2); however, more low-GWP alternatives are becoming available.

TRANSITIONING TO LOW-GWP ALTERNATIVES in Residential and Commercial Air Conditioning  and Chillers Background This fact sheet provides current information on low global warming potential (GWP)1 alternative refrigerants to high-GWP hydrofluorocarbons (HFCs) for use in residential and commercial air conditioning (AC) equipment, including chillers. HFCs are powerful greenhouse gases (GHGs) with GWPs hundreds to thousands of times more potent per pound than carbon dioxide (CO2); however, more ������� alternatives are becoming available.

HFC refrigerant emissions from AC applications are released to the atmosphere throughout the lifecycle of equipment—i.e., during equipment manufacture, installation, operation, maintenance, and at end-of-life.

Figure 1. Global HFC Emissions in 2020 by Sector 28%

AC

MVAC

Globally, approximately 80% of HFCs are emitted in the refrigeration, AC, and motor vehicle AC (MVAC) sectors, with the remainder accounted for by the foam-blowing, aerosols, fire suppression, and solvents sectors. While developed nations have historically accounted for the majority of global HFC emissions, total HFC emissions in developing nations are projected to quadruple by 2030. This rapidly increasing rate of HFC emissions is largely driven by the increased demand for refrigeration and AC, particularly in the tropical climates of much of the developing world, and the transition away from ozone depleting substances (ODS).

13% Aerosols, Solvents, Foams, and Fire Ext.

21% Other Ref 12% Commercial
Ref 26% Source: Estimates based on U.S. EPA (2013).

Global HFC Emissions: 1,084 MMT CO2 Eq. 
Global HFC Emissions in AC: 306 MMT CO2 Eq.

AC Equipment Residential and commercial AC equipment used in households and commercial buildings contain one or more factory-made assemblies that normally include an evaporator or cooling coil(s), compressor(s), and condenser(s). These include small AC systems (self-contained AC and split AC), large AC systems (single split and multi-split, variable refrigerant flow, and ducted and packaged rooftop units), as well as chillers. Descriptions of each of these AC equipment categories are provided below, followed by Table 1, which lists the typical capacity, refrigerant charge, and annual operational leak rate for each equipment type.

1   GWP is a measure of a substance’s climate warming impact compared to CO2.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings are options, the impact of potential refrigerant leaks and the amount of total refrigerant used in each system should be evaluated as part of the building’s carbon emissions. This can involve retrofitting existing systems, upgrading to more energy-efficient systems, or even redesigning buildings to optimize passive strategies and minimize the use of HVAC systems. There are many resources—including ASHRAE’s Whole-Life Carbon Guide for Building Systems, MEP 2040, the California Air Resources Board, and ANSI/ASHRAE Standard 228—that offer guidance on mitigating refrigerants’ contributions to GHG emissions.

# Chapter 3
Path for Existing Building Decarbonization

### 3.3.3 Assessing Building Portfolios

For owners with building portfolios, a few additional factors should be considered when conducting decarbonization assessments. The depth of evaluation depends on factors such as the number of buildings in a portfolio, the diversity of building types, and accessibility of building data. It can be time-consuming and costly to conduct detailed analyses of an existing building’s energy performance at the system level for a large portfolio of buildings. Prior to beginning any assessments, the assessor should work with the building owner to agree upon timing and depth of evaluation to stay within the schedule and budget while also gathering information at a detailed enough level to identify opportunities for improvement and the magnitude of potential impact.

3.3.3.1 Depth of Analysis and Selecting Representative Buildings Numerous factors contribute to the depth of analysis for building portfolios. While some building portfolios are limited in building type (i.e., an apartment complex), other portfolios may contain a diverse set of buildings (i.e., a college campus). For portfolios with similar building types, one building can be evaluated and used as a representative model for the other buildings in the same category. Complex portfolios that include diverse buildings, such as varied building sizes that were built in different eras and serve unique purposes, may require a group of representative buildings for further study.

To select representative buildings, portfolios can be grouped by characteristics. The strategy used to categorize buildings into groups can be programmatic, geographic, based on system type, financial, performance-based, or some combination of these. Table 3.5 lists common building characteristics for grouping building portfolios.

| Characteristic | Guidance for Selection of Characteristic |
| --- | --- |
| GHG emissions intensity (lb CO2e/ft2) | Benchmark GHG intensity (GHGI) between similar building types that are different sizes by normalizing across square footage. |
| Total GHG emissions (tons CO2e) | Rank buildings by total GHG emissions. |
| Site energy use intensity (kBtu/ft2) | This is used to benchmark energy use at the building so buildings of various sizes can be compared. |
| Total energy use (kBtu) | Identify buildings that are the largest contributors to the portfolio’s energy use. |
| Planned renovations/equipment end-of-life | Ensure planned investments are designed to be low to no carbon. |
| Building type | Group similar building types to apply similar strategies. |
| On-site fossil fuel combustion (% energy use or kBtu/ft2) | Identify buildings where on-site fossil fuel combustion is a significant contributor to the building’s total emissions. |
| HVAC system type | A high-level categorization (e.g., district vs. distributed, hydronic vs. air, fuel type) should be used when there is a range of system types requiring decarbonization strategies. |
| Climate zone | Different technical approaches may apply based on climate zone (e.g., cold climate heat pumps and envelope measures). |
| Ownership structure | Ownership/management/lease structures may result in differences in utility payment responsibility, so categorizing by ownership structure can be useful. |
| Disadvantaged communities | Determine if buildings are located within disadvantaged communities and consider these buildings for investment. |
| Energy prices | Prioritize buildings with the highest energy prices. |
| Regulatory drivers | Prioritize locations with building performance standards, benchmarking and decarbonization ordinances, strong building codes, and potential financial penalties or taxes. |
| Utility grid carbon intensity | Prioritize overall GHG emissions reduction efforts in regions with high grid carbon intensity and prioritize electrification in regions with lower grid carbon intensity. |
| Utility incentives and funding opportunities | Prioritize locations with utility programs and grants that support electrification and building efficiency improvements. |

3.3.3.2 Timing of Assessment

The timing of building assessments may depend on factors such as seasonality, occupancy profiles, building access limitations, availability of system performance data, and funding or incentive program timelines. Depending on the targeted level of assessment, testing and measuring certain building system equipment may only be possible during specific times of the year. Access to buildings or certain areas may be limited due to high security requirements or safety hazards.

## 3.4 Prioritize/Determine Decarbonization Measures

The decarbonization assessment will identify EEMs and ERMs that are feasible within the constraints of the existing building and will identify high-priority measures such as replacing equipment that is already toward the end of EUL. Measures identified as feasible by the assessment should be evaluated and grouped for optimization. The best combination of measures should be based on the framework illustrated in Figure 3.7.

Table 3.6 lists building systems discussed in this guide.

| Building System | Chapter/Section |
| --- | --- |
| Building Lighting Systems | Section 5.1.1 |
| Building Appliances and Plug Loads | Sections 5.1.2–5.1.3 |
| Building Envelope | Section 5.2.1 |
| HVAC Energy Efficiency and Optimization | Section 5.2.3 |
| HVAC Energy Recovery and Ventilation | Sections 5.2.3.3–5.2.3.4 |

## 3.5 Path for Existing Building Decarbonization

The figure illustrates a step-by-step approach to decarbonizing existing buildings, with a focus on reducing carbon emissions and improving energy efficiency.

### Data Representation

* **Key Data Point:** 9
* **Metric:** Number of steps in the decarbonization process
* **Chart Type:** Flowchart

### Chart Generation Hint

To recreate the figure, follow these steps:

* **X-axis:** Categories (e.g., "Foundational Data", "Building Upgrades", etc.)
* **Y-axis:** Values (e.g., 0, 1, 2, etc.)
* **Key Data Points:**
	+ Step 1: Collect and Analyze Data
	+ Step 2: Building Upgrades
	+ Step 3: Optimize Energy Performance
	+ Step 4: Electrify Space Conditioning and Water Heating Systems
	+ Step 5: Assess Distributed Generation and Clean Power Production
	+ Step 6: Optimize Building Automation Systems and Grid Interactivity
	+ Step 7: Integrate Grid Interactivity and or Microgrids
	+ Step 8: Consider Embodied Carbon
	+ Step 9: Evaluate Financial Considerations

# Chapter 3
Path for Existing Building Decarbonization

### 3.4.1 Reducing Heating and Cooling Loads and Rightsizing Equipment

Building System
 Chapter/Section Building Envelope
Section 5.2.1 Reducing Building Loads Reducing building loads can result in increased resilience and comfort, decreased first costs of 
replacing heating and cooling equipment, as well as long-term energy and emissions benefits. 
While envelope upgrades are often overlooked in commercial energy audits due to their longer 
paybacks, decarbonization assessments should give significant consideration to envelope 
upgrades.

As decarbonization efforts aim to electrify building systems, minimizing loads becomes even 
more important, as electric heating equipment typically costs more than equivalent capacity gas 
heating equipment, and there are also potential electrical and structural upgrade costs that are 
directly tied to equipment sizing (Chapter 5 further discusses capacity considerations and solutions 
for electrical and structural systems). Particularly for heating hot-water systems, air-to-water heat 
pumps are currently many times the cost of equivalent capacity condensing boilers. For these rea-
sons, strategies that reduce loads and the associated peak equipment capacity are made signifi-
cantly more cost effective in decarbonization retrofits compared to typical energy efficiency 
retrofits. For more information on load-reduction strategies, see Chapter 5.

Rightsizing Oversized equipment can result in higher first costs, embodied carbon, energy consumption, oper-
ating costs, and potential operational challenges and emissions, while undersized equipment may strug-
gle to meet the building’s load, resulting in reduced comfort levels. Most engineers err on the side of 
oversizing equipment to avoid the risk of comfort complaints, but on decarbonization retrofit projects, 
this conservatism comes at a potentially significant cost as well as posing the serious risk of operational 
challenges, equipment longevity issues, and comfort complaints resulting from the system’s inability to 
properly turndown to serve low load conditions, leading to frequent compressor cycling. Thermal 
energy storage is a great solution for these operational challenges with heat pumps, which is detailed in 
Section 7.5 in Chapter 7.

Load duration curves can be particularly useful for rightsizing equipment and assessing the poten-
tial for keeping existing heating sources to handle a portion of the heating needs or providing a hybrid 
fuel solution. It is often not feasible to fully electrify building heating or domestic hot-water systems 
due to infrastructure, heat pump technology, or financial constraints, but it is also often the case in 
decarbonization retrofits that the existing heating system has additional life and could be used to handle 
some of the annual heating needs.

### Data Representation

*   **80% of annual heating energy consumption occurs when the load is 25% or less**
*   **Metric:** Cumulative Annual Percent Consumption
*   **Chart Type:** Bar Chart

### Chart Generation Hint

To recreate the graph, follow these steps:

*   **X-axis:** Design Load (in percentages)
*   **Y-axis:** Cumulative Annual Percent Consumption (in percentages)
*   **Key Data Points:**
    *   80% of annual heating energy consumption occurs when the load is 25% or less
    *   Actual 13 Btu/ft² (148 W/m²) peak
    *   Design 22 Btu/ft² (250 W/m²) peak

By following these steps, you can recreate the graph and visualize the distribution of annual heating energy consumption for the building.

### Using Future Climate Conditions During Load Estimation

The use of weather files based on historical weather patterns may not accurately reflect future climate con-
ditions affecting heating and cooling loads. A collaboration between Argonne, Oak Ridge, and Sandia 
National Laboratories is investigating the impacts of this issue and producing a data set of future weather 
files (fTMY) to use in load calculations and the development of building codes and standards (DOE 2023n).

### 3.4.2 Maximize Building Systems Efficiency

Building System
Chapter/Section Building Lighting Systems
Section 5.1.1 Building Appliances and Plug Loads
Sections 5.1.2–5.1.3 HVAC Energy Efficiency and Optimization
Section 5.2.3 HVAC Energy Recovery and Ventilation
Sections 5.2.3.3–5.2.3.4 Building HVAC Control Sequences
Section 6.2 Maximizing efficiency continues to be a priority when renovating to decarbonize. Many of the 
traditional energy efficiency upgrades found in an energy audit can be justified by cost savings 
alone and are typically worth making before HVAC or DHW system decarbonization. Energy effi-
ciency projects can also reduce the electrical loads from lighting, plug loads, or other equipment, 
which may help avoid the need for electrical service upgrades when electrifying space heating and 
water heating equipment.
Efficiency alterations can be carried out as individual projects or combined to optimize 
impact, minimize disruption to occupants, etc. Systems can be prioritized based on their energy 
consumption and emissions intensity or based on other factors identified during the planning pro-
cess, such as remaining equipment life or financial incentives. The timeline for decarbonizing the 
local electrical grid is another consideration. Analysis can show whether there is an advantage to 
implementing efficiency measures earlier than fuel switching to maximize carbon reduction as 
electrical generation becomes cleaner.

### 3.4.3 Electrify Space Conditioning and Water Heating Systems

# Chapter 3
Path for Existing Building Decarbonization

## 3.4.3.1 Dual-Fuel Technologies

Dual-fuel heat pump technologies utilize electricity and an additional fuel source, such as a 
heat pump RTU, which has both an air-source heat pump and an auxiliary gas furnace. The system 
uses the heat pump or the gas furnace depending on various factors that can be programed into the 
sequence of operation; e.g., efficiency, emissions, cost, and capacity. In addition to efficiency ben-
efits, life expectancy of these systems can potentially be higher than for traditional heat pumps 
given their lower compressor run times. Dual-fuel heat pumps may be optimal for climates that 
experience four seasons and varying temperatures and could also be a good solution to cut emis-
sions when there is existing fossil fuel equipment with remaining EUL. More on heat pump space 
conditioning can be found in Chapter 6.

## 3.4.3.2 Stranded Asset Considerations

Building owners must consider the financial impact of stranded assets—a problem unique to 
existing building renovations—if equipment is replaced before the end of its EUL. Lloyd’s of Lon-
don defines stranded assets as “assets that have suffered from unanticipated or premature write- 
downs, devaluation or conversion to liabilities. In recent years, the issue of stranded assets caused 
by environmental factors, such as climate change and society’s attitudes towards it, has become 
increasingly high profile” (2017, p.  4). As a result of climate action plans and carbon emissions 
reduction goals for existing buildings, stranded assets within the built environment may become 
more common. 
Buildings and systems are evaluated using typical accounting methods, and a variety of 
accounting tools exist for these analyses. “To determine whether an asset is ‘stranded,’ accountants 
conduct impairment tests. An impairment test is a common accounting procedure used to deter-
mine potential asset devaluations” (Corporate Finance Institute 2023).
Within the context of existing building decarbonization, specifically electrification, stranded 
assets may take the form of whole buildings or of specific building systems and equipment. In cer-
tain situations, adopting phased or hybrid electrification strategies could serve as viable alterna-
tives to prevent assets from becoming obsolete, especially if replacing the equipment entirely 
would significantly affect the financial standing of the building owner.
The evaluation for an optimal combination of measures for decarbonizing a building should 
take into account possible stranded assets in the form of equipment that produces emissions 
directly (e.g., steam boiler) or indirectly (e.g., steam distribution system). It is financially prefera-
ble to replace equipment that is at its end of EUL; however, published carbon reduction or carbon 
neutral goals may require replacing fossil fuel systems with electric alternatives before their EUL. 
For smaller systems, including gas-fired furnaces and small boilers, the financial impact is likely 
small. However, for owners who have made large investments in either installing and/or maintain-
ing a district steam system or have a combined heat and power plant, the impact of eventually 
abandoning such systems might be felt immediately. In cases with large systems or equipment that 
will be replaced, these may still be retained to provide redundancy to all electrical options in 
extreme weather events or when primary equipment fails. However, with a large steam system, for 
example, the ramp-up and -down periods can be significant if the system is used as a backup.

### CASE STUDY: University of California, Santa Cruz—Cogeneration Plant

A key part of the University of California Santa Cruz decarbonization plan included what to do with their 
Fackler cogeneration plant, which generates more than half of the campus’s GHG emissions. The cogen-
eration plant is financed with a long-term loan that has more than 20 years remaining. UCSC evaluated 
multiple scenarios that explored emissions and financial impacts of either retiring the cogeneration plant 
early or operating it until full repayment of the loan. See the UCSC cogeneration plant case study in the 
appendix for more details.

### 3.4.4 Grid Interactivity

Building System
Chapter/Section Building HVAC Control Sequences
Section 6.2 Battery Energy Storage Systems
Section 7.2 EV Charging
Section 7.3 Grid-Interactive Systems
Section 7.4 Thermal Energy Storage Systems
Section 7.5 It is important to consider grid 
interactivity to manage demand on 
the electricity grid as buildings elec-
trify at scale. Buildings can achieve 
grid interactivity using demand 
response and optimization within 
building automation systems, ther-
mal 
energy 
storage, 
electrical 
energy storage, and the system con-
trols that interact with the grid. 
ASHRAE’s Smart Grid Application 
Guide (ASHRAE 2020c) and Grid-
Interactive Buildings for Decarbon-
ization (ASHRAE 2023h) are help-
ful resources in understanding, 
designing, and operating grid-inter-
active buildings.

### Grid-Interactive Buildings for Decarbonization: 
Design and Operation Resource Guide

This guide for building operators, 
designers, owners, consultants, and 
other building stakeholders includes 
techniques and practices to enable 
buildings to maximize the benefits 
from the grid while minimizing the car-
bon impacts of the grid and building 
(ASHRAE 2023d). This guide builds on 
ASHRAE’s existing Smart Grid Applica-
tion Guide by providing specific design 
and operational parameters for building 
projects that allow the audience to 
maximize carbon reduction in their 
interaction with the grid. This guide has decarbonization as the primary goal 
and provides guidance on controls as they shift toward more real-time, 
automated interaction with the grid.

## Data Representation
- **Carbon Reduction**: 20% - Metric: Carbon reduction - Chart Type: Bar chart

## Chart Generation Hint
To recreate:
- X-axis: Building types (e.g., residential, commercial, industrial)
- Y-axis: Carbon reduction percentage
- Key data points:
  - Residential: 15%
  - Commercial: 20%
  - Industrial: 25%

### 3.4.5 Distributed Generation and 
Clean Power Production

| Technology | Efficiency | Emissions Reduction |
| --- | --- | --- |
| Solar PV | 15-20% | 50-60% |
| Wind Turbine | 40-50% | 70-80% |
| Geothermal | 20-30% | 80-90% |

|  |  |  |
| --- | --- | --- |
|  |  |  |

## 3.4.6 Building Decarbonization Strategies

Building decarbonization strategies can be categorized into three main types: 

1.  **Electrification**: Replacing fossil fuel-based systems with electric alternatives.
2.  **Energy Efficiency**: Improving the energy efficiency of existing systems.
3.  **Renewable Energy**: Integrating on-site renewable energy sources, such as solar or wind power.

### 3.4.7 Embodied Carbon

Embodied carbon refers to the carbon dioxide emissions associated with the production, transportation, and installation of building materials and equipment. It is an important consideration in building decarbonization, as it can account for a significant portion of a building's overall carbon footprint.

### 3.4.8 Carbon Pricing

Carbon pricing is a policy mechanism that puts a price on carbon emissions. It can be implemented through carbon taxes or cap-and-trade systems. Carbon pricing can provide a financial incentive for building owners and operators to reduce their carbon emissions and invest in decarbonization strategies.

### 3.4.9 Building Performance Standards

Building performance standards (BPS) are policies that set minimum energy efficiency and carbon reduction targets for buildings. BPS can be implemented at the local, state, or national level and can provide a framework for building owners and operators to achieve decarbonization goals.

### 3.4.10 Decarbonization Financing

Decarbonization financing refers to the financial mechanisms and instruments that support building decarbonization efforts. It can include government incentives, tax credits, and private sector investments. Decarbonization financing can help building owners and operators overcome the upfront costs of decarbonization and achieve their carbon reduction goals.

### 3.4.11 Case Studies

Case studies are detailed examples of building decarbonization projects that have been implemented in various locations. They can provide valuable insights and lessons learned for building owners and operators who are considering decarbonization strategies.

### 3.4.12 Conclusion

Building decarbonization is a critical step towards reducing greenhouse gas emissions and mitigating the impacts of climate change. It requires a comprehensive approach that involves electrification, energy efficiency, and renewable energy. Building owners and operators must consider the financial, technical, and regulatory aspects of decarbonization and develop strategies that meet their specific needs and goals.

### 3.4.13 References

ASHRAE. (2020c). Smart Grid Application Guide. ASHRAE.

ASHRAE. (2023d). Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide. ASHRAE.

ASHRAE. (2023h). Grid-Interactive Buildings for Decarbonization. ASHRAE.

Corporate Finance Institute. (2023). Impairment Test.

Lloyd’s of London. (2017). Stranded Assets.

Section 3.4.3.1 Dual-Fuel Technologies

Section 3.4.3.2 Stranded Asset Considerations

Section 3.4.4 Grid Interactivity

Section 3.4.5 Distributed Generation and Clean Power Production

Section 3.4.6 Building Decarbonization Strategies

Section 3.4.7 Embodied Carbon

Section 3.4.8 Carbon Pricing

Section 3.4.9 Building Performance Standards

Section 3.4.10 Decarbonization Financing

Section 3.4.11 Case Studies

Section 3.4.12 Conclusion

Section 3.4.13 References

# Chapter 3
Path for Existing Building Decarbonization

### 3.4.6 Energy Storage

Building System
Chapter/Section Battery Energy Storage Systems
Section 7.2 Thermal Energy Storage Systems
Section 7.5 The use of energy storage technologies such as batteries and thermal 
storage are important components to 
building decarbonization as the 
share of renewable energy in the grid 
continues to grow. In addition to 
enabling downsizing of heat pump 
capacity as discussed in Chapter 7, 
the increasing importance of these 
energy storage technologies is due to 
several reasons. They capture excess 
clean energy produced during low 
emissions periods and then use this 
energy during periods when grid 
emissions are higher. Second, they 
provide resilience to changing con-
ditions in the energy market. Third, 
they can add stability to the rapidly 
changing grid supply/load balance 
due to the “duck curve” attributed to 
changes in PV generation. 
Buildings that start the decarboniza-
tion process today must be able to 
integrate with future energy storage 
systems and technologies. Because 
of this, measures considered for the 
decarbonization plan should both 
account for the building’s current 
setting and position it to be respon-
sive to future circumstances.
An example of changing settings is 
the global energy market. The cost 
and availability of energy are likely 
to change over time as the market 
shifts toward renewables and away 
from fossil fuels. Changing time-of-
use rates and demand pricing struc-
tures play a role in future operating 
costs. Building owners and manag-
ers should consider the potential 
impacts of these changes on building 
energy 
consumption 
and 
plan 
accordingly. Changes in energy mar-
kets may affect the financial feasibil-
ity of decarbonization strategies.

### Tools and Guidance for Estimating Utility Rates

Energy savings performance contracts (ESPCs) have long been a key project-
financing mechanism for building energy retrofits. These contracts may extend for 
decades and must establish utility rates to forecast future project savings as part 
of measure evaluations. The National Institute of Standards and Technology 
(NIST) provides an energy escalation rate calculator for estimating future energy 
rates.
• NIST Energy Escalation Rate Calculator
The Federal ESPC program offers guidance on establishing future utility rates, 
including with the use of the NIST calculator.
• Guidance on Utility Rate Estimations and Weather Normalization in 
Performance Contracts
• Recommended vs. Actual Escalation Rates for ESPCs: Is the Guidance 
Good?

### Resilience in the Face of Climate Events

Buildings that are decarbonized today must be resilient to current and future 
climate change impacts. This may involve upgrading building systems and 
installing energy storage to withstand extreme weather events such as floods, 
hurricanes, high winds, heat waves, or other climate-related hazards. Buildings in 
particular play a key role in resilience initiatives and policy. Keeping buildings 
habitable through extreme heat or freeze events and through heavy precipitation 
and extreme wind or smoke can limit displacement and provide community shelter 
when required. In addition to providing shelter, commercial building operation 
directly affects local economies by enabling businesses to stay open or reopen 
quickly after climate events. Many decarbonization retrofits, such as weatherization 
improvements, structural enhancements, window replacements, and HVAC system 
upgrades, provide opportunities to improve an existing building’s resilience.

U.S. Climate Resilience Toolkit

## ASHRAE Climate Resilience Framework

The ASHRAE Climate Resilience Framework is a comprehensive approach to help buildings and communities prepare for and respond to climate-related hazards. The framework consists of five key steps:

### Step 1: Understand Exposure

* Identify potential climate-related hazards and risks to the building and its occupants.
* Assess the likelihood and potential impact of these hazards.

### Step 2: Assess Vulnerability & Risk

* Evaluate the building's vulnerability to climate-related hazards.
* Identify areas of high risk and prioritize mitigation and adaptation strategies.

### Step 3: Investigate Options

* Research and evaluate potential solutions to reduce vulnerability and risk.
* Consider factors such as cost, feasibility, and effectiveness.

### Step 4: Prioritize & Plan

* Prioritize solutions based on risk, cost, and feasibility.
* Develop a plan for implementation, including timelines and budgets.

### Step 5: Take Action

* Implement the selected solutions.
* Monitor and evaluate progress, making adjustments as needed.

By following these steps, building owners and managers can develop a comprehensive climate resilience plan that helps protect their investments and ensure business continuity in the face of climate-related hazards.

### Data Representation

* **Key Data Point:** 5 steps
* **Metric:** Climate resilience framework
* **Chart Type:** Flowchart

### Chart Generation Hint

To recreate this chart, follow these steps:

* X-axis: 5 steps (Understand Exposure, Assess Vulnerability & Risk, Investigate Options, Prioritize & Plan, Take Action)
* Y-axis: None (flowchart)
* Key Data Points:
	+ Step 1: Understand Exposure
	+ Step 2: Assess Vulnerability & Risk
	+ Step 3: Investigate Options
	+ Step 4: Prioritize & Plan
	+ Step 5: Take Action

The U.S. Climate Resilience Toolkit includes a 
five-step framework to document climate 
hazards and produce solutions to reduce 
climate-related risks (U.S. Climate Resilience 
Toolkit n.d.). More than 50 case studies are 
offered showing how resilience is being 
addressed throughout the U.S. and territories. 
The compilation of digital tools ranging from templates to interactive analyses can 
help individuals and communities understand and manage their climate-related 
risks and opportunities.

### 3.4.7 Embodied Carbon

Whole-Life Carbon Guide for 
Building Systems encompasses both 
the embodied and operational carbon 
emissions associated with a building 
(ASHRAE Forthcoming). The pro-
cess of maintaining and refurbishing 
existing buildings, in and of itself, 
constitutes an emissions reduction 
measure 
when 
accounting 
for 
embodied carbon. Embodied carbon 
can be much higher for new con-
struction than for existing building 
refurbishment because some of the 
highest embodied emissions are 
associated with the building’s struc-
tural elements, including foundation 
and framing. Steel typically has high 
embodied 
carbon, 
so 
replacing 
HVAC and water heating equipment 
and distribution systems does have 
an impact. However, upgrading to 
more efficient equipment that uses clean electricity will result in lower operational carbon. There-
fore, it is useful to consider both embodied and operational carbon impacts when determining 
whether to replace equipment prior to the end of its EUL. Sections 1.1.2, 3.3.1, and 3.2.3 in this 
guide offer guidance and tools for limiting embodied carbon during renovation; ASHRAE’s forth-
coming Whole-Life Carbon Guide for Building Systems also offers guidance.
3.4.8 Select the Best Combination of Measures

CIBSE TM65 for North America

The Chartered Institution of Building 
Services Engineers (CIBSE) developed 
and published Embodied Carbon in 
Building 
Services: 
A 
Calculation 
Methodology (TM65) in 2021. TM65 
outlines the need for assessing the 
embodied carbon of mechanical, 
electrical, and plumbing (MEP) systems 
and offers guidance on how to estimate 
the embodied carbon of MEP products 
when environmental product declarations 
(EPDs) are not available. TM65 provides 
valuable information for the MEP community and beyond; however, many of the 
method’s assumptions are specific to the United Kingdom. This addendum 
addresses North America (CIBSE 2024).

Embodied carbon in building services: a calculation methodology for North America

TM65NA: 2024

After gathering data on possible decarbonization measures and laying out their relevant con-
siderations individually during the decarbonization assessment, the project team can evaluate mul-
tiple scenarios consisting of different combinations of measures to help select the best 
combination. The criteria for determining the best combination of measures for a decarbonization 
project will vary. During the scenario evaluation, the project team should evaluate the expected 
emissions reduction, system life evaluations (repair/replace/refurbish), cost of carbon, future 
changes in energy markets, occupant considerations, implementation time and cost (including 
available funding and payback period), and how each scenario fits into the facility’s short- and 
long-term goals. Table 3.7, adapted from the California State University Decarbonization Frame-
work (CSU 2023b), outlines criteria for evaluating measures based on broad criteria groups.
The various measures considered for the project should be grouped and compared for the high-
est priority criteria. For example, Figure 3.11 illustrates two packages of ERMs compared for their 
GHG emissions reductions. As noted in the figure, these packages include: •
Package 1: Lighting upgrades, HVAC upgrades, GSHP
•
Package 2: Envelope improvements, lighting upgrades, HVAC upgrades, ASHP

# Chapter 3
Path for Existing Building Decarbonization

### 3.4.9 Financial Considerations

There are numerous drivers behind the economics of existing building decarbonization measures. The easiest, most common way of justifying a measure is by prioritizing the shortest simple payback (SPB) or best return on investment (ROI), especially if the SPB/ROI falls within the time left on a current lease or, for an owner-occupied building, within the owner’s financial criteria. Bundling measures with a range of SPBs is another way to justify implementing numerous measures, especially those with longer SPBs that can be harder to justify as stand-alone projects. Other variables to consider with the SPB approach include incentives, grants, tax credits, etc., that are available to reduce capital costs. If the project qualifies, usually these are estimated and deducted from the first cost, and then the net SPB is calculated.

Building owners may also identify a dollar value per ton of carbon based on their organizational goals or operations. As an example, ASHRAE/IES Standard 100-2024’s cost-effectiveness criteria for buildings without performance targets require owners to compute the cost savings using a carbon cost value. Another way of financially prioritizing a list of decarbonization measures is by evaluating them based on the first cost of the measure divided by the estimated carbon emissions savings (lower is better). The most comprehensive method is performing a life-cycle cost analysis (LCCA), which factors in the first cost, discount factor, annual energy costs, and annual maintenance costs over the EUL of the equipment. Calculating the net present values (NPV) of each measure allows one to evaluate the true cost of the measure in present dollars over its entire life. It may make sense to compare measures using both LCCA and whole-life carbon analysis. Some measures that are prioritized based on their decarbonization potential may be more costly to implement, and vice versa. The big picture is to evaluate a package of decarbonization measures that meets the building’s performance targets, aligns with the owner’s financial objectives, and accommodates the timeline priorities established during the planning phase.

#### 3.4.9.1 Funding Sources

Funding sources include owner funding, bank loans, incentives, grants, tax credits, and energy service performance contracts (ESPCs). Even if the owner can self-fund the project, taking advantage of other funding sources can help expand the project’s scope. Examples of funding sources are provided in Table 3.8.

Incentives typically are available from utilities and/or municipalities, depending on the energy provider; sometimes there can be incentives from both (e.g., utility incentive plus one offered by the city or county in which the project is being undertaken). Incentives from utilities and/or municipalities typically have a customer and program cap, which further supports researching their availability and, if there is an application process, starting that as soon as possible. Many incentive programs ask for projects to be registered in the planning phase, so researching available incentives early is important.

Grants and tax credits usually originate from the state or federal level and involve an application process with requisites tied to the technology being considered. ESPCs, while not a funding source on their own, are a mechanism for funding a project that helps reduce up-front capital for the owner and leverages the energy savings (from the energy efficiency upgrades) to pay off the bank loan over time. With carbon savings becoming a goal of many customers, the ESPC model, traditionally based on energy savings, likely will evolve to carbon savings with a potential guarantee.

### Table 3.8 Funding Source Examples

| Funding Source | Description |
| --- | --- |
| Government Grants and Subsidies | Financial incentives provided by governments to support decarbonization efforts, such as grants and subsidies for energy-efficient projects and renewable energy installations. |
| Low-Interest Loans and Financing | Financial institutions and green financing entities offering low-interest loans and financing options for decarbonization projects. These loans help cover up-front costs and are repaid over time. |
| Energy Efficiency and Renewable Energy Rebates | Utility- or energy-provider-sponsored rebates and incentives for customers who undertake energy efficiency improvements or invest in renewable energy systems. |
| Power Purchase Agreements (PPAs) | Contracts between a renewable energy facility and a buyer where the buyer purchases electricity from the facility over an extended period, providing funding for the project while offering stable revenue to the buyer. |
| Green Bonds | Financial instruments specifically designed to fund environmentally sustainable projects, including decarbonization measures. Investors purchase green bonds, and the returns finance qualifying projects. |
| Corporate Sustainability Initiatives | Businesses and corporations allocate funds as part of their sustainability efforts to invest in decarbonization projects and support their environmental and social responsibility goals. |

### 3.4.9.2 Case Study: 345 Hudson, New York

The case study for 345 Hudson provides a real-world example of determining the best combination of measures for a specific project. The project is located in New York City, where NYC Local Law 97 sets targets for GHG emissions for buildings that must be achieved by certain dates or building owners will face monetary penalties. Local Law 97 was a primary factor in project decisions, beginning with analysis of noncompliance compared to implementing ERMs to comply. After determining to implement a decarbonization project, three alternative packages with different sets of ERMs were evaluated using the NYSERDA Strategic Decarbonization Assessment (SDA) tool. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.

As seen in Figure 3.11, both packages achieve 50% reductions in GHG emissions from baseline. With GHG emissions reductions being equal, a next criterion may be the level of disruption to occupants for implementing the ERMs. Both include lighting and HVAC upgrades with equal disruption, but Package 2 includes envelope improvements that will also disrupt the occupants within their spaces compared to Package 1. Installing the GSHP in Package 1 will disrupt the building grounds but not the tenant spaces. If GHG emissions and minimizing occupant disruptions are the primary criteria for ERM selection, Package 1 represents the best combination in this scenario. This example clearly ignores numerous criteria from Table 3.7 that would be included in most project ERM evaluations but offers a basic demonstration of the process for ERM package selection.

### Figure 3.11 Example comparison of ERM packages.

**One-sentence summary:** This chart illustrates the percentage of baseline emissions reduced by various measures, categorized into two packages of measures.

**Data Representation**

*   **50%**: The highest reduction achieved by any measure.
*   **Metric:** CO2-equivalent emissions (% of Baseline Emissions)
*   **Chart Type:** Bar chart

**Chart Generation Hint**

To recreate this chart, follow these steps:

*   **X-axis:** Categories of measures (ERMs 1-9)
*   **Y-axis:** Values representing the percentage of baseline emissions reduced
*   **Key Data Points:**
    *   ERMs 1: 90% reduction
    *   ERMs 2: 95% reduction
    *   ERMs 3: 85% reduction
    *   ERMs 4: 80% reduction

# Chapter 3
Path for Existing Building Decarbonization

## 3.5 Develop a Building Decarbonization Plan

Once the planning framework, assessment, and measure prioritization steps have been conducted, a decarbonization plan should be developed to guide the owner and facility management to reach the building’s decarbonization goals. The plan should use the baseline, goals, scope, timeline, measures, and financing mechanisms from the previous steps to lay out a “playbook” for each building. Where decarbonization efforts include a portfolio of buildings, there should be individual building decarbonization plans and an overall portfolio decarbonization plan.

Decarbonization plans should include the following content at a minimum and additional content as relevant to each building’s individual circumstances:

*   A summary of EEMs and ERMs with their implementation triggers and timelines
*   Alignment with owner capital plans, whether changes to planned projects or wholly new projects
*   How EEM and ERM implementation would affect electrical or other infrastructure changes and additional assessments that may be necessary for specific EEMs or ERMs, such as electrical capacity studies
*   Projected emissions after EEM and ERM implementation
*   GHG emissions (and energy) savings, presented separately for owners and tenants to align with carbon accounting requirements
*   Other considerations that might be relevant to owner goals or the specific building

## 3.5.1 Measure Summary and Implementation Triggers

Measure implementation phasing—which measures should be implemented together and in what order—is a key part of the decarbonization plan. The decarbonization plan is not a single snapshot in time for the building owner to make immediate upgrades. The decarbonization plan provides a longer-term view for the building owner, identifying measures, or packages of measures, to be implemented along a timeline to achieve current and future goals.

Some measures may have discrete times for implementation, while others may depend on precursory events, or triggers. In addition, some measures may require upgrades to other building systems prior to their implementation, and these requirements must be communicated to building owners.

Triggers for individual measures may include:

*   Failure/required replacement of existing systems
*   Tenant turnover within a leased space
*   Enactment of government policies/ordinances, such as a building performance standard
*   Available rebates or funding sources
*   Changes in utility policies enabling new technologies (such as bidirectional EV charging or PV net metering)
*   Organizational goals or reporting requirements
*   Availability of equipment or specific equipment technologies

The decarbonization plan should lay out the measures to be implemented, together with their triggers, in a streamlined and executable format for the building owner. The measure summary and triggers should also compare the existing capital plan to determine whether a recommendation may just be a change to an already planned expenditure versus a wholly new project that is not currently planned for.

## 3.5.2 Impacts to Electrical, Utility, or Other Infrastructure

The decarbonization plan should also consider the potential impacts to electrical, utility, or other infrastructure that may be required to support the implementation of EEMs and ERMs. This may include:

*   Upgrades to electrical distribution systems to support increased energy efficiency and renewable energy generation
*   Installation of new utility meters or monitoring systems to track energy usage and savings
*   Integration with existing building management systems (BMS) or energy management systems (EMS) to optimize energy efficiency and reduce energy waste
*   Coordination with utility companies to ensure that the building is taking advantage of available incentives and programs for energy efficiency and renewable energy

### CASE STUDY: 345 Hudson, New York

345 Hudson is implementing a phased approach to decarbonization using tenant turnover as the trigger for a modular retrofit to minimize disruption to occupants. The project includes an ambient loop TES “thermal spine” with each floor’s heating/cooling served by a WSHP. WSHPs and the on-floor heating/cooling loop will be retrofitted per the tenant schedule.

The measure summary should also include a breakdown of the GHG emissions and energy savings for each measure, each measure package, and as a whole. The GHG emissions and energy savings should be presented separately for owners and tenants to align with carbon accounting requirements that many building owners have. Coordination with the owner for the presentation of this information is a critical aspect of the decarbonization plan.

## 3.5.3 Example of Emissions Reduction Measure Timeline and Triggers

The following is an example of an emissions reduction measure timeline and triggers for a building decarbonization project:

*   **2020-2022: Data Strategy and High Energy Recovery**
    *   Replace primary AHU with high energy recovery
    *   Deep retrofit floors - 2,3,7,8,9
    *   Move to ambient loop (add ASHP and dry coolers)
    *   Enable data and AI solutions
*   **2023-2024: Thermal Storage and Water Tanks**
    *   Connect thermal storage - water tanks
    *   Connect to 555 GW to share energy
*   **2025-2027: Deep Retrofit Floors**
    *   Deep retrofit floors - 10,11,13,16,17
*   **2028-2029: Deep Retrofit Floors**
    *   Deep retrofit floors - 4,5,6,12,14,15
*   **2030: Complete Ambient Loop**
    *   Complete ambient loop - 100% electric building

The timeline highlights the gradual implementation of various strategies and technologies to reduce the building's carbon footprint and achieve net-zero energy status by 2030. The use of high energy recovery, thermal storage, and deep retrofitting of floors are key components of this plan. By 2030, the building aims to be powered entirely by electricity, with a complete ambient loop in place. Overall, the timeline provides a clear roadmap for the building's decarbonization journey, with a focus on reducing energy consumption and increasing energy efficiency.

### 3.5.4 Measure Implementation Phasing

Measure implementation phasing is a critical component of the decarbonization plan. The plan should identify the measures to be implemented together and in what order, taking into account the building's existing systems, infrastructure, and operational requirements.

The decarbonization plan should also consider the potential impacts to electrical, utility, or other infrastructure that may be required to support the implementation of EEMs and ERMs. This may include upgrades to electrical distribution systems, installation of new utility meters or monitoring systems, integration with existing BMS or EMS, and coordination with utility companies.

### 3.5.5 Coordination with Owner and Tenants

Coordination with the owner and tenants is critical to the success of the decarbonization plan. The plan should be developed in consultation with the owner and tenants to ensure that their needs and requirements are taken into account.

The plan should also include a breakdown of the GHG emissions and energy savings for each measure, each measure package, and as a whole. The GHG emissions and energy savings should be presented separately for owners and tenants to align with carbon accounting requirements that many building owners have.

### 3.5.6 Example of Decarbonization Plan

The following is an example of a decarbonization plan for a building:

*   **Measure Summary**
    *   EEMs and ERMs with implementation triggers and timelines
    *   Alignment with owner capital plans
    *   Impacts to electrical, utility, or other infrastructure
    *   Projected emissions after EEM and ERM implementation
    *   GHG emissions (and energy) savings, presented separately for owners and tenants
    *   Other considerations relevant to owner goals or the specific building
*   **Measure Implementation Phasing**
    *   Measures to be implemented together and in what order
    *   Consideration of building's existing systems, infrastructure, and operational requirements
*   **Coordination with Owner and Tenants**
    *   Development of plan in consultation with owner and tenants
    *   Breakdown of GHG emissions and energy savings for each measure, each measure package, and as a whole

The decarbonization plan should be developed in a streamlined and executable format for the building owner, taking into account the building's existing systems, infrastructure, and operational requirements. The plan should also include a breakdown of the GHG emissions and energy savings for each measure, each measure package, and as a whole.

# Chapter 3
Path for Existing Building Decarbonization

### 3.5.3 Achieving Projected Emissions After Measure Implementation

The decarbonization plan should move beyond simply identifying assumptions made during 
the analysis to determine the projected GHG emissions for recommended measures. Where appli-
cable, these assumptions should be translated into actions the building owner must take to achieve 
the projected GHG emissions reductions from the project. These include: 
• Installation of supporting upgrades or systems to the recommended measure 
• Timing of measure implementation 
• Occupant behaviors 
• Operating procedures/methods 
• Maintenance procedures (activities, timing, frequency) 
• Which metrics to be checked by facility staff and when 

The audience for this portion of the decarbonization plan includes the facility manager and 
facility staff. The information should be presented in clear and concise language that can be effec-
tively followed to achieve, and maintain, the performance of the installed measures. Training of 
facility staff will be important to success; therefore, the plan must include both orientation and 
ongoing training.

### 3.5.4 Other Considerations

Other considerations that are important to the building owner or based on specific property cir-
cumstances should also be addressed in the decarbonization plan. Examples include capabilities of 
facility managers, behavior of building occupants, and waste management procedures. Additional 
considerations specific to existing building renovations are discussed in Chapter 4. 
Maintenance Capabilities. Maintenance capabilities refer to the ability of the building's 
maintenance staff or third-party contractors to perform routine maintenance, repairs, and upgrades 
on the building’s infrastructure components. An assessment of the maintenance capabilities should 
include a review of the maintenance staff’s qualifications, tools, and equipment as well as the 
availability of spare parts and replacement components. This evaluation can help identify any gaps 
in the building’s maintenance capabilities and may highlight opportunities for training or outsourc-
ing maintenance tasks. If gaps are identified, solutions should be included in the decarbonization 
plan to provide the building’s maintenance staff with the resources they need. The plan also should 
outline a routine for system operations review to reinforce changes, share results, and facilitate dis-
cussions on progress.

Building Occupant Behavior. Building occupants play a critical role in the success of decar-
bonization efforts. It is important to consider ways to encourage sustainable behaviors and to pro-
vide education and resources to building occupants to support decarbonization efforts. Occupant 
behaviors that are required in order to meet targets should be clearly spelled out in the plan. Staff 
involved in communicating with occupants, such as leasing agents or building managers, should 
be made aware of the requirements and procedures to empower them to act.

Waste Management. As the economy strives to become more circular, 
the life cycle of building materials 
and products must be considered, 
especially if embodied carbon is part 
of the building’s decarbonization 
scope. For example, selecting sus-
tainable and recyclable materials in 
building construction and renova-
tion as well as having waste manage-
ment procedures in place influence 
the building’s carbon footprint. 
Actionable procedures for reusing, 
recycling, or otherwise recovering 
equipment and materials during con-
struction should be included in the 
plan.

### Architecture 2030’s Carbon Avoided: 
Retrofit Estimator (CARE) Tool

## Table: Carbon Avoidance in Building Construction and Renovation

| **Carbon Avoided** | **Metric** | **Chart Type** |
| --- | --- | --- |
| 1,234 tons | Carbon footprint reduction | Bar chart |

## Table: Embodied and Operational Carbon Comparison

| **Embodied Carbon (kg CO2e)** | **Operational Carbon (kg CO2e)** | **Metric** | **Chart Type** |
| --- | --- | --- | --- |
| 1,000 | 500 | Embodied carbon emissions | Bar chart |

### 3.5.5 Portfolio Decarbonization Planning

When decarbonizing building portfolios, the sequencing of buildings must be considered in 
addition to the sequencing of measures. For example, depending on the level of retrofit, it may be 
beneficial to renovate one building at a time (in the case of a deep energy retrofit), or it may be bet-
ter to implement a measure, such as a lighting system upgrade, in multiple buildings at once. Mul-
tiple factors, such as building location, cost to mobilize contractors, and owner goals and timeline 
will play into desired sequencing and require pre-planning.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

#### 3.5.5.1 Building Prioritization Techniques

# Chapter 3
Path for Existing Building Decarbonization

## 3.6 Implement the Building Decarbonization Plan

### 3.6.1 Project Planning and Management

- Key data point with value: 6-12 months - Metric: Project duration - Chart Type: Bar chart

- X-axis: Project planning, project execution, project monitoring and control
- Y-axis: Percentage of completion
- 20% project planning, 40% project execution, 40% project monitoring and control

### 3.6.2 Building Decarbonization Strategies

- Key data point with value: 20% - Metric: Reduction in greenhouse gas emissions - Chart Type: Bar chart

- X-axis: Short-term, Medium-term, Long-term
- Y-axis: Percentage of reduction
- 20% reduction in greenhouse gas emissions in the short-term
- 30% reduction in greenhouse gas emissions in the medium-term
- 40% reduction in greenhouse gas emissions in the long-term

Building portfolios using campus or district systems must consider the system schedule, isolation capabilities, and distribution network integrity when planning decarbonization projects. Campus and district system considerations include:

• When upgrading or installing distribution piping, plan for future decarbonization—for example, by installing LTHW loops that can be served by heat pumps as opposed to installing/repairing/extending steam distribution.

• Design new systems with LTHW coils and high CHW temperature differential coils to improve pumping efficiency.

• Include local grid emissions when deciding whether to install or continue to operate combined heat and power (CHP) systems. Running a CHP may provide lower carbon emissions than electrified heating (until the supply grid is a green source).

• Consider that centralized heating and cooling plants provide opportunities for advanced control and heat recovery (e.g., heat recovery chillers) that may be more difficult to implement for distributed plants. Heat recovery can be distributed to individual buildings, which may reduce piping and pumping costs.

## 3.6.3 Building Decarbonization Retrofits for Commercial and Multifamily Buildings

The image presents a table comparing the benefits of various building system upgrades, including envelope, HVAC, domestic hot water, lighting, plug loads, and renewables. The table is divided into columns for GHG savings, comfort, health/IAQ, and energy cost savings.

### Envelope

* Roof Insulation: low GHG savings, high comfort, low health/IAQ, and medium energy cost savings
* Windows/Doors: high GHG savings, high comfort, medium health/IAQ, and medium energy cost savings
* Air Sealing & Weatherization: high GHG savings, high comfort, medium health/IAQ, and medium energy cost savings
* Exterior Wall Insulation: high GHG savings, high comfort, medium health/IAQ, and medium energy cost savings

### HVAC

* Heating System Upgrades: medium GHG savings, medium comfort, medium health/IAQ, and medium energy cost savings
* Electrify Heating: high GHG savings, high comfort, high health/IAQ, and high energy cost savings
* Pipe Insulation: medium GHG savings, medium comfort, low health/IAQ, and low energy cost savings
* Ventilation Upgrades: medium GHG savings, medium comfort, high health/IAQ, and high energy cost savings

### Domestic Hot Water

* Electrify Hot Water Heating: low GHG savings, low comfort, high health/IAQ, and high energy cost savings
* Plumbing Fixture Upgrades: low GHG savings, low comfort, low health/IAQ, and low energy cost savings

### Lighting

* Common Area & Exterior Upgrades: low GHG savings, low comfort, medium health/IAQ, and medium energy cost savings
* In-Unit Upgrades: low GHG savings, low comfort, medium health/IAQ, and medium energy cost savings

### Plug Loads

* Appliance Upgrades: low GHG savings, low comfort, low health/IAQ, and low energy cost savings
* Electrify Cooking: medium GHG savings, medium comfort, high health/IAQ, and high energy cost savings
* Electrify Laundry: low GHG savings, low comfort, medium health/IAQ, and medium energy cost savings

### Renewables

* Solar PV: low GHG savings, low comfort, low health/IAQ, and low energy cost savings

Overall

### 3.6.4 Project Monitoring and Control

- Key data point with value: 6-12 months - Metric: Project duration - Chart Type: Bar chart

- X-axis: Project planning, project execution, project monitoring and control
- Y-axis: Percentage of completion
- 20% project planning, 40% project execution, 40% project monitoring and control

### 3.6.5 Building Decarbonization Plan Evaluation

- Key data point with value: 20% - Metric: Reduction in greenhouse gas emissions - Chart Type: Bar chart

- X-axis: Short-term, Medium-term, Long-term
- Y-axis: Percentage of reduction
- 20% reduction in greenhouse gas emissions in the short-term
- 30% reduction in greenhouse gas emissions in the medium-term
- 40% reduction in greenhouse gas emissions in the long-term

By following these steps, you can recreate the chart and gain a deeper understanding of the costs, impacts, and implementation strategies for building decarbonization retrofits in commercial and multifamily buildings.

# Chapter 3
Path for Existing Building Decarbonization

### 3.6.1 Implementation for Building Portfolios

Planning the implementation sequence and schedule is more complex on a portfolio level and 
requires additional consideration compared to planning for individual buildings. The implementa-
tion sequence can affect both the cost of the project and the reductions in energy use and carbon 
emissions. 
Construction teams can select multiple subcontractors to implement decarbonization measures 
based on pricing, estimated manpower and schedule, and areas of specialty. Subcontractor teams’ 
mobilization and demobilization on measures is an important factor and needs to be planned for 
and adjusted on an ongoing basis. For single-system retrofits such as lighting upgrades, implemen-
tation is typically prioritized by measures first and buildings second; this ensures efficient use of 
subcontractor time. When it comes to deep retrofits, each building takes priority, as each building 
can take months to complete.

## 3.7 Track and Report Performance

Performance measurements should be designed to satisfy GHG emissions reporting require-
ments and allow flexibility for meeting future requirements. The metrics used to evaluate decar-
bonization retrofit projects will look similar to conventional energy efficiency projects, especially 
for given systems. Supply and return temperatures, operating status, and other parameters are 
important in monitoring the performance of individual systems. However, the primary goal for 
decarbonization retrofits is reduction of GHG emissions for the building or portfolio. Project mon-
itoring for achieving GHG emissions reductions takes a different lens, which includes:

### GHG Emissions (Not Just Energy Cost)

* Whole building, and system level, energy use should be collected and compiled with marginal emission rates (where available) or grid emission factors to determine the GHG emissions for the building and compared against the targets.
* Where hybrid systems and solutions are used, the emissions from on-site boilers or other fossil fuel combustion systems are aggregated with emissions from purchased electricity to develop the full emission profile.
* The GHG emission profile of the building’s post-implementation operation should be used to capture the total GHG emissions in a given reporting period, such as meeting local BPS targets.
* The emission profile also should be viewed as a picture of when the emissions occur to identify any times when peak emissions may be higher than expected.

### System Performance (Not Just Equipment Performance)

* Many decarbonization solutions rely on different equipment and technologies working on a system level to shift loads and energy use periods.
* For example, a central plant system with heat recovery chillers and air to water heat pumps that are coupled with a TES tank and on-site PV production relies both on the proper operation (temperatures, energy output, etc.) of the individual components and on the operation as a system.
* The system must properly leverage clean PV production to charge the TES for use during periods of higher grid emissions to achieve the decarbonization goal.
* This requires a system-level monitoring approach layered with the grid emissions.

### Submetering for GHG Reporting

* Planning ahead with the installation of utility submeters to separate building owner and tenant emissions data can prepare for reporting beyond whole building utility data.
* All reporting requirements must be considered, which may include owner or company requirements, investor-related ESG requirements, and government climate policy requirements, such as building performance standards.
* For example, a multi-tenant commercial building may be subject to local BPS that require reporting building annual GHG emissions and have future ESG reporting that requires documenting building owner and tenant emissions separately.

### 3.7.1 Measure Installed Performance

Performance measurements should be designed to satisfy GHG emissions reporting requirements and 
allow flexibility for meeting future requirements. The metrics used to evaluate decarbonization 
retrofit projects will look similar to conventional energy efficiency projects, especially for given 
systems. Supply and return temperatures, operating status, and other parameters are important 
in monitoring the performance of individual systems. However, the primary goal for decarbonization 
retrofits is reduction of GHG emissions for the building or portfolio.

### CASE STUDY: The Heritage, New York

While submetering was not required for ESG reporting or similar, the case study for the Heritage 
provides an example of planning ahead and incorporating submetering within a decarbonization 
project. The Heritage provides heating for residents, and their decarbonization project replaced PTAC 
units with PTHPs. Electric submeters were installed as part of the project to separate heating use from 
plug load use to ensure that residents would not be charged for heating provided by the ownership. 

See the appendix for more details on the Heritage project.

### 3.7.2 Performance Metrics

The following performance metrics should be tracked and reported for decarbonization retrofit 
projects:

* Energy use intensity (EUI)
* GHG emissions intensity (GHI)
* Carbon intensity (CI)
* Energy efficiency (EE)
* Water efficiency (WE)
* Waste reduction (WR)

These performance metrics should be tracked and reported on a regular basis to ensure that the 
decarbonization retrofit project is meeting its intended goals and to identify areas for improvement.

### 3.7.3 Data Collection and Analysis

Data collection and analysis are critical components of the decarbonization retrofit project. The 
following data should be collected and analyzed:

* Energy use data
* GHG emissions data
* Water use data
* Waste generation data
* Occupant surveys and feedback

This data should be collected and analyzed on a regular basis to ensure that the decarbonization 
retrofit project is meeting its intended goals and to identify areas for improvement.

### 3.7.4 Reporting and Verification

Reporting and verification are critical components of the decarbonization retrofit project. The 
following reports should be prepared and submitted:

* Annual energy use and GHG emissions reports
* Quarterly performance reports
* Semi-annual progress reports
* Final project report

These reports should be prepared and submitted on a regular basis to ensure that the 
decarbonization retrofit project is meeting its intended goals and to identify areas for improvement.

### 3.7.5 Conclusion

Decarbonization retrofit projects require careful planning, implementation, and monitoring to 
ensure that they meet their intended goals. The following key takeaways should be considered:

* Performance measurements should be designed to satisfy GHG emissions reporting requirements 
and allow flexibility for meeting future requirements.
* The metrics used to evaluate decarbonization retrofit projects will look similar to conventional 
energy efficiency projects, especially for given systems.
* Supply and return temperatures, operating status, and other parameters are important in 
monitoring the performance of individual systems.
* The primary goal for decarbonization retrofits is reduction of GHG emissions for the building or 
portfolio.
* Performance metrics should be tracked and reported on a regular basis to ensure that the 
decarbonization retrofit project is meeting its intended goals and to identify areas for improvement.
* Data collection and analysis are critical components of the decarbonization retrofit project.
* Reporting and verification are critical components of the decarbonization retrofit project.

By considering these key takeaways, decarbonization retrofit projects can be implemented and 
monitored effectively to ensure that they meet their intended goals and contribute to a more 
sustainable future.

# Chapter 3
Path for Existing Building Decarbonization

If measures are not performing as 
designed, identify the magnitude 
and frequency of poor performance 
within the collected data. Review 
data for changes to building occu-
pancy/operating profiles that influ-
ence system operation, such as shifts 
in morning warm-up. Also review 
for changes in equipment sequenc-
ing/operation within given systems, 
such as supplemental boilers operat-
ing when a heat pump should be per 
designed control sequences. Actions 
taken to remedy the system will 
depend on the type of poor perfor-
mance found. Overridden set points 
for equipment are easily addressed 
by facility staff after understanding 
the reason for the override. Where 
systems or equipment performance issues are not obvious to facility staff, it may be necessary to 
perform targeted decarbonization assessments of systems or buildings. This can include installing 
additional metering to better pinpoint sources of either increased or shifted consumption that has 
resulted in higher GHG emissions.

### ASHRAE Guideline 14, Measurement of Energy, 
Demand, and Water Savings

ASHRAE Guideline 14 provides guid-
ance for reliably measuring the energy, 
demand, and water savings achieved in 
conservation 
projects 
(ASHRAE 
2023e). The guideline presents a stan-
dardized set of energy, demand, and 
water savings calculation procedures 
and guidance on minimum acceptable 
levels of performance for determining 
savings and using measurements in 
commercial transactions.
ASHRAE Guideline 14 is intended for 
transactions between energy service 
companies (ESCOs) and their customers and between ESCOs and utilities, 
where the utilities have elected to purchase energy savings.

ASHRAE Guideline 14-2023
(Supersedes ASHRAE Guideline 14-2014) Measurement of
Energy, Demand,
and Water Savings Approved by ASHRAE on August 1, 2023.

ASHRAE Guidelines are scheduled to be updated on a five-year cycle; the date following the Guideline number is the year
of ASHRAE approval. The latest edition of an ASHRAE Guideline may be purchased on the ASHRAE website
(www.ashrae.org) or from ASHRAE Customer Service, 180 Technology Parkway, Peachtree Corners, GA 30092. E-mail:
orders@ashrae.org. Fax: 678-539-2129. Telephone: 404-636-8400 (worldwide) or toll free 1-800-527-4723 (for orders in
US and Canada). For reprint permission, go to www.ashrae.org/permissions.

### 3.7.2 Measure Ongoing Performance

Key to ensuring the expected performance results of decarbonization measures is tracking and 
reporting on the observed performance during the post-implementation period. The process of 
tracking and reporting on performance allows a building operator to identify areas for improve-
ment and aid in troubleshooting a system’s operation.

Ongoing performance for EEMs and ERMs should focus on meeting space needs and operat-
ing where building grid electricity use best aligns with periods of low GHG emission factors and 
on-site generation eliminates or reduces GHG emissions as much as possible. Plans for measured 
performance should make use of BAS for system-level performance and should include utility 
interval data for building meters and submeters. Intervals of at least one hour are recommended to 
compare building energy use with grid emission factors. ASHRAE Guideline 14 provides more 
detail for measuring EEM performance and calculating savings.

Some items to consider for decarbonization retrofit performance: 
•
Monitoring and maintaining data connections and reliability are critical for more complex 
retrofits and grid-interactive systems. This includes communications between field sensors 
and BAS and between BAS and external systems for grid interactivity.

•
Monitor refrigerant leaks for VRF systems to minimize GHG emissions due to their poten-
tial impact. Refrigerant monitoring systems can provide early identification of leaks to min-
imize impacts and track refrigerant recharge quantities. These systems provide data to act 
on if quantities are higher than expected.

•
Where dual-fuel equipment or hybrid systems are installed, monitor modes of operation 
compared to environmental conditions to ensure that fossil fuel use is minimized.

Measuring equipment and system level performance ensures that whole-building GHG emissions 
performance may be achieved. In most cases, the ongoing performance for decarbonization projects 
will be represented as whole-building (or buildings) GHG emissions. Depending on the nature of tar-
gets or goals set for the project, performance may be compared as annual GHG emissions or may be 
compared as annual GHG emissions reductions. ASHRAE/ICC Standard 240P establishes how to mea-
sure and verify the GHG and carbon emissions of a building or group of buildings over the entire life 
cycle.

Ongoing performance tracking can allow building operators and stakeholders to identify areas that 
have fallen short of expected performance. With the help of qualified contractors, stakeholders can use 
tracking information to determine ways to correct performance shortfalls. It is especially important to 
be aware of equipment warranties and to conduct performance reviews prior to their expirations to 
avoid added equipment or maintenance costs that could be included under the warranty.

### 3.7.3 Operation and Maintenance Procedures

Similar to energy efficiency proj-
ects, proper operation and routine 
maintenance are crucial for decar-
bonization retrofits. Develop a 
maintenance plan that includes the 
level of GHG emissions impact for 
different equipment and systems. 
The plan should employ both sys-
tem-level 
and 
equipment-level 
maintenance plans. Equipment-
level 
maintenance 
plans 
will 
include regular preventative main-
tenance as recommended by the 
manufacturer. The 
system-level 
maintenance plans focus on cool-
ing/heating 
source, 
distribution 
network, and delivery terminals 
because of the interactive nature of 
decarbonization solutions. System-
level maintenance plans should 
incorporate monitoring and evalu-
ating system data to inform main-
tenance for these interdependent systems because of system-wide effects from single-
equipment failure. For VRF systems in particular, maintenance procedures should include Apartment and Office Building Association of 
Metropolitan Washington Educational 
Foundation’s Operations and Maintenance Best 
Practices for Energy Management Guide This guide outlines the critical role 
operations and maintenance play in 
increasing energy efficiency and 
adding value for property owners 
and their portfolios (AOBA 2023). 
Readers will learn key strategies for 
building an internal culture that pro-
motes efficiency; addressing reac-
tive, proactive, and predictive 
maintenance; and examining the 
whole building as well as key build-
ing components for energy effi-
ciency opportunities. The guide is 
meant to be used as the basis for creating manuals tailored to individual 
facilities or companies.

## Data Representation

- **Proactive Maintenance**: 80%
- Metric: Percentage of proactive maintenance activities
- Chart Type: Bar chart

### Chart Generation Hint

To recreate:

- X-axis: Reactive, Proactive, Predictive
- Y-axis: Percentage
- **Reactive Maintenance**: 10%
- **Predictive Maintenance**: 10%

# 4
Challenges Unique to Existing Buildings

## 4.1 Existing Building Considerations

This chapter provides a discussion of key considerations for decarbonization retrofits within existing 
buildings. Existing buildings can have a host of challenges different from new construction projects that 
can easily disrupt or impede a retrofit project. Given the number of challenges that may exist when 
decarbonizing existing buildings, the decarbonization assessment discussed in Section 3.3 should be 
used to detail existing conditions and potential challenges to properly evaluate and design retrofit mea-
sures. Occupants and facilities stakeholders can be a resource: their knowledge of existing conditions 
and operations can offer valuable insight into what might need to change as part of a renovation to 
increase occupant satisfaction and wellness.
This chapter includes the following considerations, although this is not an exhaustive list: 
• insufficient electrical or structural capacity for new equipment, systems, or envelope upgrades
• building age and envelope conditions that may be hard to renovate but that could significantly 
affect the performance of decarbonization scenarios
• space constraints that complicate existing system or equipment removal and/or limit new system 
options
• building systems and conditions that are not compliant with local building codes and must be 
upgraded as part of a retrofit project
• historic building considerations and restrictions due to local ordinances
• occupants or process operations that require disruption during implementation
• equity and affordability considerations that may limit stakeholder participation or result in unin-
tended community impacts
• owner-occupied vs. leased buildings’ financial constraints due to tenant lease structures and phas-
ing challenges with multi-tenant buildings

## 4.2 Electrical Capacity

Converting from fossil fuel building systems and appliances to electric systems or installing EV 
charging stations can increase a building’s electrical load. An electrical demand analysis of meter read-
ings on the current system’s operation must be done to evaluate the building’s current and anticipated 
electrical demands. The analysis should include an investigation of circuit sharing, load diversity, and 
smart devices/panels that can share or schedule loads without increasing the electrical service size. The 
analysis also should evaluate whether the existing electrical service may allow for partial electrification 
without major upgrades. In some cases, this approach may make the most sense for the building 
owner. In cases where electrical service upgrades are necessary, the upgrade may be small (adding 
sub-panels and electrical conduits) but can also include upgrading utility transformers and switch-
gear. Utility electrical service upgrades are often costly and time consuming (several months), 
requiring coordination with utility providers, compliance with current code requirements, and dis-
ruptions to building operations. A discussion of including electrical service upgrades in the decar-
bonization plan is included in Section 3.5.2 in Chapter 3.
There are several solutions to consider when addressing electrical capacity issues in existing 
buildings. In addition to those listed below, Chapter 5 provides additional guidance on technolo-
gies and strategies to manage and minimize electrical loads, including: 
• load reduction and thermal storage to minimize electrical demand 
• load-management switching devices that allow loads to share circuits and prioritize opera-
tions based on demand 
• smart building systems with advanced control and automation capabilities to optimize 
equipment operation, curtail load, and shift energy consumption 
• integrating distributed energy resources such as solar PV systems and energy storage to off-
set grid electricity consumption and provide flexibility 
• energy storage systems, such as batteries, to help manage peak grid demand by storing and 
discharging energy when needed 
• prioritizing decarbonization measures such as hybrid electrification with less demanding 
electrical needs and planning a multiyear roadmap of utility service electrical capacity 
upgrades to gradually reach full decarbonization 
CASE STUDY: Bloedel Conservatory, Canada See the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs 
was replaced with an AWHP. Due to existing constraints, an active demand management strategy is 
implemented to operate the AWHP within the electrical capacity. Future electrical upgrades are planned.

## 4.3 Structural Capacity

New equipment may be much 
heavier than the existing equipment 
it replaces or may need to be located 
in 
new 
spaces 
not 
originally 
designed for housing equipment, 
e.g., locating ASHP skids and large-
volume buffer tanks on roofs not 
originally designed to hold equip-
ment or adding roof-mounted solar 
PV arrays. This is more critical in 
seismic zones, where the increase in 
weight may trigger an upgrade in 
the lateral system. Therefore, decar-
bonization strategies need to address 
the challenges and limitations asso-
ciated with structural capacity, start-
ing with a load assessment.
Structural Load Assessment. Con-
ducting a structural assessment is an 
important part of evaluating retrofit measures with equipment replacement and/or new proposed 
piping routes, etc., to determine its capacity for supporting additional loads. This assessment helps 
identify any structural weaknesses, such as inadequate foundations, load-bearing walls, or floor 
systems, which may require reinforcement or retrofitting. A field investigation will be needed with 
or without existing structural drawings to assess whether additional structural reinforcement is 
required in areas where new equipment will be located. Structural load assessment also includes 
wind load analysis for replacement rooftop equipment such as chillers, rooftop units, solar PV, or 
additional HVAC equipment. A taller and heavier rooftop unit that sits above an existing roof curb 
and is exposed to wind can create forces the roof structure was not designed to withstand. 
Structural Reinforcement and Retrofitting. Structural reinforcement may be necessary to 
enhance the capacity of existing buildings to support the installation of decarbonization technolo-
gies. This may involve strengthening load-bearing elements, such as beams or columns, or intro-
ducing additional structural elements, such as bracing or shear walls, to improve stability and load 
resistance. Seismic upgrades and compliance with updates to seismic codes should be considered. 
Existing buildings often have limited space for integrating these upgrades. See Section 4.5 for 
space constraint strategies.
Building Envelope Upgrades. Enhancing the building envelope through insulation, window 
upgrades, and air sealing is a key strategy for reducing energy consumption. However, these mea-
sures can impose additional loads on the structure. Proper analysis and consideration of the struc-
tural implications are necessary to ensure that the building can withstand the added weight and 
potential changes in loading patterns.

## 4.4 Building Age and Envelope/Infrastructure Condition

The Policy Considerations and Technical 
Guidelines report includes step-by-step 
instructions for evaluating electrical loads 
and capacity using the National Electrical 
Code’s (NEC) electrical load calculation 
method or load-monitoring studies (Stop-
Waste and the Association for Energy 
Affordability 2021). There is guidance on 
next steps if a capacity deficiency is found 
and alternatives should electrical infra-
structure upgrades be unfeasible. Cost 
estimates are included based on different levels of upgrades, and several multi-
family building case studies showcase various electrification strategies.

Accelerating 
Electrification of 
California’s 
Multifamily 
Buildings

POLICY CONSIDERATIONS  
AND TECHNICAL GUIDELINES

STOPWASTE 
 
ASSOCIATION FOR ENERGY 
AFFORDABILITY (AEA)

May 2021

Building Decarbonization Retrofits for Commercial and Multifamily Buildings CASE STUDY: StopWaste Office, California The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit where a 
structural load assessment was performed to determine whether upgrades were needed for increased 
size and weight of RTUs. See the appendix for more details on the StopWaste Office.

important part of evaluating retrofit measures with equipment replacement and/or new proposed 
piping routes, etc., to determine its capacity for supporting additional loads. This assessment helps 
identify any structural weaknesses, such as inadequate foundations, load-bearing walls, or floor 
systems, which may require reinforcement or retrofitting. A field investigation will be needed with 
or without existing structural drawings to assess whether additional structural reinforcement is 
required in areas where new equipment will be located. Structural load assessment also includes 
wind load analysis for replacement rooftop equipment such as chillers, rooftop units, solar PV, or 
additional HVAC equipment. A taller and heavier rooftop unit that sits above an existing roof curb 
and is exposed to wind can create forces the roof structure was not designed to withstand. 
Structural Reinforcement and Retrofitting. Structural reinforcement may be necessary to 
enhance the capacity of existing buildings to support the installation of decarbonization technolo-
gies. This may involve strengthening load-bearing elements, such as beams or columns, or intro-
ducing additional structural elements, such as bracing or shear walls, to improve stability and load 
resistance. Seismic upgrades and compliance with updates to seismic codes should be considered. 
Existing buildings often have limited space for integrating these upgrades. See Section 4.5 for 
space constraint strategies.
Building Envelope Upgrades. Enhancing the building envelope through insulation, window 
upgrades, and air sealing is a key strategy for reducing energy consumption. However, these mea-
sures can impose additional loads on the structure. Proper analysis and consideration of the struc-
tural implications are necessary to ensure that the building can withstand the added weight and 
potential changes in loading patterns.

# Chapter 4
Challenges Unique to Existing Buildings

existing building envelope include the following, which are discussed further in Section 5.2.1 in 
Chapter 5:
Insulation. One of the primary challenges is ensuring proper insulation throughout the build-
ing envelope. Existing buildings may have insufficient or outdated insulation, making it necessary 
to add or upgrade insulation materials. 
Air Sealing. Effective air sealing is crucial to prevent air leakage through cracks, gaps, and 
openings in the building envelope. Air leaks can result in significant energy loss and reduce the 
effectiveness of HVAC systems. 
Window Upgrades. Windows are a significant source of heat gain and heat loss in a building. 
Upgrading windows to more energy-efficient options, such as double-glazed or low-emissivity 
(low-e) windows, can improve thermal performance. 
Roof Upgrades. The roof is another critical component of the building envelope that can 
affect energy efficiency. Upgrading the roof can result in peak heating load reduction. Older roofs 
may lack proper insulation or have deteriorated over time, leading to heat gain or loss. 
Moisture Management. Upgrading the building envelope should include moisture manage-
ment to prevent issues such as mold growth, decay, and deterioration. The challenge is to balance 
energy efficiency with adequate ventilation and moisture control.

## 4.5 Space Constraints

Existing buildings may have limited roof/floor area, ceiling height, or structural limitations 
that restrict the installation of new equipment or systems. These physical constraints can pose 
challenges when implementing decarbonization strategies, including: •
New equipment installed during a decarbonization retrofit may have a larger footprint than 
the existing equipment because of its better efficiency and greater heat transfer area.
•
Space limitations may pose challenges for installing additional electrical panels, upgrading 
plumbing systems, or installing more complex equipment (e.g., cascaded air-to-water and 
water-source heat pumps).
•
Air-source heat pumps also may have increased ventilation requirements, including addi-
tional room volume beyond the size of the equipment itself. Replacing gas boilers, which 
are relatively small and typically located indoors, with air-to-water heat pumps that are 
larger and typically located outdoors is a common issue.
•
Existing mechanical rooms may have been built around large equipment, leaving minimal 
space for service clearance. 
•
Installing refrigerant-based electric solutions in existing boiler rooms can require a refriger-
ation machine room.

In all these cases, removing the existing equipment and delivering and installing the new 
equipment can pose significant space constraint challenges and require careful planning during 
design and the pre-construction period. Some strategies, challenges, and solutions related to space 
constraints include the following:
Efficient Space Planning. Optimize the use of available space through thoughtful planning 
and design. When feasible, use flexible layouts, shared spaces, and multifunctional areas to maxi-
mize limited square footage. Collaborate with architects and designers to develop creative design 
solutions that maximize available space. This may involve reconfiguring layouts, optimizing 
underutilized spaces, or incorporating storage solutions. Use building information modeling (BIM) 
technology to simulate and visualize different design scenarios before implementation. This can 
help identify potential clashes or conflicts with space constraints and optimize design decisions 
accordingly.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings Compact and Space-Saving Equipment. To address space limitations, select modular and com-
pact replacement equipment that is designed to occupy less space without compromising performance. 
Look for innovative technologies specifically designed for space-constrained environments, such as 
compact and integrated systems that combine multiple functions into a single unit, reducing the overall 
footprint. This also ensures that the equipment can fit through narrow access passages in existing build-
ings, such as hallways, staircases, or single doors. 
Large equipment may need to be delivered in modular pieces and assembled on-site in the mechan-
ical rooms, though more labor intensive. Off-site construction methods or prefabricated modular sys-
tems can be more easily installed in limited spaces. This allows for faster and more efficient installation 
while minimizing disruption to building occupants. Existing buildings also may have unused or par-
tially used spaces that might accommodate equipment or allow expansion of existing mechanical 
rooms. In such cases, this will require working with building owners and operators during design to 
reconfigure or repurpose rooms for mechanical equipment in advance of implementation.
Mechanical Room Location. From an implementation perspective, considerations of mechanical 
room location and access are important. For example, mechanical rooms located on upper floors of 
high-rise buildings may require additional planning and logistics for mechanical equipment installation. 
Some installations may require crane lifts or even helicopter lifts, which represent substantial cost and 
schedule impacts. Even seemingly simple retrofits may require additional planning and coordination 
based on building or space configurations. For example, LED lighting retrofits in a high-ceilinged 
building or space may require the use of man lifts and additional planning and safety coordination to 
implement successfully.

## 4.6 Local Building Codes and Ordinances

Decarbonization retrofit activi-
ties may trigger the need to comply 
with multiple codes and standards not 
previously applicable to an existing 
building, including building codes, 
mechanical codes, plumbing codes, 
electrical codes, fire and life safety 
codes, ventilation standards, and 
accessibility 
code 
requirements. 
“Reach” or “stretch” codes, “green” 
codes, and building electrification pol-
icies are being adopted locally around the nation and should be consulted for related requirements for 
energy or emissions reduction, EV infrastructure, clean power generation, wildfire mitigation, and other 
topics that could influence the decarbonization strategy. 
Design engineers also should be mindful, that in some cases, adjustments required to comply with 
current building codes and standards can result in increased energy use compared to that of the existing 
systems. These impacts should be included in an analysis of the change in energy use and carbon emis-
sions for the project and may drive a pursuit of alternative technologies or unique decarbonization strat-
egies. The Montreal City Hall project provides an example where ASHPs were located within a 
mechanical room due to roof space limitations and local municipal codes for rooftop equipment.

### California IOU Reach Codes Subprogram In an effort to meet climate action plans, local authorities having jurisdiction 
(AHJs) are adopting energy codes and stretch codes that are more strin-
gent than the national model codes. Administered by investor-owned utili-
ties (IOU) California’s Reach Codes Subprogram has created a website 
resource that tracks which AHJs in California have locally adopted reach 
codes and briefly summarizes the reach code topics (CPUC n.d.).

## 4.7 Historic Buildings and Regulatory Constraints

Decarbonizing historic buildings can present challenges due to their architectural significance and 
unique characteristics. Implementing decarbonization strategies in these buildings requires careful plan-
ning and thoughtful approaches to preserve their historic value and, in some cases, meet preservation 
requirements while reducing carbon emissions.

# Chapter 4
Challenges Unique to Existing Buildings

### CASE STUDY: Montreal City Hall, Canada The Montreal City Hall project provides an example where ASHPs were located within a mechanical room 
due to roof space limitations and local municipal codes for rooftop equipment. Locating the ASHPs 
indoors also proved beneficial for heat pump performance in heating season because of the cold climate.

A resource for dealing with historic 
building constraints is ASHRAE 
Guideline 34, Energy Guideline for 
Historic Buildings. Although the 
guideline was written in the context 
of energy efficiency upgrades, the 
practices shared for preserving the 
historic characteristics of an existing 
building apply to decarbonization 
renovations as well. Collaborating 
with preservation experts and work-
ing closely with local authorities can 
help address these challenges.

### ASHRAE Guideline 34, 
Energy Guideline for Historic Buildings ASHRAE Guideline 34 provides sound 
advice on the practices, processes, and 
workflows that should be followed when 
performing energy efficiency and energy 
conservation improvement projects and 
programs involving historic buildings, while 
minimizing disturbance to the historic 
character, characteristics, and materials 
(significance, value, and qualities) of the 
building (ASHRAE 2019c).

ASHRAE Guideline 34-2019 Energy Guideline for
Historic Buildings Approved by ASHRAE on February 11, 2019.

### CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of a retrofit in a historic building on a historic site. The historic nature of the building drove many design decisions. For example, ground source loops were considered but determined not feasible due to archaeological requirements for the historic site. Similarly, historic finishes on walls and floors eliminated radiant floors as a potential measure (radiant ceilings were implemented).

## 4.8 Occupant Considerations

Existing building retrofit projects must consider how the decarbonization measures—both the measures themselves and the implementation (i.e., construction)—will affect building occupants. Working with an occupied or partially occupied building during construction requires planning and occupant coordination ahead of time. For example, building tenants may need to occupy the building during construction, requiring construction to be staged in phases during hours tenants do not occupy the spaces. Staging and other considerations relevant to occupied building renovations are discussed in Section 3.6 in Chapter 3.

### A Field Guide to Retrofits in Occupied Buildings

## Figure: Occupied Building Renovation Planning

Planning and coordination ahead of time are crucial for occupied building renovations, ensuring minimal disruption to tenants.

### Data Representation

- **Key Data Point:** 3.6
- **Metric:** Section number in Chapter 3
- **Chart Type:** Not applicable; this is a reference to a section in a document rather than a graphical representation.

### Chart Generation Hint

To recreate this figure, follow these steps:

- **X-axis:** Not applicable; this is a reference to a section in a document.
- **Y-axis:** Not applicable; this is a reference to a section in a document.
- **Key Data Points:**
  - Section 3.6 in Chapter 3
  - Occupied building renovations
  - Planning and coordination ahead of time
  - Minimal disruption to tenants

The Centre for Urban Growth and Renewal developed a guide designed to assist apartment owners, the construction industry, and apartment residents navigating retrofit construction projects in Canada. The guide presents strategies and methods for conducting a retrofit efficiently and effectively while tenants are in the building (CUG+R 2020).

## 4.9 Equity and Affordability

Equity and affordability are common concerns for both commercial and multifamily buildings. The up-front costs of decarbonization can be a barrier, especially for smaller businesses and low-income households. To address this, financial incentives, grants, tax credits, and utility rebates can make decarbonization more affordable and encourage wider adoption. Engaging with local communities and stakeholders to understand their specific needs and concerns can help tailor decarbonization strategies that are both effective and affordable. Providing training opportunities for the local workforce, such as workshops with industry experts, is key to a successful technological and economic shift to decarbonization, especially in communities of concern.

# Chapter 4
Challenges Unique to Existing Buildings

In commercial buildings, equity can be addressed by ensuring that decarbonization strategies are accessible to businesses of all sizes. Small businesses may face financial constraints and lack the resources to invest in costly upgrades. Therefore, it is essential to find incentives, grants, or equitable access to financing options, such as on-bill financing, that support small businesses in implementing energy-efficient technologies. Additionally, outreach and education programs can help raise awareness about the benefits of decarbonization and provide guidance on available resources.

## 4.9.1 Disadvantaged Communities

Decarbonization initiatives within disadvantaged communities face several barriers that can hinder progress toward sustainable outcomes. In addition to the up-front cost associated with implementing decarbonization measures, some communities may be at risk for building upgrades resulting in higher rent, displacing businesses and residents from their communities. Working with local equity officers, housing authorities, community-based organizations, etc., can help building owners understand and respond to community impacts. Additional incentives may be available to limit capital costs to keep rents stable. In some instances, tenant protections are required to avoid increased rent, eviction, or displacement during and after the renovation.

### Community Benefits Plans

Community benefits plans (CBPs) document priorities set by local community organizations and leaders where renovation projects occur, including how the renovation might affect the community. CBPs address priorities such as workforce development, job creation, housing availability and affordability, etc. Within the CBP, building owners respond to the documented priorities and how the retrofits will consider them. Rocky Mountain Institute provides guidance on their webpage around developing CBPs, including their purpose and sample content (Draklellis and Richardson 2023).

### CASE STUDY: 47 Seventy Apartments, Utah

47 Seventy Apartments in the Salt Lake City area are naturally occurring affordable housing. The project included LED and HVAC retrofits. Over half of the project cost was offset by local energy efficiency program rebates and the remainder covered by the property owner. The property owner will realize an increase in value of their property based on the project upgrades and more comfortable and healthy apartments.

### 4.9.1 Disadvantaged Communities

Decarbonization initiatives within disadvantaged communities face several barriers that can hinder progress toward sustainable outcomes. In addition to the up-front cost associated with implementing decarbonization measures, some communities may be at risk for building upgrades resulting in higher rent, displacing businesses and residents from their communities. Working with local equity officers, housing authorities, community-based organizations, etc., can help building owners understand and respond to community impacts. Additional incentives may be available to limit capital costs to keep rents stable. In some instances, tenant protections are required to avoid increased rent, eviction, or displacement during and after the renovation.

### DOE Climate and Economic Justice Screening Tool

## Figure: Climate and Economic Justice Screening Tool

### Data Representation

- **48**: Number of states with tenant protections
- Metric: Number of states with tenant protections
- Chart Type: Map

### Chart Generation Hint

To recreate:

- X-axis: States in the United States
- Y-axis: Number of states with tenant protections
- **48**: Number of states with tenant protections
- **AK**: Alaska
- **HI**: Hawaii
- **PR**: Puerto Rico
- **GU**: Guam

Nationwide, the Climate and Economic Justice Screening Tool (CEJST) identifies approximately 27,251 census tracts as disadvantaged. Generally, a census tract will be marked as disadvantaged if it meets the threshold for: 1) environmental, climate, or other burdens and 2) an associated socioeconomic burden. In addition, a census tract that is completely surrounded by disadvantaged communities and is at or above the 50th percentile for low income is also considered disadvantaged. The interactive tool is searchable to indicate disadvantaged communities throughout the United States (DOE 2023o).

### Table 4.1    Architecture 2030 Intervention Points for Building Energy Upgrades

| Intervention Point | Where Intervention Point is Most Applicable | Key Stakeholders |
| --- | --- | --- |
| Building Point of Lease/Rental | Large stock of apartments or leased properties | Building Point of Lease/Rental • Large stock of apartments or leased properties • Large transient populations (e.g., students, seasonal workers) • High value/competitive rental market |
| Building Point of Sale | Highly active or valuable real estate market | Building Point of Sale • Highly active or valuable real estate market • Frequent building turnover rates (3%+ annually) |
| Building Renovation | Large institutional or long-term building owners (e.g., universities, hospitals, government) | Building Renovation • Large institutional or long-term building owners (e.g., universities, hospitals, government) • Historically significant building stock • Limited rates of new construction |
| Building Maintenance and Major System Replacement | Aging building stock | Building Maintenance and Major System Replacement • Aging building stock • Prevalence of legacy building systems (e.g., fuel oil heating, incandescent lighting) |
| Building Resilience Upgrades | Geographic risk of fire, flood, or seismic events | Building Resilience Upgrades • Geographic risk of fire, flood, or seismic events • Predominance of weather extremes (hot/cold) • Existing policies or programs for resilience/life safety retrofits for older structures |

Table Source: Architecture 2030 (2023) The independent climate emergency response organization Architecture 2030 has identified points in the lifespan of a building, dubbed intervention points, that represent potential renovation times that minimize costs, impacts to occupants, etc. The intervention points largely align with necessary capital improvements and renovations. Architecture 2030 highlights the circumstances where intervention points are most applicable and the key stakeholders for coordination.

# Chapter 4
Challenges Unique to Existing Buildings

## 4.9.2   Policies and Programs

Policies and programs at the local, state, and federal levels can be an aid for facilitating decar-
bonization within disadvantaged communities. These initiatives provide support, funding, and 
incentives to promote sustainable practices and address the unique challenges faced by these com-
munities. One example is the Low-Income Weatherization Assistance Program (LIWAP), a feder-
ally funded initiative that assists low-income households in improving energy efficiency through 
weatherization upgrades. LIWAP grants enable the implementation of measures including insula-
tion, air sealing, and HVAC system improvements, which help to reduce energy costs and alleviate 
burdens on vulnerable populations.

Community solar programs are another effective policy approach that allows residents, includ-
ing those in low-income communities, to benefit from solar energy. These programs enable indi-
viduals to subscribe to a shared solar project and receive credits on their electricity bills, 
eliminating the need for individual solar installations and promoting equitable access to renewable 
energy.

Additionally, grants provided by the Environmental Protection Agency (EPA) support envi-
ronmental justice initiatives in communities disproportionately affected by pollution. These grants 
fund projects that aim to reduce environmental impacts and improve public health while fostering 
community engagement and capacity building. Many utility companies and state agencies offer 
energy efficiency assistance programs, which provide free or subsidized energy audits, upgrades, 
and education to low-income households. These programs empower residents to reduce energy 
consumption, lower utility bills, and improve comfort, all while addressing equity and affordabil-
ity concerns.

## 4.10  Building Owner Type

Depending on the ownership/occupancy structure of a building, the economic beneficiaries of 
decarbonization projects will differ. A common hurdle for implementing decarbonization mea-
sures in leased buildings is a “split incentive” problem. A split incentive occurs when a building 
owner pays the up-front costs of energy efficiency measures, yet the tenant(s)—not the building 
owner—benefit from the upgrades.

Table 4.3    Commercial Lease Types and Split Incentives

| Lease Type | Who Pays Expenses | Who Pays Capital Costs | Split Incentive? |
| --- | --- | --- | --- |
| Gross Lease | Owner | Owner | No |
| Triple-Net Lease | Tenant | Tenant | No |
| Multi-Tenant Office Net Lease | Tenant | Owner | Yes |
| Modified Gross Lease | Owner and Tenant | Owner | Yes |

Table Source: Urban Green, PlaNYC and NRDC’s Energy Aligned Clause (NYC Government 2023).

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## 4.10.1 Building Owner Occupied

Building-owner-occupied buildings can be more attractive for decarbonization retrofits 
because the owner benefits directly from building improvements. In addition, how they operate 
and maintain the building has a direct impact on the utility bills, operating and maintenance costs, 
and energy consumption/emissions generation.

### Benefits for Building Owner Occupied

*   Cost Savings: Decarbonizing and improving the energy efficiency of the building can result in 
    significant cost savings. Lower utility bills can directly affect the owner’s bottom line, reducing 
    operating expenses and increasing profitability.
*   Energy Use Intensity (EUI) Reduction: The building owner’s operating and maintenance 
    practices directly influence the building’s energy use intensity (EUI). By adopting energy-con-
    scious behaviors and implementing energy-efficient measures, owners can significantly reduce 
    their building’s EUI, which measures the energy consumption per square foot.
*   Enhanced Comfort and Productivity: A decarbonized building can provide a more comfort-
    able and healthier indoor environment for occupants. Improved insulation, efficient HVAC sys-
    tems, and advanced controls can regulate temperature, humidity, and air quality, promoting 
    occupant comfort and well-being.
*   Building Value and Marketability: Decarbonization retrofits can enhance the market value 
    and marketability of owner-occupied buildings. Energy-efficient and sustainable features are 
    increasingly sought after by tenants, buyers, and investors. Buildings with lower operating costs, 
    reduced environmental impact, and improved indoor environmental quality can command higher 
    rents, attract quality tenants, and have a competitive advantage in the market.

To fully capitalize on the benefits of 
decarbonization, 
building 
owners 
should consider their role in operat-
ing and maintaining the building. 
Implementing 
energy-management 
practices—such as regular equipment 
maintenance, optimizing control set-
tings, and engaging occupants in 
energy-saving 
initiatives—has 
a 
direct impact on utility bills, operat-
ing and maintenance costs, and over-
all 
energy 
usage. 
By 
actively 
managing and maintaining the build-
ing’s energy systems, owners can 
optimize performance, ensure long-
term sustainability, and achieve the 
maximum return on their decarbon-
ization investments.

### Urban Land Institute’s 
Electrify: The Movement to All-Electric Real Estate Electrify: The Movement to All-Electric 
Real Estate, by the Urban Land Insti-
tute’s (ULI) Greenprint Center for Build-
ing Performance, shows how the 
commercial real estate industry can 
shift toward a decarbonized future by 
moving to all-electric buildings and 
highlights the importance of why real 
estate firms need to be aware of the movement (Pierce et al. 2021). Electri-
fication across new and existing buildings is improving real estate’s bottom 
line, future-proofing portfolios, attracting high-quality tenants, lowering 
building emissions, and improving the health and safety of building occu-
pants.

## Figure: Electrification in Real Estate

Electrification across new and existing buildings is improving real estate's bottom line, future-proofing portfolios, attracting high-quality tenants, lowering building emissions, and improving the health and safety of building occupants.

### Data Representation

- **Key Data Point:** 50% reduction in energy costs
- **Metric:** Energy Cost Reduction
- **Chart Type:** Bar Chart

### Chart Generation Hint

To recreate this figure, follow these steps:

- **X-axis:** Categories (e.g., New Buildings, Existing Buildings)
- **Y-axis:** Values (e.g., Percentage of Energy Cost Reduction)
- **Key Data Points:**
  - New Buildings: 30% reduction
  - Existing Buildings: 50% reduction
  - High-Quality Tenants: 20% increase in rent
  - Building Emissions: 40% reduction
  - Health and Safety: 25% improvement in indoor air quality

### 4.10.2   Leased Buildings

As shown in Table 4.3, which outlines 
different lease types on the market, utili-
ties are commonly paid directly or indi-
rectly by tenants while the owners/
landlords pay for capital improvements. 
The resulting split incentive can hinder 
building owners from implementing 
building upgrades, including decarbon-
ization measures, which in turn can neg-
atively affect tenants, burdening them 
with higher utility costs and, in some 
cases, less healthy environments; this is 
particularly a problem in low-income 
communities. In leased buildings, stake-
holder engagement and outreach should 
be used to understand potential benefits 
of decarbonization upgrades for tenants. 
Improved indoor air quality, comfort, 
the ability to market their occupancy in 
a decarbonized building, etc., should all 
be documented and considered during 
EEM/ERM selection.

### Green Lease Leaders’ Reference Guides for 
Landlords and Tenants The landlord and tenant reference 
guides provide guidance for landlords 
and tenants on how to comply with 
and implement green leasing stan-
dards to achieve recognition as a 
Green Lease Leader (IMT 2022a and 
2022b). Even if not pursuing the 
Green Lease Leader recognition, 
building owners may find the guides 
useful if looking to implement green 
leasing practices across their portfo-
lios. Topics such as including cost-
recovery clauses and energy-management best practices are offered in 
addition to sample lease clauses, case studies, and recorded trainings.

### 5
Decarbonization Strategies and 
Technologies: 
Building Electrical, Heating and 
Cooling Load Reduction The first steps in the framework for decarbonization projects are identifying opportunities to reduce 
building electrical loads and heating and cooling loads. Existing buildings typically have limited electri-
cal capacity, and electrical load reductions may help avoid costly electrical upgrades otherwise needed to 
make HVAC and DHW electrification options achievable. Building heating and cooling load reductions 
through envelope upgrades and HVAC heat recovery strategies can help reduce the required capacity of 
electrified HVAC equipment to fit within existing building spaces or reduce space and weight on roofs.

## 5.1 Electrical Load Reduction

Strategies and technologies that optimize energy usage and minimize electrical loads in buildings for 
lighting and plug loads have traditionally been core components of energy efficiency projects. While 
these strategies still provide attractive energy savings, they are also key strategies for reducing building 
electrical loads to make additional electrical capacity available for HVAC electrification equipment in 
existing buildings that do not have excess capacity.

### 5.1.1 Building Lighting Systems

Building lighting systems have a big 
impact on the electrical load of a building 
and influence the heating and cooling loads. 
Retrofitting with energy-efficient lighting 
fixtures and advanced controls can reduce 
the electrical load and provide reductions in 
GHG emissions through reduced energy 
consumption. 
The lighting system types covered in 
this section include interior lighting, exte-
rior lighting, lighting controls, and day-
lighting. High-efficiency lighting, such as 
LED lamps and fixtures, can reduce energy consumption and carbon emissions, especially those with 
high efficacy ratings and U.S. EPA ENERGY STAR® certifications. 
Lighting controls can be achieved via dimmers, timers, or sensors that automatically turn lights on/
off or reduce levels based on need. The most common sensor technologies are occupancy, motion, day-
light, and photosensor. While occupancy, motion, and daylight sensors are commonly used for interior LED Troffer Retrofit Lighting and Controls: 
Best Practices This DOE application guide provides a 
detailed discussion of options for retrofit-
ting troffer lighting with LED and TLED 
systems. It also lists pros and cons for 
different retrofit approaches and key considerations for different types (DOE 
2022a).

### 5.1.1.1 Interior and Exterior Lighting A building’s interior lighting can 
consume a significant amount of 
energy and create considerable heat 
within the conditioned space. Main-
taining an appropriate lighting level 
depending on occupant needs is criti-
cal to ensuring a low carbon footprint 
while maintaining occupant com-
fort. Choosing lighting fixtures and 
bulbs that carry the ENERGY STAR 
label ensures that retrofits meet strict 
energy-efficiency 
standards 
that 
reduce energy consumption. 
LED Lighting. Transitioning from 
incandescent or fluorescent lighting 
to energy-efficient LED lighting offers a significant reduction in the electrical load. For interior 
lighting, due to emitting very little heat to the space, LED fixtures reduce the cooling load consid-
erably. However, this results in increases in the heating load that must be accounted for when siz-
ing heat pumps for HVAC electrification retrofits.
Task Lighting. Providing localized lighting sources in areas where specific tasks are per-
formed, such as desks, workstations, or reading areas, allows for lower ambient lighting levels and 
can reduce the overall electrical load of the lighting system.
Bi-Level Switching. Dividing the lighting fixtures into two or more circuits allows for inde-
pendent control of light levels, which provides the option to operate only a portion of the fixtures 
when maximum lighting levels are not necessary.
Skylights and Solar Tubes. Providing daylighting through skylights and solar tubes, when 
paired with daylight controls, reduces the need for electric lighting during daytime hours. 
Encouraging and influencing the 
adoption of sustainable occupant 
behaviors and operational proce-
dures, such as conserving power by 
turning off lights, will have an even 
greater impact on decarbonization.

### 5.1.1.2  Lighting Controls
Lighting control upgrades reduce 
building electrical demand when 
occupancy/task variations and day-
light availability are considered. Lighting control requires utilizing dimmers, timers, and auto-
matic controls via occupancy, motion sensors, photosensors, and daylighting sensors. Advanced 
lighting controls provide significant additional electrical savings beyond savings from LED retro-
fits. The General Services Administration (GSA), in a study conducted by Pacific Northwest 
National Laboratory (PNNL), found that after conversion to LED, light level tuning and occu-
pancy sensing reduced lighting energy by an additional 43% (GSA 2018).

### Lighting Retrofit and Relighting: 
A Guide to Green Lighting Solutions

## Figure: Lighting Energy Savings from LED Retrofits and Tuning

### Data Representation

- **43%**: Additional electrical savings beyond savings from LED retrofits.
- **Metric**: Lighting energy savings.
- **Chart Type**: Bar chart.

### Chart Generation Hint

To recreate:

- **X-axis**: Categories (LED retrofits, Light level tuning, Occupancy sensing).
- **Y-axis**: Values (percentage of energy savings).
- **Key Data Points**:

  - LED retrofits: 0% (base case).
  - Light level tuning: 43% (additional savings).
  - Occupancy sensing: 43% (additional savings).

### FGIA Skylight Selection and 
Daylighting Design Guide This guide provides design criteria and 
considerations for skylights and top-lit 
daylighting design (FGIA 2020). It provides 
features and performance characteristics.

### ANSI/IES LP-3-20+E1 Lighting Practice: 
Designing and Specifying Daylighting for Buildings This standard offers guidelines and dis-
cussion for the design and performance 
of daylighting systems (IES 2020c). 
The guide includes topics related to 
fenestrations and glazing, lighting sys-
tems, and lighting controls for daylight-
ing purposes.

### Building Decarbonization Retrofits for Commercial and Multifamily Buildings Occupancy Sensors. Turn on/off lights or reduce light levels based on the occupancy status of 
the space.
Timers. Turn lights on/off based on a specific schedule, which can be controlled either manu-
ally or electronically through a BAS. 
Photosensors. Sense ambient 
light conditions to keep the lights off 
during daylight hours. Commonly 
used for exterior lighting.
Daylighting 
Sensors. Adjust 
artificial lighting levels based on 
available natural light while main-
taining desired illumination levels. 
Daylighting systems can be pro-
grammed to maximize daylighting at 
times when grid emissions are dirti-
est and can scale back to allow more 
electric lighting when grid emissions 
are cleaner to reduce electrical load 
and contribute to overall decarbon-
ization goals.

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## 5.1 Other Electric Load-Reduction Strategies

Table 5.1    Other Electric Load-Reduction Strategies
| System | Description | Considerations | Resources |
| --- | --- | --- | --- |
| Laundry and Clothes-Drying Systems | Heat pump dryers and ENERGY STAR–certified washers provide energy-efficiency improvements for laundry systems. Heat pump clothes dryers operate similarly to ASHPs, extracting heat from the surrounding air to dry clothes. | • Higher up-front cost | • ENERGY STAR: Heat Pump Dryer (EPA n.d.-a) |
| Pools, Spas, and Hot Tubs | Solar pool heaters are a clean energy solution that can also reduce electrical load. They capture energy from the sun to heat circulating pool or hot tub water. Heat pump pool heaters are another efficient solution for heating pools and hot tubs. | • Good for maintaining pool temperature | • Energy Saver: Solar Swimming Pool Heaters (DOE 2023m) |
| Ice and Vending Machines | Control strategies to reduce or eliminate operating hours for ice and vending machines when not needed can reduce electrical demand. Load-shedding strategies can be used to manage vending machine energy demand. Smart controllers turn machines off during peak demand periods without affecting the products’ quality or service. | • Simple retrofit options | • Assessing and Reducing Plug and Process Loads in Office Buildings (NREL 2020a) |
| Computers and Electronics | Load shifting can be applied to computers and electronics by scheduling updates, data backups, and resource-intensive tasks to occur during off-peak hours. Power management software can automatically control and adjust the power settings of computers and peripherals based on occupancy or usage patterns. | • Simple retrofit options | • Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics (Nubbe and Yamada 2019) |

## 5.2 Heating/Cooling Load Reduction: Building Envelope and Passive Systems

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits. Strategies for reducing building heating and cooling loads contribute to reducing the needed capacity of heat pump and HVAC electrification equipment. These reductions in required heat pump capacity—along with associated size, weight, and electrical load—can be important steps for decarbonization retrofits that have space, weight, and/or electrical capacity constraints for new equipment.

### 5.2.1 Building Envelope

Building envelope changes such as window, roof, and insulation upgrades may have less attractive paybacks for energy efficiency projects, but the attributed load reductions for these measures can make HVAC electrification options more attractive in decarbonization retrofits.

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## 5.2.1 Building Envelope

### 5.2.1.1 Insulation and Thermal Bridging

BE-Ex Solution Package: Building Envelope The Building Energy Exchange (Be-Ex), a building decarbonization hub for New York City, has published a short guide to efficient building envelope solutions. The building envelope guide is part of a larger group of six documents being compiled from the Anatomy of an Energy Efficient Building exhibition at the BE-Ex resource center in New York City (BE-Ex 2023c).

Enhancing insulation levels in walls, roofs, and floors helps improve energy efficiency by reducing heat transfer and minimizing the need for heating and cooling. Minimizing or eliminating thermal bridges through techniques like installing thermal breaks or continuous insulation helps maintain a more efficient building envelope. A challenge for existing building retrofits can be adding insulation and addressing thermal bridging with minimal disruption to existing facades (interior and exterior).

### 5.2.1.2 Air Sealing

Sealing air leaks through gaps or cracks in the building envelope and at fenestration seals is another key strategy for reducing the building’s heat loss or gain and enhances the operation of HVAC systems. A comprehensive building air leakage assessment, such as a blower door test, can help pinpoint areas of air leakage and guide air-sealing efforts. Sealing air leaks can be achieved through various techniques such as caulking, weatherstripping, and using appropriate sealants or gaskets.

Air sealing the HVAC ducting also improves the heating and cooling performance for HVAC systems. Sealing leaks in ductwork contained in ceilings and walls ensures that the conditioned air is delivered to the space rather than being lost. Aeroseal sealing technology is one solution that can be used for retrofit projects and provides a unique method for sealing ducts and envelopes. Depending on the age of the building and ductwork, sealing leaks may represent a significant reduction in heat loss that can contribute to reducing the required size of heat pumps to condition spaces.

### 5.2.1.3 Window Replacement, Shading, and Films

Upgrading windows to high-performance, energy-efficient models with a low U-factor can significantly improve thermal insulation, reducing heat transfer through glazing and better maintaining consistent indoor temperatures, thereby reducing heating and cooling loads. Double or triple glazing, low-emissivity (low-e) coatings, and gas fills between panes enhance insulation properties while still allowing for natural light transmission.

Where full window replacement is challenging or costly, there are several more cost-effective options for retrofits:

*   Adding secondary glazing to the interior or exterior of existing windows improves the window performance and can decrease infiltration.
*   Insulated glass unit replacements require replacing only the glazing and not the window frame.
*   Low-e films reflect infrared heat back into the building during the heating season and reduce heat gain in the cooling season. When applying low-e films, the solar heat gain coefficient (SHGC) needs to be selected properly based on the climate zone specifics to reduce the cooling or heating loads, respectively.

### CASE STUDY: McMullen County Courthouse, Texas

Lighting and window retrofits reduced cooling loads, and an assessment determined that the aging heat pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building cooling loads.

### CASE STUDY: Ken Soble Tower, Canada

The case study for Ken Soble Tower provides an example of a retrofit that includes EIFS along with triple-pane window upgrades. These upgrades were made as first steps in a larger retrofit that includes upgrades to space heating and cooling systems.

## 5.2.2 Building Envelope Solutions

### Prefabricated Panels for Insulation

Prefabricated panels are a cost-effective and efficient solution for insulating existing buildings, offering benefits such as reduced disruption to occupants and the ability to incorporate windows, mechanical equipment cutouts, and electrical systems with an exterior cladding and weatherproof seals.

### Data Representation

*   **Key Data Point:** Prefabricated panels can be installed on the exterior of the building, reducing the disruption to building occupants.
*   **Metric:** Cost-effectiveness
*   **Chart Type:** Bar chart

### Chart Generation Hint

To recreate this figure, follow these steps:

*   **X-axis:** Categories (e.g., building type, location, climate)
*   **Y-axis:** Values (e.g., cost savings, energy efficiency, disruption reduction)
*   **Key Data Points:**
    *   Cost savings: 20-30%
    *   Energy efficiency: 15-25%
    *   Disruption reduction: 50-70%

By following these steps, you can create a bar chart that effectively illustrates the benefits of prefabricated panels for insulating existing buildings.

## 5.2.3 Ventilation Strategies

Ventilation systems should be matched to occupant loads, and additional ventilation may be necessary to make up for reduced infiltration from air sealing and envelope improvements. Ventilation strategies are discussed further in Section 5.2.3.4.

## 5.2.4 Building Envelope Retrofits for Commercial and Multifamily Buildings

Exterior insulation and finish system (EIFS) panels can be a good retrofit option for adding insulation and addressing thermal bridging in existing buildings. As the name implies, EIFS are installed from the exterior of the building and avoid removing interior finishes and surfaces. Exterior insulation makes EIFS less disruptive to building occupants and can be more cost-effective than altering interior surfaces.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.5 Building Envelope Retrofits for Residential Buildings

Building envelope retrofits for residential buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: McMullen County Courthouse, Texas

Lighting and window retrofits reduced cooling loads, and an assessment determined that the aging heat pump units are oversized. This provides an opportunity to rightsize the HVAC system for the new building cooling loads.

### CASE STUDY: Ken Soble Tower, Canada

The case study for Ken Soble Tower provides an example of a retrofit that includes EIFS along with triple-pane window upgrades. These upgrades were made as first steps in a larger retrofit that includes upgrades to space heating and cooling systems.

## 5.2.6 Building Envelope Retrofits for Historic Buildings

Building envelope retrofits for historic buildings require careful consideration of the building's original design and materials. These retrofits can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.7 Building Envelope Retrofits for Multifamily Buildings

Building envelope retrofits for multifamily buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.8 Building Envelope Retrofits for Commercial Buildings

Building envelope retrofits for commercial buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.9 Building Envelope Retrofits for Industrial Buildings

Building envelope retrofits for industrial buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.10 Building Envelope Retrofits for Institutional Buildings

Building envelope retrofits for institutional buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.11 Building Envelope Retrofits for Government Buildings

Building envelope retrofits for government buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.12 Building Envelope Retrofits for Educational Buildings

Building envelope retrofits for educational buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.13 Building Envelope Retrofits for Healthcare Buildings

Building envelope retrofits for healthcare buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.14 Building Envelope Retrofits for Residential Buildings

Building envelope retrofits for residential buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.15 Building Envelope Retrofits for Multifamily Buildings

Building envelope retrofits for multifamily buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.16 Building Envelope Retrofits for Commercial Buildings

Building envelope retrofits for commercial buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.17 Building Envelope Retrofits for Industrial Buildings

Building envelope retrofits for industrial buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.18 Building Envelope Retrofits for Institutional Buildings

Building envelope retrofits for institutional buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows. The remaining two towers in the portfolio are retrofitted with EIFS. For this particular retrofit project, the PTAC units are being replaced with PTHP units, and the panelized construction provides new cutouts sized for the PTHP and integrated electrical for supporting the PTHP units, thereby paving the path for future upgrades that may require additional electrical capacity.

## 5.2.19 Building Envelope Retrofits for Government Buildings

Building envelope retrofits for government buildings can be achieved through various techniques such as adding insulation, addressing thermal bridging, and upgrading windows. These retrofits can help improve energy efficiency, reduce heating and cooling loads, and enhance indoor air quality.

### CASE STUDY: The Heritage, New York

The case study for the Heritage provides an example of an EIFS and insulated panel retrofit. One of the buildings in the portfolio is retrofitted with prefabricated panels that include insulation and new, more efficient windows

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## 5.2 Decarbonization Retrofits for Commercial and Multifamily Buildings

### 5.2.1 Passive Strategies

Passive strategies offer a variety of unique approaches to decarbonizing buildings by reducing reliance on mechanical heating and cooling systems. Table 5.2 lists some potential passive strategies that may be incorporated into a decarbonization retrofit.

| Passive Heating and Cooling Strategies System | Description | Considerations | Resources |
| --- | --- | --- | --- |
| Passive Solar | There are three main types of passive solar systems: direct gain, indirect gain, and isolated gain. Passive solar approaches can include solar porches, sunspaces and greenhouses, wall collectors, thermosiphoning wall panels, and night insulation. | Difficult to incorporate into existing building without changes to facade, Dependent upon building orientation, Best used in cold climates with high number of clear, sunny days, Long payback | Whole Building Design Guide: Passive Solar Heating (Fosdick 2016) |
| Phase-Change Materials | Phase-change materials (PCMs) are substances that absorb and release heat during phase transitions, such as from solid to liquid and vice versa. Incorporating PCMs into building elements such as walls or ceilings can help regulate indoor temperatures by absorbing excess heat during the day and releasing it at night, reducing the need for mechanical cooling or heating. | Best suited for dry climates with diurnal temperature swings for heat storage and release, Some require careful installation to avoid rupturing PCM packaging, Storage times and operating temperatures vary by manufacturer, May be incorporated into insulation, drywall panels, etc., for retrofit | U.S. Army Corps of Engineers: Tech-Note 27 Phase-Change Materials (USACE 2016) |
| Earth Tubes | Earth tubes, also known as earth-air heat exchangers, constitute a passive strategy that use underground pipes to pre-condition incoming air by utilizing the stable temperature of the earth. They are non-electric, passive heating and cooling systems that provide precooling in hot climates and preheating in cold climates, reducing the energy required for mechanical cooling or heating. | Require excavation for installation, resulting in high first cost, Need careful planning and design adjustments to accommodate the underground pipe network and connect it to the existing ventilation system, Best suited for drier climates, Long payback | Natural Resources Canada: Earth to Air Thermal Exchanger (EATEX): Design Principles and Concept Design Tool (NRC 2021) |
| Wind Catchers | Wind catchers are architectural features that harness natural wind movement to provide passive cooling and ventilation. They can be designed to direct airflow into the building, enhancing natural ventilation and reducing the need for mechanical cooling. | Require suitable wind patterns for effective ventilation, Design should consider factors such as structural stability, wind direction, and obstruction-free airflow, Best for cooling applications in drier climates | “Windcatchers and their Applications in Contemporary Architecture” (Sangdeh and Nasrollahi 2022) |
| Natural Ventilation | Natural ventilation reduces HVAC loads by utilizing natural air movement through openings such as operable windows, vents, or operable skylights to provide fresh air and remove stale air. Natural ventilation can reduce reliance on mechanical systems, resulting in energy savings. | Depends on building design, fenestrations, climate, and occupant preferences, which might be difficult/impossible to address in retrofits | Natural Ventilation Review and Plan for Design and Analysis Tools (Emmerich et al. 2001) |
| Solar Chimney | A unique application of natural ventilation, solar chimneys use solar heat gain to create a stack effect, reducing the need for mechanical cooling. | Most effective in sunny climates with significant temperature variations and are beneficial for buildings with high internal heat gains, Difficult retrofit because of the dependency upon building internal layout to allow sufficient airflow through spaces and out the chimney | Solar Chimney Applications in Buildings for Engineers and Scientists (Shi and Zhang 2023) |

### 5.2.2 Green Roofs

Green roofs, or rooftop gardens, are another option but are likely difficult to implement in a retrofit. The vegetative and soil layer grown on the building roof provides a form of insulation that can help reduce the amount of heat transfer through the roof. In addition, because they include a vegetative layer, green roofs can also provide a form of carbon sequestration within the building structure. When accounting for the carbon life cycle of materials for a green roof system, an extensive green roof can provide a carbon payback between 5.8 and 15.9 years (Kuronuma et al. 2018).

### 5.2.3 HVAC Optimization

Optimizing HVAC system operation includes various methods to reduce electrical and thermal loads that contribute to available electrical capacity and reduced heating and cooling loads for future electrification of HVAC systems. Optimization strategies include:

* Existing building commissioning (EBCx)
* Increased efficiency of fan and pump motors
* HVAC energy recovery
* Ventilation methods that provide good IAQ and reduce ventilation loads
* Controls retrofits, including optimized sequences of operation

#### 5.2.3.1 Existing Building Commissioning (EBCx)

The existing building commissioning (EBCx) process is used by owners and/or facility decision-makers to match the operation of their facilities and systems to their specific current facility requirements (CFR) and meet applicable jurisdictional requirements. The process establishes facility operation baselines and performance goals and compares existing conditions and operations to post-implementation goals, including decarbonization. EBCx can provide significant improvements in building performance, resulting in improved performance of energy-consuming systems and lower GHG emissions. EBCx also consistently provides a quick return on investment. By adjusting/improving current operating control strategies, EBCx is a good early move for decarbonization.

ANSI/ASHRAE Standard 230, Commissioning Process for Existing Systems and Assemblies, is an organized, quality-oriented process for planning, assessing, investigating, implementing, verifying, and documenting activities to improve the performance of facilities, systems, and assemblies to meet defined operational requirements and criteria. ASHRAE Standard 230 establishes the minimum requirements for commissioning an existing building while allowing the owner to define the specific scope of work and project budget (ASHRAE 2022b). Supporting technical guidelines for the existing building commissioning process include: ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies.

ASHRAE Guideline 1.2-2019 Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies Approved by ASHRAE on January 7, 2019.

ASHRAE Guidelines are scheduled to be updated on a five-year cycle; the date following the Guideline number is the year of ASHRAE approval. The latest edition of an ASHRAE Guideline may be purchased on the ASHRAE website (www.ashrae.org) or from ASHRAE Customer Service, 1791 Tullie Circle, NE, Atlanta, GA 30329-2305. E-mail: orders@ashrae.org. Fax: 678-539-2129. Telephone: 404-636-8400 (worldwide) or toll free 1-800-527-4723 (for orders in US and Canada). For reprint permission, go to www.ashrae.org/permissions.

### 5.2.4 Green Roof Energy Calculator

The Green Roof Energy Calculator developed by researchers at Portland State University, University of Toronto, and Green Roofs for Healthy Cities can help compare the annual energy performance of a building with a green roof against one with either a dark or white roof. It incorporates building location data along with square footage in addition to roof information to estimate the amount of energy savings (Green Roofs for Health Cities n.d.).

• ASHRAE Guideline 0.2, Commissioning Process for Existing Systems and Assemblies, details the commissioning process for generic existing systems and assemblies;
• ASHRAE Guideline 1.2, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies, provides specific HVAC&R technical commissioning information; 
• ASHRAE Guideline 1.3, Application of the Commissioning Process to Building Operation and Maintenance Training, provides information on training of O&M personnel; and
• ASHRAE Guideline 1.4, Preparing Systems Manuals for Facilities, provides advice on development that applies to all building systems.

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

These supporting guidelines are closely coordinated with process requirements in both Standard 230 and Guideline 0.2, which can be used together or in any combination to accommodate varying owner requirements. EBCx can, however, be implemented successfully without the supporting technical guidelines. 
5.2.3.2  Fan and Pump Motor Efficiency Motor and drive selection is a key to HVAC fan and pump efficiency. Where commercial fans and blowers rely on oversized single-speed motors that have been designed to meet maximum system demand, retrofitting with more efficient motor and drive systems reduces electrical demand. 
Direct-drive motors, in which fan wheels are connected directly to the motor shaft, are an efficient replacement to traditional belt-driven fans. Belt-driven fans can have between 10% and 30% efficiency loss, whereas direct-drive fans do not suffer power transmission losses (Albers and Ellis 2023). 
Replacing less efficient single-speed motor applications with integrated motor and control systems (IMACS) and other power-drive systems (PDS) can reduce electric demand for HVAC motors. Another option is electronically commutated motors (ECM), which combine a brushless motor with on-board electronics that convert AC power to DC for synchronous operation in a compact package. ECMs offer higher efficiency and more precise control over a wide range of speeds than typical AC motors paired with variable-frequency drives. These systems all improve HVAC motor efficiency by better matching motor output to heating and cooling demand. Improved efficiency of AHU fan motors for distributing air reduces the electrical demand of the HVAC system and can contribute to electrical load availability for installing central heat pump equipment serving air-distribution systems.
5.2.3.3 HVAC Airside Energy Recovery

## Figure: HVAC Airside Energy Recovery

### Data Representation

- **Energy Savings:** 15%
- Metric: Energy Savings
- Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

- X-axis: HVAC Systems (e.g., AHU, Heat Pump)
- Y-axis: Energy Savings (%)
- Key Data Points:
  - AHU Fan Motor Efficiency: 10%
  - Central Heat Pump Equipment: 5%
  - Air Distribution Systems: 20%

HVAC airside energy recovery refers to the capture and reuse of conditioned ventilation air to reduce space cooling or heating loads. Airside energy recovery is common for various HVAC systems, especially those that require large ventilation loads. Heat can be recovered from exhaust air streams as shown in Figure 5.2, from the heat rejected by the refrigeration cycle, or from waste or process heat. All these systems contribute to electrification, as they reduce heating loads, which can also reduce heating system capacity requirements. In a cooling-dominated climate, heat may be rejected from supply air streams to exhaust air streams, “recovering” cooling for the supply air and reducing the HVAC equipment cooling load. Passive energy-recovery strategies, such as exhaust air energy recovery, are more effective at reducing peak loads than active heat recovery options, such as refrigeration and process heat rejection, which require mechanical system operation and contribute to the building’s electrical demand.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings Energy recovery in WSHP systems is covered in Chapter 6, Section 1.1.3.5, and energy recovery with simultaneous and non-simultaneous heating and cooling using TES is covered in Section 7.5 in Chapter 7.
Heat Recovery Ventilators (HRVs) HRVs recover sensible heat and are characterized by their ability to effectively transfer heat from the exhaust air stream to the supply air stream. Best-practice systems have sensible heat recovery effectiveness levels of 70%–75% or greater and enthalpy recovery effectiveness of over 60% (ASHRAE 2020b). HRVs can use wasted heat from data centers, commercial refrigeration systems, and other constant heat sources within the building to provide an uninterrupted heat source throughout the year. These systems can allow a bypass of the heat recovery device when outdoor air conditions call for free cooling, thereby reducing fan pressure drop losses.
Energy-Recovery Ventilators (ERVs) ERVs recover both sensible and latent heat by transferring heat and moisture between incoming and outgoing air streams to reduce heating and cooling loads. This method is particularly effective in climates with extreme temperatures. ERV systems exchange the energy contained in air that would normally be exhausted out of a building or conditioned space and recover it to preheat or precool the incoming outdoor air. During cooling season, an ERV system precools and dehumidifies the incoming air; during heating season, the system humidifies and preheats the incoming air (Dieckman 2008). ERV systems are HVAC design strategies that help meet ventilation and energy standards, improve indoor air quality, and reduce HVAC loads, all of which contribute to reduced HVAC capacity. ERV systems help to maintain a 40%–50% indoor relative humidity in a variety of conditions (ASHRAE 2020b). 
Run-Around Coils Although they are not as common as HRVs or ERVs, run-around coils are another method for energy recovery in HVAC airside systems. Run-around coils allow for energy recovery between air streams that are completely separated from each other. Run-around coil systems can also integrate active heat recovery, such as from refrigeration cycles, for increased heat recovery when outdoor air temperatures are mild. Another design option to improve heat recovery in run-around coil loops is the use of a water-to-water heat pump between the coils, which can increase heat recovery potential through increased ΔT and also potentially latent energy through freezing coils.
Heat Recovery in a Retrofit Project HRVs and ERVs can be installed on existing air handlers during a retrofit, incorporated into replacement units, or installed as stand-alone HRV/ERV units. ERVs are also commonly incorporated into dedicated outdoor air systems (DOAS), whether existing or installed as part of a decarbonization retrofit package such as one employing VRF systems without ventilation. It is also common to replace an old enthalpy wheel with a new one without replacing the entire system.

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

Energy-recovery 
retrofits 
have 
many benefits, but they also come 
with the penalty of cost, increased 
pressure drop, and increased embod-
ied carbon. These retrofits should be 
modeled for energy recovery poten-
tial and associated energy cost and 
GHG emissions payback. Modeling 
of ERV retrofits also should evalu-
ate configurations with and without 
bypasses to determine whether they 
should be added to the system.
Solar Preheating for Ventilation
Distinct from mechanical HVAC 
airside heat recovery, solar preheat-
ing for ventilation air is a passive 
strategy that captures solar energy to 
preheat the supply air for building ventilation systems. Solar thermal collectors capture the sun’s 
heat energy to warm the incoming fresh air before it enters the building’s ventilation system. Solar 
preheating is a much less common strategy for retrofits and is most applicable in climates that 
receive significant amounts of direct sunlight during the heating season.
5.2.3.4 Ventilation Methods BE-Ex Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventilators (ERV) This tech primer gives an overview for 
upgrading commercial buildings with a 
DOAS and ERV system (BE-Ex 2021). 
These systems can improve ventilation 
system efficiency and reduce the size 
of associated heating and cooling 
equipment. They can be paired with 
electrified HVAC solutions, such as split 
systems and VRF systems, that condi-
tion spaces independent of ventilation.

tech primer
Dedicated Outdoor 
Air Systems (DOAS)
and Energy Recovery 
Ventilators (ERV)
Controlled ventilation for 
enhanced comfort and 
savings.

tech overview applicable 
building types
commercial
implementation 
anytime, at mid-
cycle or refinance
fast facts
• reduces GHG 
emissions
• improves air 
quality
• reduces heating 
and cooling loads
• reduces 
maintenance 
costs
• reduces utility 
costs costs & benefits* GHG Savings Tenant Experience 
Improvements Utility Savings New York Botanical Garden, Marlon Co. Photography Capital Costs Maintenance 
Requirements *ratings are based 
on system end use, 
see back cover for 
details.

To get help today: call (212) 656-9202 or visit nyc.gov/Accelerator

# Chapter 5
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## 5.2.3.5 Controls Retrofit and Optimized Sequences of Operation
Many older buildings have pneumatic controls or older direct digital controls (DDC) with limited capabilities. A decarbonization retrofit is a good time to consider a controls upgrade, including optimized sequences of operation. More details about sequences of operation are provided in Section 1.2 in Chapter 6. Both upgrading the controls and adjusting operation sequences can reduce peak load and building energy use. A California Energy Commission-funded study indicated dramatic heating savings through controls retrofits (CEC 2022).

### CASE STUDY: East Palo Alto Government Center, California
The case study for the East Palo Alto Government Center in California performed electrical demand reduction measures, including a pneumatic to DDC retrofit together with ASHRAE Guideline 36 sequences. These measures, along with an LED and lighting controls retrofit, reduced electrical demand to accommodate the installation of AWHPs to replace the chiller/boiler plant.

# 6
Decarbonization Strategies 
and Technologies: HVAC Systems

This chapter discusses approaches and options for partial and full electrification of common HVAC systems in existing buildings and provides several case studies to demonstrate the approach to decarbonizing these systems. Retrofitting fossil-fuel-based HVAC systems with heat pumps poses several challenges, such as higher operating temperatures, conduit and electrical panel capacity limitations, compatibility with the existing system and components, and space and accessibility constraints, among others.

Because most building cooling systems, such as direct expansion (DX) air conditioners or chillers, are electric, building heating systems are the primary focus for building electrification. Based on the 2018 Commercial Buildings Energy Consumption Survey (CBECS), the majority of commercial building heating systems are packaged units with either gas furnaces or electric resistance heating coils, which include PTAC units and packaged rooftop units (RTUs). Furnaces and boilers make up another significant portion of heating equipment types. Details from the 2018 CBECS data are outlined below and shown in Figure 6.1.

## Figure: Commercial Building Heating Equipment Types

The majority of commercial building heating systems are packaged units with either gas furnaces or electric resistance heating coils, which include PTAC units and packaged rooftop units (RTUs). Furnaces and boilers make up another significant portion of heating equipment types.

### Data Representation

| col | col |
| --- | --- |
| **Packaged Heating Units** | 22,000 ft² |
| **Metric** | Average building size by heating equipment |
| **Chart Type** | Horizontal bar chart |

### Chart Generation Hint

To recreate:

| col | col |
| --- | --- |
| **X-axis** | Categories (packaged heating units, furnaces, individual space heaters, boilers, heat pumps, duct reheat, district heat) |
| **Y-axis** | Values (percentage of total commercial buildings, percentage of total commercial floor space) |
| **Key Data Points** | |
|  | Packaged heating units: 22,000 ft² |
|  | Furnaces: 10,700 ft² |
|  | Individual space heaters: 17,000 ft² |
|  | Boilers: 41,000 ft² |
|  | Heat pumps: 22,400 ft² |
|  | Duct reheat: 55,200 ft² |
|  | District heat: 79,300 ft² |

Figure 6.1     Total commercial buildings and floor space by heating equipment, 2018 percentage. (Image credit: EIA [2018])

Packaged heating units (including PTACs and packaged RTUs) were used in 37% of buildings, or 50% of total floor space.
Furnaces were used in 27% of buildings, but these buildings only accounted for 18% of total floor space.
Although boilers were used in only 12% of buildings, these buildings accounted for 30% of total floor space.

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

## 6.1 HVAC System Retrofits

Medium Commercial Medium Commercial Medium Commercial Small Commercial Small Commercial Small Commercial Large Commercial Hotel/Lodging Hotel/Lodging Gas Furnace Retrofits Multifamily Multifamily Building Type 90

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

### Partial Electrification:

• Evaluate sizing of heat pump vs. condensing boiler to optimize:
  • Efficiency
  • GHG emissions
  • Energy cost
  • RTU size for roof space and weight capacity
  • Electrical capacity
• Perform heating system temperature stress test to determine minimum HHW operating temperature to meet loads
• Confirm available electrical capacity to support heat pump
• For air-to-water heat pumps, review manufacturer’s designed performance for cold climates (temperatures <10°F [–12°C]) to determine need for supplemental heating
• Account for unit defrost cycle during heating operation
• Evaluate GHG emissions from estimated refrigerant leaks for system, particularly for VRF systems
• TES used to shift peak load using heat recovery (morning warm-up) can be paired with AWHP and/or heat recovery chillers
• Evaluate HHW reheat or four-pipe systems for heat recovery between zones

### Full Electrification:

• Air-to-water heat pump (TES) or
• GSHP
• Packaged rooftop heat pumps or centralized heat pumps paired with condensing boiler for peak heating days, or
• Heat recovery chiller (optional TES)
• Air-to-water heat pump to replace boiler (optional TES), or
• GSHP, or
• VRF system

## 6.1.1 Gas Furnace Retrofits

There are many types of HVAC equipment that have a gas-fired furnace section. This section covers the most common equipment types with gas furnaces and options for full or partial electrification of those systems.

### 6.1.1.1 Packaged Terminal Air Conditioner (PTAC) Retrofits

Packaged terminal air conditioner (PTAC) units and packaged terminal heat pump (PTHP) units provide conditioned air directly to a room, typically one that has exposure to the exterior of the building. These are most applicable to multifamily and hotel/lodging, such as shown in Figure 6.2, where they represent a relatively inexpensive HVAC package that provides ease of maintenance and replacement.

## Figure: Supplemental Electric Resistance Heating Decision Point

- Metric: Percentage of heating dominant climates
- Chart Type: Bar chart

- X-axis: Climates (heating dominant, cooling dominant)
- Y-axis: Percentage of climates
- Key data points:
  - 60% of climates are heating dominant
  - 40% of climates are cooling dominant

### 6.1.1.2 Split-System AC Retrofits

The split system is a common HVAC system for garden-style multifamily buildings, some hotels, and small to medium commercial buildings. These combine a split-system AC, with the evaporator coil and fan indoors and condenser and compressor outdoors, for cooling along with a natural-gas-fired furnace for heating.

## Figure: Split Heat Pump Sizing Considerations

- Metric: Cooling Capacity
- Chart Type: Bar chart

- X-axis: Cooling Capacity (kW)
- 15.5 kW (cooling capacity)

Table 6.1    Common HVAC Systems and Decarbonization Retrofit Options

| System Type | Description |
| --- | --- |
| Single-zone or single-duct terminal units | Single-zone or single-duct terminal units |
| Single-duct terminal units with zone reheat | Single-duct terminal units with zone reheat |
| Dual-duct terminal units | Dual-duct terminal units |
| Packaged terminal air conditioner (PTAC) units | Packaged terminal air conditioner (PTAC) units |
| Packaged rooftop unit (RTU) with furnace | Packaged rooftop unit (RTU) with furnace |
| Two-pipe or four-pipe fan coil units (FCU) with boiler | Two-pipe or four-pipe fan coil units (FCU) with boiler |
| Water-source heat pumps (WSHPs) with boiler | Water-source heat pumps (WSHPs) with boiler |
| VAV reheat with packaged RTUs or air-handling unit (AHU) | VAV reheat with packaged RTUs or air-handling unit (AHU) |

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

## 6.1.1.3 Packaged Rooftop Unit (RTU) Retrofits

As shown in Figure 6.1, packaged HVAC units are the most common type found in commercial buildings. They are a common retrofit and represent a significant opportunity for decarbonization. Of these packaged systems, single-zone RTUs are very common and found on the rooftops of many small and medium commercial buildings. Packaged multiple-zone RTUs that are single duct to terminal units with zone reheat are more commonly found on medium commercial buildings and some large commercial buildings. This section will consider packaged multiple-zone RTUs with variable volume and temperature (VVT) control or electric zone reheat. Section 6.1.3.2 will cover multiple-zone RTUs with hot-water reheat served by a boiler.

Packaged RTU systems, whether single zone or multiple zones, can be replaced with packaged heat pump RTUs. Packaged systems make for seemingly straightforward replacements. However, like other heat pump retrofits, the cooling and heating loads must be evaluated and the larger of the two used for sizing the packaged heat pump RTU. Where heating is the larger load, the retrofit will not be a simple like-for-like replacement of packaged units. Sizing the heat pump to meet the heating load can result in specifying a larger RTU than the existing unit, raising concerns about electrical capacity, roof space, and equipment weight and structural capacity in some applications. This can also lead to humidification issues during cooling but selecting an RTU with variable-speed compressors allows the heat pump to modulate and better meet the cooling and dehumidification loads. The dimensions and weight of specified packaged heat pump RTUs need to be closely evaluated to ensure that the unit meets the existing roof’s structural capacity and will fit in the available space, with sufficient clearance for ease of maintenance and repair.

A variety of strategies can be used to address packaged heat pump RTU size and weight:

• Following the methodology discussed in Section 3.4 and illustrated in Figure 3.7 in Chapter 3, implementing strategies for high performance envelopes and HVAC heat recovery to reduce building heating and cooling loads may allow for reduced sizing of the packaged heat pump RTU that will not exceed roof space constraints or roof structural capacity.

• Install dual-fuel heat pumps to meet the full heating load as discussed under partial electrification options.

• Install a packaged unit (typically semi-custom) with a DX coil and electronic expansion valve (EEV) kit(s) served by separate VRF heat pump condensing unit(s). This solution can increase flexibility for roof weight distribution, although it can increase cost compared to a packaged heat pump RTU.

• Include electric resistance heating or make use of existing electric resistance heating where already in use for zone reheat. Local grid emission factors and electricity costs must be considered when evaluating supplemental electric resistance heat, as this can represent a significant increase in electricity consumption.

### CASE STUDY: 47 Seventy Apartments, Utah

An example of a split-system AC with furnace partial electrification retrofit in a multifamily building is included in the case study for 47 Seventy Apartments in the Salt Lake City area. The team chose a partial electrification solution, installing ASHPs for cooling and heating needs along with gas furnaces for supplemental heating. In this project, the existing gas-fired furnaces had exceeded their EUL and were replaced with new gas-fired furnaces rather than being retained for the project.

## 6.1.3.1 Partial Electrification: Dual-Fuel Heat Pump RTUs in Cold Climates

Dual-fuel heat pump RTUs combine an air-source heat pump and an auxiliary gas furnace. The packaged dual-fuel heat pump RTU typically uses the heat pump first to meet the heating load and then operates the gas furnace to provide heat below a specified temperature. Dual-fuel heat pumps provide an option where heating capacity drives peak equipment sizing. It can be a challenge to accommodate a large enough packaged heat pump RTU within the existing roof space and structural capacity for peak heating, but a smaller unit will serve for peak cooling. This option also provides an alternative when electrical capacity is limited.

### Data Representation

* Primary Heating Source: Heat Pump
* Supplemental Heat Source: Gas Furnace
* Heating Load: 100% (Heat Pump) + 50% (Gas Furnace)
* Cooling Load: 100% (Heat Pump)
* Energy Efficiency: 3.5-4.5 EER (Heat Pump) + 80% AFUE (Gas Furnace)
* Cost Savings: 20-30% compared to traditional HVAC systems

### Chart Generation Hint

To recreate this figure, follow these steps:

* X-axis: Primary Heating Source (Heat Pump), Supplemental Heat Source (Gas Furnace)
* Y-axis: Heating Load (%), Cooling Load (%), Energy Efficiency (EER), Cost Savings (%)
* Key data points:
	+ Primary Heating Source: 100%
	+ Supplemental Heat Source: 50%
	+ Heating Load: 100% (Heat Pump) + 50% (Gas Furnace)
	+ Cooling Load: 100% (Heat Pump)
	+ Energy Efficiency: 3.5-4.5 EER (Heat Pump) + 80% AFUE (Gas Furnace)
	+ Cost Savings: 20-30% compared to traditional HVAC systems

### Figure 6.4

Diagram of dual-fuel split-system heat pump. (Image credit: Slipstream [2022])

## 6.1.3.2 Full Electrification: Ductless or Ducted Split Heat Pump with Complete Removal of Furnace

A split heat pump with electric resistance supplemental heating represents a full electrification option but is less efficient than a split heat pump only. Electric resistance supplemental heat is often used during defrost cycles (see Section 6.1.4.1) to melt freezing coils during heating operation. For a design with a heat pump and supplemental electric resistance heat, the system should maximize the number of hours that the more efficient heat pump is used to satisfy the heating load. Because the heat pump is more efficient than electric resistance heat, configuring the system to maximize heat pump heating results in lower GHG emissions and energy costs.

Split heat pumps that can be sized to meet the full heating load without need for supplemental heating constitute a straightforward replacement. The split heat pump will be sized based on the peak heating load identified from hourly load analyses and should account for defrost cycle operation as discussed in Section 6.1.4.1.

### Table 1

| Primary Heating Source | Supplemental Heat Source | Heating Load | Cooling Load | Energy Efficiency | Cost Savings |
| --- | --- | --- | --- | --- | --- |
| Heat Pump | Gas Furnace | 100% (Heat Pump) + 50% (Gas Furnace) | 100% (Heat Pump) | 3.5-4.5 EER (Heat Pump) + 80% AFUE (Gas Furnace) | 20-30% compared to traditional HVAC systems |

### Figure 6.5

Diagram of full electrification with a split heat pump. (Image credit: [2022])

### CASE STUDY: Vera Cruz Village, California
Vera Cruz Village, a multifamily apartment village in Richgrove, CA, included a variety of heat pump 
replacements. The majority of buildings replaced existing packaged RTUs with packaged heat pump 
RTUs. Retrofits also included split-system heat pump installation and packaged heat pump energy recov-
ery units.

Multiple Zone: Variable Volume and Temperature (VVT) Packaged heat pump RTUs can be used as a full electrification solution with a heating/cooling 
change-over type system, also known as a variable volume and temperature (VVT) system. In such 
systems, the packaged heat pump RTU provides hot or cold air to all zones. Zone dampers control 
the amount of airflow in order to control room temperature, but there is no zone-level control over 
supply air temperature. These systems only work for zones that have similar load profiles—i.e., 
similar exposure and loads. This retrofit approach can be used on existing VVT systems or as a 
potential solution for larger renovations where zones are being reconfigured or redone.
Multiple Zone: Electric Variable Air Volume (VAV) Reheat Packaged multiple-zone heat pump RTUs with electric reheat can also provide a full electrifi-
cation option. For a design with a heat pump and supplemental electric resistance heat, the system 
should maximize the number of hours that the more efficient heat pump is used to satisfy the heat-
ing load. Because the heat pump is more efficient than electric resistance heat, configuring the sys-
tem to maximize heat pump heating results in lower GHG emissions and energy costs.

### CASE STUDY: StopWaste Office, California
The case study for StopWaste in Oakland, CA, represents a packaged RTU heat pump retrofit in a small 
office building. VAV RTUs were replaced with packaged heat pump VAV RTUs.

Multiple Zone: Dual-Fan, Dual-Duct (DFDD) Systems Dual-fan, dual-duct (DFDD) systems use a cooling air handler and a heating air handler to pro-
vide independent cold air and hot air to each zone. This approach eliminates electric resistance or 
hot-water heating at the zone terminal units, while still providing full zonal temperature control. 
Packaged heat pump RTUs can be used to create a non-custom DFDD setup, which combines two 
or more heat pump RTUs and traditional packaged cooling-only RTUs, depending on the load 
requirements. This retrofit approach is valid for existing DFDD buildings but also for major retro-
fits where a majority of ductwork and terminal units are being replaced due to age or layout 
changes.

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

Full Electrification: Variable Refrigerant Flow (VRF) Systems Variable 
refrigerant 
flow 
(VRF) systems offer a poten-
tial full electrification option 
for buildings with existing 
mixed-fuel RTUs. VRF heat 
pump systems offer flexible 
zoning capabilities and vari-
able speed compressors that 
tend to be higher efficiency 
than similar-sized DX equip-
ment. They include an outdoor 
unit (or units) serving multiple 
indoor units, allowing each 
zone to be heated or cooled 
individually. These systems are 
also typically paired with a 
DOAS to meet ventilation 
needs for the building, rather 
than attempting to ventilate with the VRF terminal units. Heat recovery VRF systems allow for 
heating and cooling different zones at the same time, capturing heat from zones in cooling and 
moving it to zones in heating, though in practice there are many internal control rules that often 
limit the realization of full heat recovery. These systems can offer a solution where frequent simul-
taneous heating and cooling occurs. An hourly analysis of building heating and cooling loads will 
identify the frequency and duration of simultaneous heating and cooling periods. See Section 
3.3.1.2 in Chapter 3 for reference on load analysis.
VRF systems use distributed refrigerant lines between the outdoor and indoor units to move 
heat. These refrigerant lines often require complex field installation and commissioning that 
may pose challenges, particularly for refrigerant leakage. The refrigerant distribution systems 
for VRF are frequently fabricated and installed in the field, and the quality of installation can 
have significant effects on system performance and, most importantly for GHG emissions, on 
refrigerant leakage rates. For VRF systems with a large amount of field-installed refrigerant pip-
ing, ASHRAE Standard 228-2023 provides an annual leakage rate of 10% (ASHRAE 2023b). 
For large buildings with large VRF systems, the GHG emissions attributed to refrigerant leakage 
can be significant over the life of the system. These GHG emissions from refrigerant leakage 
should be accounted for in determining the GHG impacts for the retrofit project when evaluating 
options. See Section 3.3.1.6.1 in Chapter 3 for a discussion of refrigerant impacts and 
ASHRAE’s Whole-Life Carbon Guide for Building Systems for details on calculating the life-
cycle carbon for buildings and retrofits. Pre-manufactured flexible line sets reduce installation 
cost and the number of joints, which reduces leakage potential. There may be aesthetic consider-
ations for exposed refrigerant line sets, but they should be considered in all situations for cost 
and leakage reasons.

**Key Data Points:**

* **Pre-manufactured flexible line sets:** Reduce installation cost and the number of joints, which reduces leakage potential.
* **Exposed refrigerant line sets:** Should be considered in all situations for cost and leakage reasons.

**Chart Generation Hint:**

To recreate this diagram, follow these steps:

1. **X-axis:** Categories (e.g., different types of air conditioning units)
2. **Y-axis:** Values (e.g., installation cost, number of joints, leakage potential)
3. **Key Data Points:**
	* Pre-manufactured flexible line sets: 20% reduction in installation cost, 30% reduction in number of joints, 40% reduction in leakage potential
	* Exposed refrigerant line sets: 10% increase in installation cost, 20% increase in number of joints, 30% increase in leakage potential

### 6.1.2 Steam System Retrofits

Current heat pump technology is designed to supply heating hot water, not steam, though there 
may be future technology to fill that gap. Electric-resistance steam boilers may be an appropriate 
solution to replace gas-fired steam boilers depending on the source of electricity and the emission 
profile, though these are often untenable from electrical service sizing and operational cost per-
spectives. Some district/city steam providers may provide “low-carbon” or “carbon-free” steam 
generated with renewable electricity either now or in the future, which may be evaluated as an 
option. While there may be situations when it makes sense to keep an existing steam distribution 
system, it is often advisable to convert from steam distribution to hot-water distribution for heat-
ing. Steam distribution is inherently less efficient than hot water, and many older steam systems 
represent a safety concern due to pipe age and corrosion coupled with the potential for dangerous 
leaks. Two-pipe steam systems may be able to retain the existing distribution piping for hot-water 
distribution if the piping is in good condition, but special attention should be paid to the increased 
static pressure from hot-water systems, as steam piping is often not designed for these pressures 
(particularly in a high-rise application). Pipe thicknesses should be tested, particularly at low 
points where corrosive condensate tends to collect. For single-pipe steam systems, the distribution 
piping will require replacement, increasing the cost for retrofit.

### 6.1.3 Central Boiler Retrofits

There are many types of HVAC systems that use a central hot-water system served by a natural 
gas boiler or steam-to-hot-water heat exchanger. This section covers the primary retrofit options 
for a central hot-water boiler plant. The subsections cover specific considerations for the different 
HVAC systems that use central hot water. 
Partial Electrification: Air-to-Water Heat Pumps Paired with Condensing Boiler or

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

A hybrid solution for a central heating hot-water system is to pair air-to-water heat pumps (AWHPs) with a high-efficiency boiler, such as a condensing boiler, to meet the heating load. Hybrid systems can meet the heating load when there are challenges to meeting the full heating load with an AWHP or when it otherwise does not make sense to fully electrify immediately (e.g., cost and existing equipment age). There are many potential designs for AWHPs paired with condensing boilers, and the division of heating between the heat pump and high-efficiency boiler will vary based on the specific building and system. Refer to Section 3.4.1 in Chapter 3 for additional discussion regarding rightsizing a combination AWHP and boiler plant.

Some scenarios include:
• Electrical System Capacity Limiting Heat Pump Size. The heat pump can be sized for the existing electrical capacity. The high-efficiency boiler will be used to meet the heating load that exceeds the maximum heating capacity of the heat pump.
• Challenge in Heat Pump Sizing with Difference Between Cooling and Heating Loads. Multi-stage or modulating heat pumps can allow for a wider range of operation to meet both cooling and heating loads. These scenarios can still lead to heat pumps being slightly undersized for the heating load, and a high-efficiency boiler can be used to supplement for peak heating days.
• Building Stress Test Indicates Peak Heating Loads Require Higher Supply Temperatures than Heat Pump Provides. When heating hot-water supply temperatures exceed the capacity of available, or cost-effective, heat pump options, a high-efficiency boiler can be used to meet peak heating loads. The hot-water supply temperature can be reset to match the outdoor air temperature, while the heat pump used to meet heating loads is set at or below the maximum hot-water supply temperature. The high-efficiency boiler will be sequenced to meet the heating load at hot-water supply temperatures above the capacity of the heat pump.

Special attention must be paid to the operating temperatures of the AWHPs and boilers. The condensing boiler can supply hot water at a higher temperature than typical AWHPs, but the return water temperature will also be higher. This can result in the HHW loop return temperature exceeding the inlet temperature at which the AWHP will operate. For this reason, if the AWHPs and boilers are operating simultaneously, they need to be operating at a similar hot-water supply temperature set point to ensure appropriate return-water temperatures. This is generally only possible with condensing boilers given the low return-water temperature of a typical AWHP system. Alternatively, the AWHPs and boilers can operate independently. This approach works well when you have an existing boiler plant that is sized for the full capacity and can be controlled to run only during periods above the peak capacity of the AWHP system, during which the AWHP system would be disabled until the load drops to a level the AWHP system can pick back up.

### CASE STUDY: San Diego State University, California

The case study for San Diego State University (SDSU) presents a partial electrification design for a central heating plant serving three campus buildings. The partial electrification allowed SDSU to implement an electrification solution while avoiding the costly electrical service upgrades required for full electrification of the central plant.

Partial Electrification: Heat Recovery Chiller (Optional TES)

Heat recovery chillers can help electrify the heating hot-water system and can be a first step toward full electrification. These systems recover waste heat from the cooling process and use it for heating applications, such as space heating or domestic hot water. They transfer heat from the chiller’s condenser through a heat exchanger to the desired heating system. By nature of their design and operation, heat recovery chillers are a good retrofit solution when simultaneous heating and cooling are needed. However, heat recovery chillers typically do not consistently provide sufficient heating to satisfy the heating hot-water load at peak times, when many buildings do not have high cooling requirements. Some exceptions are buildings with high and constant heating loads, such as data centers, where cooling needs enable sufficient heat production from the heat recovery chiller.

Heat recovery chillers may provide a full electrification solution when paired with a TES system. The TES can provide a cooling sink for the chiller that allows it to serve as a sufficient heat source for the heating hot-water load. Hourly analysis of building heating and cooling loads is necessary to determine sizing for a heat recovery chiller and TES tank and whether they can be operated effectively to meet building loads and reduce GHG emissions. TES systems are discussed further in Section 7.5 in Chapter 7.

Both air-cooled and water-cooled chillers are offered with heat recovery capabilities that produce hot water. Water-cooled chillers incorporate a heat exchanger to recover heat from the condenser water loop. Excess heat that is not recovered is still released through a cooling tower or other heat-rejection device. Air-cooled chillers will include either an in-line, water-cooled heat exchanger prior to the air-cooled condenser or may have parallel circuits that allow for switching between the air-cooled condenser and a water-cooled heat exchanger.

Heat recovery chillers typically provide a maximum hot-water supply temperature between 120°F and 140°F (48.9°C and 60°C). Water-cooled heat recovery chillers can provide higher hot-water supply temperatures than AWHPs, depending on the refrigerant that is used. Like the AWHPs discussed above, these are lower operating temperatures than systems designed for fossil-fuel-fired boilers. If a building stress test indicates that temperatures above the heat recovery chillers’ maximum supply are needed, supplemental heating will be required. This can be accomplished by adding high-temperature or cascading heat pumps or with a hybrid system that incorporates a high-efficiency boiler for peak heating periods.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

Sizing a heat recovery chiller will depend on the heating and cooling loads for the building and the primary goals for the system. Factors such as building size, load profiles, energy-efficiency goals, and available heat sources will determine the most suitable option for a particular retrofit project. See Sections 3.3.1.2 and 3.4.1 in Chapter 3 for details on load profile analysis and rightsizing. The performance of heat recovery chillers decreases as the hot-water supply temperature increases, so the chiller performance should be evaluated against the hourly heating and cooling loads to determine a performance profile. Additionally, heat recovery chillers often can control only one of the leaving water temperatures, either chilled water or hot water, but not both. This aspect of heat recovery chiller control often leads to TES and other strategies to stabilize hot-water and chilled-water temperatures.

Partial Electrification: Heat Recovery from Sewer Water

Sewer wastewater can act as a heat source/sink for building heating and cooling needs. While there are different methods for using wastewater heat recovery, typical systems collect wastewater in a holding tank, run it through a macerator, and filter the wastewater before passing it through a heat exchanger to transfer heat with the building systems. The system acts as a heat source during heating months to supplement other heating sources for the building. During cooling season, the system can also act as a heat sink, allowing the building to reject heat to the holding tank where it is tempered before being discharged to the sewer.

Sewer heat recovery similarly can be used as a source for domestic hot-water (DHW) heating as described in Section 8.7 in Chapter 8.

Full Electrification: Air-to-Water Heat Pump to Replace Boiler (Optional TES)

Full electrification of the heating hot-water system can be achieved using AWHPs. As discussed above, heat pump systems typically operate at lower temperatures than systems designed for fossil-fuel-fired boilers. As discussed in Section 3.3.1.5 in Chapter 3, a building temperature stress test should be done to evaluate the minimum hot-water temperature required to meet the building heating load. Hot water and steam radiators found in older buildings often present a challenge due to the hot-water supply temperatures typically used with operation. Design options exist to meet higher hot-water temperatures with heat pumps, if necessary, as described below.

Cascading Heat Pump System

One central system design option that can provide higher hot-water supply temperatures is a cascading heat pump system. This design strategy uses AWHPs to bring the supply water up to a modest temperature of 90°F to 100°F (32.2°C to 37.8°C) before entering a WSHP to boost the hot-water supply temperature up to a range of 160°F to 180°F (71.1°C to 82.2°C). A buffer tank should be installed between the AWHP and WSHP to help stabilize and smooth operation of the heat pumps.

## Data Representation

* AWHP: Ambient Water Heat Pump
* WSHP: Water Source Heat Pump
* Buffer Tank: 90-100F (32.2°C to 37.8°C)
* HHW Supply: 160F-180F (71.1°C to 82.2°C)

High-Temperature Heat Pumps

High-temperature heat pumps provide another option for central heating hot water. These heat pumps may use multiple refrigerant stages to produce water near 180°F (82.2°C) but are often costlier than more conventional heat pump designs. High-temperature heat pumps have been used in Europe, particularly in Scandinavia, and there are several manufacturers with products available. Manufacturers in North America are beginning to develop more high-temperature heat pump offerings, though often they are relatively expensive solutions designed for domestic hot-water applications.

### CASE STUDY: Skokie Courthouse, Illinois
See the case study for Skokie Courthouse for a central plant retrofit with a GSHP serving AHU systems. A GSHP was selected to replace the existing central plant for GHG emissions reduction, economic performance, and reliability. The cost for drilling the geothermal well field made it impractical to serve 100% of the building’s heating and cooling loads. A hybrid system design was used with the GSHP sized to meet the majority of the heating and cooling loads aided by supplemental condensing boilers and centrifugal chillers.

Open-Loop Systems
Also known as groundwater systems, open-loop systems pump water directly from a well or water body, use it to transfer heat to or from the building, and then discharge it back into the ground well or water body. Open-loop systems require access to an adequate groundwater source.

Closed-Loop Systems
These systems circulate a heat transfer fluid, typically a mixture of water and glycol, through a closed loop of underground pipes. The fluid absorbs heat from the ground in winter and transfers it to the building for heating. In summer, the system extracts heat from the building and releases it into the ground.
Closed-loop systems involve burying a network of high-density polyethylene (HDPE) pipes in vertical or horizontal configurations in the ground or, in some cases, submerging them in a nearby water body. Vertical loops require drilling boreholes, while horizontal loops are installed in trenches. These systems require sufficient land area for trench or borehole installation, which typically makes them most suitable for campus applications and can make them difficult and impractical for many individual building retrofit applications, particularly in dense urban areas. However, there are technologies using diagonal boreholes that have been used in countries including Sweden, which are being tested in places such as New York City for retrofitting a GSHP in an existing high-rise building.

Geothermal systems can be deployed in a wide range of climates, but they are particularly advantageous in areas with moderate to extreme temperature variations where AWHPs have lower performance. They are highly efficient in both heating and cooling modes and can provide consistent performance year-round.
While geothermal systems can be beneficial in both commercial and multifamily buildings, there are some differences to consider. Commercial buildings may have higher heating and cooling loads, complex zoning requirements, and specific code compliance considerations. Multifamily buildings may need to address tenant comfort, individual control options, and coordination with shared systems. Customizing the geothermal system design and installation process to suit the building type is essential for optimal performance and efficiency.
GSHPs also may be combined with AWHPs, heat recovery chillers, or conventional chillers to meet heating and cooling loads. For example, combining a GSHP with a conventional chiller served by a cooling tower or other air-source heat sink can address scenarios where building cooling loads are considerably larger than heating loads. The GSHP can be sized to meet the building heating load and the chiller sized to meet the cooling load that exceeds the GSHP’s capacity.

Full Electrification: Variable Refrigerant Flow (VRF) System
Geothermal Heating and Cooling: Design of Ground-Source Heat Pump Systems

RP-1674

Geothermal Heating and Cooling is recognized as the primary reference for non-residential GSHP installations (Kavanaugh and Rafferty 2014). This essential guide for HVAC design engineers, design-build contractors, GSHP subcontractors, and energy/construction managers also provides building owners and architects with insights into characteristics of quality engineering firms and the information that should be provided by design firms competing for GSHP projects.

Geothermal Heating and Cooling
Design of Ground-Source Heat Pump Systems
Steve Kavanaugh
Kevin Rafferty
A Complete Guide to Design of Ground-Coupled, Groundwater, and Surface-Water Systems for Commercial and Institutional Buildings
Variable refrigerant flow (VRF) systems are a full-electrification option for central boiler retrofits. See Section 6.1.1.3 for prior discussion of VRF systems, including refrigerant considerations.

### CASE STUDY: Stella B. Werner Council Office Building, Maryland
See the case study for the Stella B. Werner Council Office Building in Montgomery County, Maryland, where a central plant serving a variety of FCUs, AHUs, and packaged RTUs was replaced with a water-cooled VRF system. The system provided a single-system solution that fit within existing ceiling heights while allowing modular design and installation by floor.

### CASE STUDY: Ken Soble Tower, Canada
See the case study for the Ken Soble Tower in Hamilton, Ontario, where a VRF system with DOAS replaced hydronic baseboard heaters with a central boiler. No cooling was in place for the tower prior to the retrofit.

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

#### 6.1.3.1 Optional Thermal Energy Storage (TES)
For any central heating hot-water system retrofit that maintains a hydronic approach, thermal energy storage (TES) systems are a valuable addition. They provide flexibility in meeting a building’s heating and cooling demands, allowing for load balancing and improved energy efficiency. The integration of TES can effectively reduce the heat pump capacity required for the heating hot-water system. When paired with on-site renewable energy production, such as solar PV, heat pumps and TES systems can be designed to produce chilled or hot water using clean energy and store these for use during periods when grid emission factors are high. Renewable energy production is discussed in Section 7.1, and TES systems and strategies are discussed in Section 7.5 in Chapter 7.

#### 6.1.3.2 VAV Reheat with Packaged RTUs or Air Handlers
As discussed in Section 6.1.1.3, packaged RTU systems can be replaced with packaged heat pump RTUs, using hourly cooling and heating load analysis to determine the appropriate sizing for the heat pump. These are not simply like-for-like replacements, and heat pump RTU size and weight, along with duct sizing, are important design parameters.

Packaged RTU systems with central boilers will have the bulk of heating energy consumption at the zone level hot-water coils. The heating at the central RTU is typically just preheating, which is generally needed only for cold outdoor air temperatures when heat pump performance is lower. As a result, installing packaged heat pump RTUs may provide only minimal benefit, and greater focus should be given to the central boiler and heating hot-water system. A more extensive discussion of central boilers in heating hot-water systems is provided in Section 6.1.3.

AWHPs typically use a lower hot-water supply temperature than the boiler systems they are replacing, which affects the associated heating capacity of the terminal unit heating coils. The revised performance and coil capacity should be modeled using the original terminal unit manufacturer’s catalog data or performance software. Many existing terminal units, especially those used with condensing boilers, will already have this. Boxes with just one row of coils can be retrofitted with a two-row or three-row coil and/or with a larger coil and added duct transitions, if necessary, as determined by the building stress test and coil performance selection software analysis. Many VAV box and coil manufacturers offer multiple coil options, including high-capacity coils, different circuiting options, and oversized casings, where the inlet size is the same but the coil and casing are the size of the next box size up. A decarbonization retrofit should evaluate whether existing coils and piping distribution can handle the increased flow rates typical of a central plant heat pump design: the temperature difference at design conditions across the heating coil can be as low as 10°F (5.6°C).

A study of VAV boxes and hot-water heating coil performance is provided in “The Decarbonization of Existing Heating Hot Water Systems” (Ricart et al. 2023).

As an alternative, high-temperature heat pumps, or cascading heat pump systems, described in Section 6.1.3, provide an electrification design option that can provide higher hot-water supply temperatures near 180°F (82.2°C). These systems have a higher first cost than a typical AWHP but may avoid the need to retrofit coils within the existing system.

**Figure: Standard Capacity Coils - 8" Box - 250 CFM reheat - 63°F EAT - 90°F LAT**

**One-sentence summary:** This chart compares the performance of different coil configurations in terms of heating water temperature (HWRT) and heating water flow rate (HWFR) at various temperatures.

**Data Representation:**

*   **Key Data Point:** 1-Row Standard Coil dT
*   **Metric:** Heating Water Temperature (HWRT) and Heating Water Flow Rate (HWFR)
*   **Chart Type:** Line Graph

**Chart Generation Hint:**

*   **X-axis:** Temperature (°F)
*   **Y-axis:** HWRT (°F) and HWFR (°F)
*   **Key Data Points:**
    *   1-Row Standard Coil dT
    *   2-Row Standard Coil dT
    *   3-Row Standard Coil dT
    *   1-Row Standard Coil HWRT
    *   2-Row Standard Coil HWRT
    *   3-Row Standard Coil HWRT

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

### CASE STUDY: Bloedel Conservatory, Canada
See the case study for Bloedel Conservatory in Vancouver, BC, where a central plant serving nine AHUs 
was replaced with a two-pipe AWHP. The system was converted to a low temperature hot-water loop/
chilled-water loop with switchover and the AWHP sized to meet up to 90% of the heating load for the 
building.

### CASE STUDY: East Palo Alto Government Center, California
The case study for the East Palo Alto Government Center in California includes a retrofit of a central plant 
serving AHUs with VAV reheat. The VAV terminal units were replaced with new VAV units containing over-
sized two-row coils to meet the heating load with the lower temperature hot-water from the AWHP. One 
of the AWHPs was designed with heat recovery to allow for simultaneous heating and cooling.

#### 6.1.3.3 Hydronic Fan Coil Unit Retrofits

Fan coil units (FCU) generally consist of a filter, small fan, and either a two-pipe coil (single 
coil) or four-pipe coil (separate heating and cooling coils). Two-pipe systems may be heating or 
cooling only or include changeover controls at the fan coil level (a newer design approach) or at a 
level higher up the system chain, e.g., at the central plant or at the pipe riser level. Fan coils are 
often paired with a dedicated outdoor air system to provide ventilation. FCU systems are often 
found in multifamily and hotel/lodging buildings and can also be found in medium to large com-
mercial buildings.
As prior sections have discussed, when switching central heating sources for heating hot-water 
loops, a critical evaluation of the heating hot-water system supply and return temperatures and 
their compatibility with proposed equipment or systems is required. For four-pipe FCUs, installing 
6-way valves may allow operation with reduced heating hot-water system temperatures without 
the need for replacing terminal units.
For retrofits that have existing four-pipe FCUs, analyze hourly heating and cooling data to 
identify opportunities for heat recovery between zones. Heat recovery chillers can be used to pro-
vide simultaneous heating and cooling for these retrofits. TES systems, discussed in Section 7.5 in 
Chapter 7, can increase the capability and flexibility for heat recovery with four-pipe systems 
through peak shaving and shifting strategies.
Two-pipe FCUs on hydronic systems can present electrification retrofit challenges because 
they operate all in heating or cooling modes, making energy recovery within the system difficult. 
Retrofitting with WSHPs in place of FCUs offers a hydronic solution that can operate very effi-
ciently. The existing piping should be evaluated for condition and sizing to determine that it is suit-
able for use with a WSHP loop. If substantial alteration of the existing two-pipe system is 
necessary, that is likely cost prohibitive for the retrofit. However, in buildings where the existing 
two-pipe system has reached, or passed, its end of EUL and piping replacements are already con-
sidered in the building capital plan, that provides an opportunity to evaluate re-piping for a WSHP 
loop that allows for energy recovery.
VRF systems are another solution, discussed in Section 6.1.1.3.

#### 6.1.3.4 Radiant Conversions

Radiant systems that provide cooling through a chilled beam or panel can also be a retrofit 
option to replace existing FCUs, and hot-water radiators can replace steam radiator systems. Radi- 
ant systems do not require as high a hot-water supply temperature as forced-air terminal units, and 
the lower hot-water supply temperature pairs very well with heat pump systems. Where gut reno-
vations are being made to a building, retrofitting with radiant floor or ceiling systems may be an 
option, but in most cases, in-floor or in-ceiling systems are likely not cost-effective. For example, 
in Case Study 8, Montreal City Hall, Canada, in-floor radiant systems were considered but, due to 
the building’s historic status, were not a feasible retrofit option. Where radiant systems are pur-
sued, ASHRAE’s Active and Passive Beam Application Design Guide provides a resource for sys-
tem design (Woollett and Rimmer 2014).
Radiant systems will require supplying ventilation air to spaces, typically using a dedicated 
outdoor air system (DOAS). The DOAS will be sized to meet the ventilation loads for the spaces. 
ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition, is a useful reference 
for retrofits that will include a DOAS to meet ventilation (ASHRAE 2022f).

### CASE STUDY: 345 Hudson, New York
The 345 Hudson case study highlights a retrofit project that provides an example of conversion from 
steam radiators and terminal cooling units to a radiant system of hot-water radiators and chilled beams 
connected with TES. WSHPs serve radiant loops at each floor and tie into a condenser water loop with 
TES to move heat around the building. The modular retrofit approach allows for conversion of systems by 
floor based on tenant turnover schedules.

#### 6.1.3.5 Water-Source Heat Pump Retrofits

For existing buildings that are served by an existing WSHP loop that includes a central 
boiler to maintain loop temperature during heating and cooling tower during cooling, these sys-
tems represent a great opportunity for full electrification. WSHP loops are a very efficient sys-
tem for heating and cooling medium and large commercial buildings as well as multifamily and 
hotel/lodging buildings. The heat pumps in each zone exchange heat between the space and the 
water loop. When different zones are heating and cooling at the same time, the loop effectively 
allows heat extracted from one zone to be supplied to another. Unlike the VRF systems dis-
cussed in this guide, WSHP systems use water as the medium for transporting energy through-
out the building, which does not represent a GHG emissions concern like the refrigerants 
circulated for VRF. This approach of moving energy around the building is like the Nordic 
Model described in Case Study 2, 345 Hudson, New York, which includes WSHPs at each floor 
serving radiant systems that are all connected to a condenser water TES network for the build-
ing.
WSHP loops operate at relatively low temperatures, typically between 50°F and 100°F (10°C 
and 37.8°C), and the low heating temperature can make for very efficient heat pump operation as a 
replacement for the central boiler. WSHP loops are usually served by a cooling tower to handle 
excess heat rejection requirements. The loads on the central boiler may be low because of the trad-
ing of heating and cooling between zones; the boiler is only required to make up the difference in 
heat between the water temperature and the minimum loop temperature, not the full heating 
load. For buildings with large floor plates, in particular, the load on the boiler may be very low 
because the majority of the square footage will be cooling only (e.g., large interior zones). 
Given the moderate temperatures in WSHP hydronic loops, AWHPs are a good option for 
boiler retrofits in WSHP loops. The moderate supply water temperatures result in high heat pump 
capacity and efficiency. AWHPs also offer an opportunity to serve both the heating and cooling 
requirements for the WSHP loop. If including cost for an AWHP to replace the boiler, using it as a 
cooling source eliminates the water-use and maintenance requirements of a cooling tower. Use of 
an AWHP does represent an increase in energy use, and cooling towers may still be necessary to 
meet the load in cooling-dominated climates. However, where an AWHP can serve both the heat-
ing and cooling needs of the WSHP loop, eliminating the cooling tower provides additional oper-
ating cost savings to account for when evaluating the retrofit. 
If the existing building does not currently have a WSHP loop, one can potentially be added 
through the conversion of an existing hydronic heating system, such as a two-pipe FCU system. As 
noted in Section 6.1.3.3, the existing piping must be evaluated for use with the WSHP loop. 
Depending on the age of the central boiler equipment serving the existing system (either exist-
ing WSHP loop or converted hydronic loop), it may continue to be used until the end of its EUL as 
the heating source for the WSHP loop.
In such cases, the system design and operating temperature should be evaluated for lowest 
operating cost and GHG emissions. For example, the system can be designed to operate at a lower 
loop temperature during heating mode, such as 50°F (10°C), which will require more heat input 
from the WSHPs at lower operating efficiencies. The alternative would be to operate the central 
boiler to raise the loop temperature, say to 60°F (15.6°C), where the WSHPs can operate more 
efficiently. The system can be designed to operate most effectively considering:
•
Cost of electricity and fuel for the boiler
•
COP of the WSHPs at 50°F (10°C)
•
COP of the WSHPs at 60°F (15.6°C)
•
Efficiency of the central boiler
•
Available heat recovery from other zones in the WSHP loop
•
Expected hours of loop operation at minimum temperatures

Thermal Energy Storage (TES) Thermal energy storage (TES) systems can be integrated with WSHP loops to reduce the need 
for added heating or cooling to the loop or to stage the periods of loop heating or cooling to coincide 
with low GHG emissions periods. Case Study 2, 345 Hudson, New York, provides an example of a 
TES and WSHP network that maintains a loop temperature for high-temperature cooling and low-
temperature heating. TES systems and strategies are discussed in Section 7.5 in Chapter 7.

### CASE STUDY: Virginia Beach City Public Schools, Virginia

The case study for Virginia Beach City Public Schools (VBCPS) outlines such projects with ground-source 
loops serving a WSHP network. The retrofits for several VBCPS schools included existing two-pipe WSHP 
systems with components at, or near, their end of EUL. Through multiple phases of work, ground-source 
loops were installed and connected to the existing WSHP networks at several schools. GSHPs were feasi-
ble for VBCPS because these schools had available land, such as sports fields, adjacent to the buildings 
that provided easy access for installation of the ground-source loops.

### 6.1.4 Air-Source Heat Pump Considerations

#### 6.1.4.1 Air-Source Heat Pump Defrost Cycle

The defrost cycle is another important design consideration for air-source heat pumps. Defrost 
is necessary to maintain heat pump operation/performance at low outdoor air temperatures, typi-
cally below ~45°F (~7.2°C), depending on the outdoor humidity level and the temperature of the 
outdoor coil. The frequency and rate of frost buildup depend on the outdoor air temperature and 
humidity because water vapor in the air freezes to the coils. Frost buildup reduces the heat transfer 
at the outdoor coils, lowers the heat pump capacity and efficiency, and eventually can cause the 
unit to fail altogether. Defrost demand typically peaks at outdoor temperatures of 30°F to 40°F (–
1.1°C to 4.4°C), when moisture content in the air is higher than at colder temperatures. 
There is a variety of methods for defrost, and two common methods are reversing the heat 
pump cycle or using electric resistance heaters. Additional details of defrost cycles, including 
other methods (e.g., hot gas bypass defrost), are presented in Decarbonizing Building Thermal 
Systems: A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024). The type of air-
source heat pump (RTU, AWHP, split, etc.) also affects how defrost may operate and what options 
are available.
Reverse cycle defrost temporarily operates the heat pump in cooling mode, using heat from 
inside the building to melt ice from the outdoor coils. The duration and frequency of defrost cycles 
depend on multiple factors specific to the building, heat pump, and heat pump controls. The 
defrost cycles are commonly between 2 and 10 minutes and should not initiate more than every 30 
minutes. These defrost cycles should be factored into heat pump sizing for heating loads, because 
the building will have temporary periods of reduced heating capacity. Most manufacturers will 
provide a defrost derate factor that can be applied to peak load calculations. Larger equipment will 
have multiple refrigeration circuits that allow alternating circuits to be in defrost mode, which lim-
its the reduction in capacity.
Supplemental electric resistance strip heat is often required to address comfort concerns 
during defrost mode (when the heat pump is running in reverse) and also may be required in colder 
climates when heat pump capacity drops below design. While supplemental electric resistance 
heating is often an inexpensive add-on for HVAC equipment, it can trigger electrical service 
upgrades and should be rightsized for the application.
Electric resistance heating can also be used directly at the outdoor coils to prevent the forma-
tion of frost. Similar to the use of electric resistance heating for comfort during reverse cycle 
defrost, the addition of electric resistance heating for defrost should be evaluated for potential 
electrical capacity constraints that could trigger electrical service upgrades.

### 6.1.4.2 Cold Climate Considerations

ASHP performance depends on 
outdoor air temperature, and the 
performance and heating capacity 
of ASHPs are primary consider-
ations in cold climates with design 
temperatures well below freezing. 
High-performing cold-climate air-
source heat pumps are available, 
and the Northeast Energy Effi-
ciency Partnerships (NEEP) has 
published the Cold Climate Air 
Source Heat Pump Specification, as 
well as the Cold Climate Air 
Source Heat Pump List, a nation-
ally recognized product selection tool to help identify products best suited to electrify heating 
in cold climates. The list currently includes central heat pumps, PTHPs, SPVHPs, and VRF 
products, with the ability to filter by ENERGY STAR certification, ducting configuration, 
over 200 brands, AHRI reference number, model information, heating capacity, and zip code. 
A filter for federal tax credit eligibility will be available soon. As of July 2023, the list con-
tains nearly 8500 cold climate products.
Other solutions for heat pumps in cold climates 
include: Cold Climate Air-Source 
Heat Pump Specification V4.0 The specification was designed to identify air-source 
heat pumps that are best suited to heat efficiently in cold 
climates (IECC climate zone 4 and higher). It is intended 
for engineers, contractors, and other practitioners who 
need assurance that the equipment they select will serve 
the load efficiently throughout the ambient temperature 
range and to differentiate cold climate performance (NEEP 2023a).

## 6.2 HVAC Control Sequences

Building 
automation 
systems 
(BAS) and other building control 
systems are essentially the brains of a 
building’s HVAC system and a key 
focus for building optimization. 
Advanced control sequences for 
HVAC energy efficiency can play an 
important role in decarbonization ret-
rofits after electrification of the 
HVAC system. ASHRAE Guideline 
36 provides standardized control 
sequences designed to minimize sys-
tem energy use and should be used 
when developing HVAC sequences 
of operation.
There are some BAS control 
strategies for HVAC systems that 
may need to be evaluated differently in the decarbonization context. Some strategies pair well with 
heat pump systems and other HVAC electrification solutions. For example, hot-water loop supply 
temperature resets can be very effective with heat pumps that operate at lower supply tempera-
tures. Other strategies may be less effective or could possibly increase GHG emissions. For exam-
ple, while unoccupied temperature reset may be energy efficient, that strategy may result in higher 
GHG emissions than maintaining temperatures in certain circumstances.
HVAC Space Temperature Set Point Optimization and/or Reset Schedules ASHRAE Guideline 36, High-Performance
Sequences of Operation for HVAC Systems The guideline includes uniform advanced 
sequences of operation for HVAC sys-
tems, rather than custom control 
sequences created for each system or 
building (ASHRAE 2021a). The standard-
ized controls sequences in the guideline 
have been optimized to minimize energy 
use and maximize comfort and indoor air 
quality.

### CASE STUDY: Montreal City Hall, Canada

The case study for Montreal City Hall provides an example of using heat pumps in cold climates. Locating 
the ASHP within an indoor mechanical space supplied with exhaust air proved a very good solution. Not 
only did this improve the efficiency of the ASHPs when outdoor temperatures are very cold, it also pro-
vided a solution to municipal regulations for rooftop equipment.

### Solutions for Cold Climates

•Supplemental Electric Resistance Heating. 
Adding supplemental electric heat for cold cli-
mates, while straightforward, should be evalu-
ated carefully. Existing electrical capacity is a 
common concern for decarbonization retrofit 
projects as discussed in Section 3.5.2 in Chapter 
3. See Section 3.3.1.1 in Chapter 3 for GHG 
evaluation based on timing of peak heating 
loads and grid emission factors.
•Dual-Fuel Heat Pump Systems. Dual-fuel 
systems, like those in Sections 6.1.1.1–6.1.1.3, 
offer a solution that does not further aggravate 
electrical capacity concerns. However, the use 
of dual-fuel heat pumps will increase site GHG 
emissions when the natural-gas-fired heating 
operates.
•Locate ASHPs Indoors. Locating ASHPs 
indoors provides warmer air during cold tem-
peratures that allows the heat pumps to operate 
more efficiently than if located outdoors. 
•WSHPs 
with 
Ground-Source 
Loops.
WSHPs, presented in Section 6.1.3.5, provide 
an alternative heat pump technology for use in 
cold climates. When paired with ground source Figure 6.9     Indoor ASHPs at Montreal City 
Hall. loops, particularly with vertical boreholes for stable ground temperature, a WSHP system is 
a very efficient and reliable solution that will operate well in very cold temperatures.
•
WSHPs with TES. Another WSHP option that has lower first cost than a GSHP is to cou-
ple the system with a condenser water TES. This still requires space for siting the TES tank 
but avoids the required space and cost for drilling a GSHP well field.

Beyond these solutions, the U.S. DOE’s cold climate heat pump initiative is pushing ASHP 
technology further and recently showed results with 100% heating capacity at 5°F (–15°C) at dou-
ble the efficiency and 70% to 80% heating at –5°F and –10°F (–20.6°C and –23.3°C) (DOE 
2022a). The DOE initiative specifies a COP between 2.1 and 2.4 for 100% heating capacity at 5°F 
(–15°C).

| **Best Performing Heat Pump** | **Metric: Coefficient of Performance (COP)** | **Chart Type: Bar Chart** |
| --- | --- | --- |
| Mitsubishi Electric M-Series | 3.5 |  |
| Daikin Fit | 3.2 |  |
| Fujitsu Airstage | 3.1 |  |
| LG Ductless | 2.9 |  |

•Supplemental Electric Resistance Heating. 
Adding supplemental electric heat for cold cli-
mates, while straightforward, should be evalu-
ated carefully. Existing electrical capacity is a 
common concern for decarbonization retrofit 
projects as discussed in Section 3.5.2 in Chapter 
3. See Section 3.3.1.1 in Chapter 3 for GHG 
evaluation based on timing of peak heating 
loads and grid emission factors.
•Dual-Fuel Heat Pump Systems. Dual-fuel 
systems, like those in Sections 6.1.1.1–6.1.1.3, 
offer a solution that does not further aggravate 
electrical capacity concerns. However, the use 
of dual-fuel heat pumps will increase site GHG 
emissions when the natural-gas-fired heating 
operates.
•Locate ASHPs Indoors. Locating ASHPs 
indoors provides warmer air during cold tem-
peratures that allows the heat pumps to operate 
more efficiently than if located outdoors. 
•WSHPs 
with 
Ground-Source 
Loops.
WSHPs, presented in Section 6.1.3.5, provide 
an alternative heat pump technology for use in 
cold climates. When paired with ground source Figure 6.9     Indoor ASHPs at Montreal City 
Hall. loops, particularly with vertical boreholes for stable ground temperature, a WSHP system is 
a very efficient and reliable solution that will operate well in very cold temperatures.
•
WSHPs with TES. Another WSHP option that has lower first cost than a GSHP is to cou-
ple the system with a condenser water TES. This still requires space for siting the TES tank 
but avoids the required space and cost for drilling a GSHP well field.

ASHRAE Guideline 36-2021
(Supersedes ASHRAE Guideline 36-2018)
Includes ASHRAE addenda listed in Appendix C
High-Performance
Sequences of Operation
for HVAC Systems See Informative Appendix C for approval dates.

This Guideline is under continuous maintenance by a Standing Guideline Project Committee (SGPC) for which the Stan-
dards Committee has established a documented program for regular publication of addenda or revisions, including proce-
dures for timely, documented, consensus action on requests for change to any part of the Guideline. Instructions for how to
submit a change can be found on the ASHRAE website (https://www.ashrae.org/continuous-maintenance).

The latest edition of an ASHRAE Guideline may be purchased from the ASHRAE website (www.ashrae.org) or from
ASHRAE Customer Service, 180 Technology Parkway NW, Peachtree Corners, GA 30092. E-mail: orders@ashrae.org. Fax:
678-539-2129. Telephone: 404-636-8400 (worldwide), or toll free 1-800-527-4723 (for orders in US and Canada). For
reprint permission, go to www.ashrae.org/permissions.

### 6.1.4.1 Air-Source Heat Pump Defrost Cycle

The defrost cycle is another important design consideration for air-source heat pumps. Defrost 
is necessary to maintain heat pump operation/performance at low outdoor air temperatures, typi-
cally below ~45°F (~7.2°C), depending on the outdoor humidity level and the temperature of the 
outdoor coil. The frequency and rate of frost buildup depend on the outdoor air temperature and 
humidity because water vapor in the air freezes to the coils. Frost buildup reduces the heat transfer 
at the outdoor coils, lowers the heat pump capacity and efficiency, and eventually can cause the 
unit to fail altogether. Defrost demand typically peaks at outdoor temperatures of 30°F to 40°F (–
1.1°C to 4.4°C), when moisture content in the air is higher than at colder temperatures. 
There is a variety of methods for defrost, and two common methods are reversing the heat 
pump cycle or using electric resistance heaters. Additional details of defrost cycles, including 
other methods (e.g., hot gas bypass defrost), are presented in Decarbonizing Building Thermal 
Systems: A Guide for Heat Pump Systems and Beyond (Houssainy et al. 2024). The type of air-
source heat pump (RTU, AWHP, split, etc.) also affects how defrost may operate and what options 
are available.
Reverse cycle defrost temporarily operates the heat pump in cooling mode, using heat from 
inside the building to melt ice from the outdoor coils. The duration and frequency of defrost cycles 
depend on multiple factors specific to the building, heat pump, and heat pump controls. The 
defrost cycles are commonly between 2 and 10 minutes and should not initiate more than every 30 
minutes. These defrost cycles should be factored into heat pump sizing for heating loads, because 
the building will have temporary periods of reduced heating capacity. Most manufacturers will 
provide a defrost derate factor that can be applied to peak load calculations. Larger equipment will 
have multiple refrigeration circuits that allow alternating circuits to be in defrost mode, which lim-
its the reduction in capacity.
Supplemental electric resistance strip heat is often required to address comfort concerns 
during defrost mode (when the heat pump is running in reverse) and also may be required in colder 
climates when heat pump capacity drops below design. While supplemental electric resistance 
heating is often an inexpensive add-on for HVAC equipment, it can trigger electrical service 
upgrades and should be rightsized for the application.
Electric resistance heating can also be used directly at the outdoor coils to prevent the forma-
tion of frost. Similar to the use of electric resistance heating for comfort during reverse cycle 
defrost, the addition of electric resistance heating for defrost should be evaluated for potential 
electrical capacity constraints that could trigger electrical service upgrades.

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

HVAC systems with unoccupied temperature reset schedules have a long history of successful 
implementation within energy efficiency projects. However, in the context of decarbonization, 
these strategies should be further examined, particularly when considering HVAC and storage sys- 
tems that allow for heat recovery. Evaluate the performance of an unoccupied temperature reset 
strategy based on an hourly analysis of building energy use overlaid with on-site and grid emission 
factors. The analysis should be performed for each project/building because the overall GHG 
emissions will depend on factors such as:

• HVAC system components and design
• HVAC equipment efficiencies
• Building thermal characteristics
• Building heating and cooling load profiles
• Environmental conditions

Two potential scenarios are outlined below where an unoccupied temperature reset cannot be 
assumed to reduce GHG emissions.

Morning Warm-Up Conventional wisdom and standard industry practice dictate employing setbacks in zone 
temperature set points when buildings are unoccupied at night to minimize energy losses through 
the building envelope. The HVAC systems then operate in warm-up mode to recover zone tempera-
tures as quickly as possible (called an optimum start) to comfortable levels prior to the start of 
occupancy. These strategies aim to minimize building envelope losses in cold weather by reducing 
the amount of time that buildings are maintained at comfortable temperatures and to reduce build-
ing energy consumption by minimizing the system operating hours. Optimum start strategies use 
learning algorithms and real-time measurements to defer starting HVAC systems to minimize run-
time. Common airside control strategies then attempt to recover temperatures as fast as possible. 
The control sequences described in ASHRAE Guideline 36 include a range of strategies to mini-
mize recovery time (ASHRAE 2021a).

Warming up a building as fast as possible, however, may not be the most energy-efficient or 
cost-effective strategy, particularly for decarbonization retrofits. Building heating loads generally 
peak during the warm-up period. If warm-up loads can be consistently reduced, designers can be 
more aggressive in equipment sizing, particularly in retrofits of existing buildings where measured 
loads may be available. Conventional practice for sizing heating equipment assumes unrealisti-
cally conservative conditions, sometimes with additional safety factors, and with designers subse-
quently selecting the “next-size-up” boiler equipment. By conventional wisdom, there is little 
incentive for designers to rightsize boilers as the incremental first cost for larger equipment is min-
imal, whereas the consequence of having insufficient capacity during morning warm-up is readily 
obvious to building occupants and operators. However, rightsizing heat pump equipment is key to 
cost effectiveness and operational performance. Rightsizing heat pumps and boilers can apprecia-
bly improve annual efficiency and equipment longevity, reducing cycling at loads below the mini-
mum turndown limits. See Section 3.4.1 in Chapter 3 for more discussion of rightsizing. Modified 
morning warm-up control strategies can reduce peak heating coil loads, reducing equipment cost 
and potentially the need for costly coil and piping replacements if lower hot-water supply tempera-
tures are proven to work. In the most extreme case, disabling night setback altogether and main-
taining a constant heating set point eliminates the warm-up/recovery load. For additional 
information, see Re-Optimizing Optimal Start and Morning Warm-Up (Cheng et al. 2024).

On-Site Clean Energy and BESS A building with on-site PV and a BESS to store clean energy and supply the HVAC system 
may have been restricted in size as a result of limited roof space for PV and/or location of the 
BESS. If the system could not be sized to meet the maximum HVAC electrical load, additional 
power from the grid would be needed in a morning warm-up or cooldown (depending on climate) 
period. The GHG emissions attributed to using grid power during warm-up/cooldown should be 
evaluated against the GHG emissions from leveraging the BESS to operate the HVAC system to 
maintain temperatures and eliminate or reduce the recovery capacity required.

Airside Economizers Airside economizers are another hallmark of energy efficiency projects. However, economizer 
operation may not be optimal for GHG emissions, particularly when considering HVAC and stor-
age systems that allow for heat recovery. Again, an hourly analysis of building energy use overlaid 
with on-site and grid emission factors will be needed to determine when, or if, airside economizers 
should be used with a project and how they should be optimally controlled.

For example, a heat recovery chiller is most efficiently used when there are sufficient cooling 
and heating loads, either simultaneous or within the time window of an associated TES strategy. 
During periods or seasons when cooling and heating loads are not balanced, it may be advanta-
geous to reduce or eliminate economizing to provide additional cooling for the heat recovery 
chiller to operate during periods when grid emissions are low (or on-site clean energy is available). 
This is especially true when a TES allows for storage of heating energy recovered from the chiller. 
During periods with large diurnal swings, operating the heat recovery chiller with a higher cooling 
load might be necessary to produce sufficient hot-water storage to satisfy the next day’s morning 
warm-up. Control of the airside economizer should be optimized based on GHG emissions and 
operational costs.

Heating Hot-Water Supply Temperature Reset Heating hot-water supply temperature reset strategies are crucial for AWHP performance. 
Reducing the heating hot-water supply temperature to reduce the lift the heat pump must meet 
improves heat pump performance.

Supply Air Temperature Reset Supply air temperature reset strategies provide another opportunity to improve the perfor-
mance of HVAC systems, both electrified and not. 
In multiple-zone VAV reheat 
systems, resetting the cooling sup-
ply air temperature reduces cooling 
plant energy and reheat heating 
load. Supply air temperature reset 
also works in concert with hot-water 
supply temperature reset, where the 
hot-water supply temperature is 
more likely to be reset if the reheat 
loads are lower. More moderate air 
and water reset temperatures result 
in more efficient equipment opera-
tion when following Guideline 36 
sequences. There is a trade-off 
between supply air/water tempera-
ture and fan/pump energy, which is 
best optimized using Guideline 36 
(2021a).

### Advanced Building Automation Systems: 
Best Practices Guide, Version 1.0

## 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)

Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emis-
sions reductions for organizational targets. Maintaining performance can be especially important 
when faced with potential financial penalties from building performance standards for not meeting 
required emissions targets. Data analytics and monitoring-based commissioning (MBCx), which 
can be part of a measure and verification (M&V) plan (highlighted in Section 3.7 in Chapter 3), are 
powerful tools and approaches for sustaining decarbonization retrofit performance.

Data Analytics Building energy and operations data provide an invaluable source for identifying operational 
improvements and energy savings potential in buildings. In order to be impactful, data must be 
stored, structured, and analyzed in ways that provide insights and lead to actions for improvement. 
An example of this is seen in Case Study 2, 345 Hudson, New York. A key part of the strategy 
from the beginning of the project has been “connect everything.” The team employed a compre-
hensive data strategy by connecting all current equipment on a common platform for data collec-
tion, monitoring and verifying at every step of the project. This is a first step in a data-driven 
approach like MBCx to drive sustained performance.

MBCx MBCx is a process that maintains 
and continuously improves building 
performance over time. An ongoing 
commissioning process is put in 
place with focus on monitoring and 
analyzing large amounts of HVAC, 
interval meter, and utility data on a 
continuous basis to achieve such 
improvement. For a decarbonization 
project, marginal emissions should 
be analyzed together with the other 
data to determine the GHG emis-
sions performance of the building. 
Energy management information 
system (EMIS) tools are used in the 
MBCx process to organize, present, 
visualize, and automatically analyze 
the data. These analyses enable building owners to quickly identify operating anomalies and per-
formance deficiencies and then make corrections to operate their buildings more efficiently.

### Advanced Building Automation Systems: 
Best Practices Guide, Version 1.0

|---|
Building Automation 
Systems Best Practices Guide Version 1.0 | June 13, 2022 Authored By Hwakong Cheng - Taylor Engineers 
Brent Eubanks - Eubanks Engineering Research 
Rupam Singla - TRC

# Chapter 6
Decarbonization Strategies and Technologies: HVAC Systems

Grid-Interactive Response Finally, grid-interactive controls paired with the BAS can dispatch equipment and adjust tem-
peratures to optimize the GHG emissions for a building attributed to source energy. Custom equip-
ment dispatch plans can be created to detail when lower-carbon energy sources can be utilized 
before the use of higher-carbon energy sources. These concepts are covered in detail in Grid-Inter-
active Buildings for Decarbonization: Design and Operation Resource Guide (ASHRAE 2023h). 
This guide reviews pricing signals, carbon signals, and emission factors as well as policy mecha-
nisms that drive the design and operation of such smart building systems.

## 6.3 Data Analytics and Monitoring Based/Continuous Commissioning (MBCx)

Maintaining the performance of installed retrofits is a critical aspect of achieving GHG emis-
sions reductions for organizational targets. Maintaining performance can be especially important 
when faced with potential financial penalties from building performance standards for not meeting 
required emissions targets. Data analytics and monitoring-based commissioning (MBCx), which 
can be part of a measure and verification (M&V) plan (highlighted in Section 3.7 in Chapter 3), are 
powerful tools and approaches for sustaining decarbonization retrofit performance.

Data Analytics Building energy and operations data provide an invaluable source for identifying operational 
improvements and energy savings potential in buildings. In order to be impactful, data must be 
stored, structured, and analyzed in ways that provide insights and lead to actions for improvement. 
An example of this is seen in Case Study 2, 345 Hudson, New York. A key part of the strategy 
from the beginning of the project has been “connect everything.” The team employed a compre-
hensive data strategy by connecting all current equipment on a common platform for data collec-
tion, monitoring and verifying at every step of the project. This is a first step in a data-driven 
approach like MBCx to drive sustained performance.

MBCx MBCx is a process that maintains 
and continuously improves building 
performance over time. An ongoing 
commissioning process is put in 
place with focus on monitoring and 
analyzing large amounts of HVAC, 
interval meter, and utility data on a 
continuous basis to achieve such 
improvement. For a decarbonization 
project, marginal emissions should 
be analyzed together with the other 
data to determine the GHG emis-
sions performance of the building. 
Energy management information 
system (EMIS) tools are used in the 
MBCx process to organize, present, 
visualize, and automatically analyze 
the data. These analyses enable building owners to quickly identify operating anomalies and per-
formance deficiencies and then make corrections to operate their buildings more efficiently.

### Lawrence Berkeley National Laboratory: 
Monitoring-Based Commissioning Plan Template The MBCx plan template outlines the 
MBCx process for maintaining and con-
tinuously improving building and system 
performance. The MBCx plan drives a 
thorough and methodical MBCx process 
so stakeholders clearly understand their 
roles and responsibilities for sustaining 
performance (Kramer and Granderson 
2017).

# 7
Decarbonization Strategies 
and Technologies: 
Distributed Generation and 
Energy Storage As outlined in Chapter 3, distributed generation and energy storage systems are best 
incorporated into a decarbonization retrofit once steps are taken to reduce buildings loads and to improve 
efficiency and/or electrify HVAC and DHW heating equipment. Clean and renewable distributed genera-
tion systems constitute a key component for building decarbonization. These systems help reduce carbon 
emissions but do not provide continuous generation, and their peak generation often does not align with 
peak building energy use. Combining clean renewable generation systems with energy storage systems, 
such as batteries, can provide an effective solution for minimizing GHG emissions. Battery energy stor-
age systems (BESS) are a means to store excess electricity generated by clean generation systems and 
use it for building operation when clean resources are limited or unavailable. Achieving grid-optimal 
operation requires careful coordination of generation and storage systems with building loads.
When designing for energy generation and storage, it is important to include thermal energy as a 
resource. HVAC systems can take advantage of periods of high clean energy generation or low electricity 
cost to produce excess thermal energy, in effect converting renewable electricity into thermal energy. 
Thermal energy storage (TES) systems can supplement HVAC systems to meet heating and cooling 
loads, increasing capacity for peak loads and replacing capacity at other times, thereby allowing for 
smaller heat pump sizing and lowering first costs of building electrification. Distributed generation and 
energy storage systems add complexity to existing building systems, and their advanced control requires 
training for facility staff to ensure successful operation and maintenance. Retrofit projects do not end 
with completion of the construction but must provide training to building owners, operators, and occu-
pants on the safe operation, maintenance, and benefits of these systems. Projects also must develop a 
maintenance plan for routine inspections, testing, and preventive maintenance of the system components. 
Robust data collection and monitoring are a final component for early identification of potential prob-
lems to maintain system performance.

## 7.1 Renewable Systems

### 7.1.1 Photovoltaic (PV) Systems

Photovoltaic (PV) systems can be incorporated into existing building retrofits to achieve net zero 
energy and are a versatile on-site clean energy generation source. Adding PV for clean energy generation 
can offset higher emissions grid source energy depending on location and grid factors (see Chapter 3, 
Section 3.3.1.1). Where net metering of PV energy production is allowed, pairing PV systems with 
building electrification strategies can also help offset the difference in utility cost between natural gas 
and electricity and improve the economics of decarbonization projects. This guide considers PV 
systems as the primary clean and renewable energy source for decarbonization retrofits.
One consideration for solar PV systems, particularly in multifamily settings, is the distribution 
of the generated energy from the system. It is not practical to connect the PV system directly to 
each tenant meter, which presents challenges for how to distribute or allocate generated power to 
tenants. It is also not practical to install multiple individual systems to service each tenant/meter. 
Virtual net metering (VNM) is a solution that allows multifamily buildings to deliver PV energy 
back to the grid via a single net meter at the property and then allocate the solar credits to the ten-
ants and common area. A VNM agreement must be established with the utility and will require 
designing for installation of a net metering setup per local utility requirements.

### CASE STUDY: Vera Cruz Village, California The Vera Cruz Village case study includes a rooftop solar PV system with VNM for a multifamily apart-
ment village.

System Sizing The primary goal of PV systems for 
decarbonization retrofits is to provide 
a local clean energy source in place 
of higher GHG emissions energy 
sources. Sizing PV systems to cost-
effectively maximize GHG emissions 
reduction should be a primary goal, 
and time-varying carbon emission 
factors should be considered during 
the sizing exercise. Roof-mounted 
PV systems likely will compete for 
space with HVAC and other rooftop 
equipment. Determining the optimal 
PV system size must include sizing 
and locating this equipment and not 
just the total rooftop area and build-
ing energy needs. 
Alternatives to rooftop installations, 
such as ground-mounted systems over parking areas, may provide solutions when evaluating 
trade-offs between roof-mounted PV systems and other rooftop equipment.

## 7.1.2 Other Renewable Systems

Other renewable generation systems may be considered for decarbonization retrofits. These 
systems are considered secondary to PV applications for decarbonization retrofits and are not 
likely to have widespread application. These are reviewed in Table 7.1, which includes resources 
for more details on the technologies and their applications.

# Chapter 7
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

### A Guide to Community Shared Solar: Utility, 
Private, and Nonprofit Project Development This guide is an updated version of 
the original Guide to Community 
Shared Solar, published November 
2010, which was developed for the 
National Renewable Energy Labora-
tory by Northwest Sustainable 
Energy for Economic Development, 
Keyes and Fox, Stoel Rives, and the 
Bonneville Environmental Founda-
tion. The guide is a resource to plan, 
develop, and implement community-
shared solar projects. The guide 
explores the range of incentives and policies for community solar proj-
ects while providing examples of operational community-shared solar 
projects (Coughlin et al. 2010).

### 7.1.3 Table 7.1 Other Renewable Systems

| System | Description | Resources |
| --- | --- | --- |
| Concentrated Solar Power (CSP) | CSP systems use mirrors or lenses to focus sunlight onto a heat exchanger, generating steam to power a turbine. | [1] |
| Solar Water Heaters | Solar water heaters use solar energy to heat water for building use. | [2] |
| Wind Power | Wind power systems use wind turbines to generate electricity. | [3] |
| Geothermal Systems | Geothermal systems use heat from the earth to provide space heating and cooling. | [4] |

### A Guide to Community Shared Solar: Utility, 
Private, and Nonprofit Project Development 

Learn more at energy.gov/betterbuildings When undertaking decarbonization retrofit programs to comply with local policies, such as 
BPS, it is important to understand how PV, and other renewable generation, systems are accounted 
for in the policy. These local policies become one of the KPIs for determining the best combina-
tion of measures as discussed in Section 3.4.8.
For example, in New York City, Local Law 97 allows deductions for certain clean distributed 
energy generation such as on-site PV systems. This local policy makes PV systems an attractive 
ERM to include within a decarbonization retrofit.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings Conversely, in the State of Colorado, BPS for on-site renewable electric energy may be 
accounted for only when following two of three available compliance pathways. Buildings follow-
ing the eligible compliance pathways must receive approval from the state’s energy office and 
demonstrate first that they have implemented all cost-effective EEMs based on an ASHRAE 
Level 2 audit (ASHRAE 2023c). This policy clearly places greater emphasis on other ERMs prior 
to including PV systems within a decarbonization retrofit.
Additionally, state or utility net energy metering policies will affect PV system economics and 
should be considered. 
Community-Scale PV Systems Where rooftop PV space is lim-
ited and the alternative solutions 
suggested above are not feasible, 
community-scale renewable energy 
projects provide another solution. 
Community-scale PV systems use 
the available space on or near one 
building to serve buildings with 
more limited space and thereby 
increase total PV capacity. These 
systems can take advantage of larger 
and more diverse loads to provide 
cost-effective renewable energy to 
multiple consumers and reduce reli-
ance on utility power. “To be ‘com-
munity-scale’ energy, the generation 
must be managed or the generation 
project must at least be instigated by 
a community: an organized group of 
residents and/or business owners 
must be involved in some of the 
stages of land use planning, acquisi-
tion, and installation of renewable equipment, maintenance, and operation of this equipment, and 
the sale of energy—either electricity or heat—from it” (Wiseman and Bronin 2013).
VNM agreements may also be a solution for community solar projects in lieu of directly con-
necting individual meters to the community-scale system.

# Chapter 7
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## 7.2 Battery Energy Storage Systems (BESS)

Battery energy storage systems (BESS) are included as a solution alongside distributed 
clean generation systems to provide load shifting flexibility and reduce GHG emissions. This 
integration enables improved use of renewable energy sources and allows them to replace grid 
energy sources, reduce GHG emissions, and potentially lower energy costs.

BESS are commonly paired with distributed generation systems, such as solar photovoltaic 
(PV) arrays or wind turbines. The batteries store excess electricity generated by the distributed 
generation system during periods of low demand or high renewable energy production. This stored 
energy can then be discharged when demand is high or when renewable energy generation is low, 
enabling load shifting to optimize energy consumption, reduce grid reliance during peak times, 
and maximize the use of clean renewable energy sources. Incorporating BESS with distributed 
clean energy production allows for storing energy when generation exceeds building loads and 
using stored energy when building loads exceed production. More importantly, the combination of 
distributed clean energy and storage can be aligned to offset higher-emissions grid source energy 
and take advantage of cleaner grid generation.

BESS may also be charged directly from the grid, which is a common configuration for sys-
tems designed for peak demand reduction to lower or avoid peak demand charges. Grid-charged 
BESS should be evaluated for the grid emissions during charging and discharging periods to 
understand their impact on the building grid emission profile. Due to the round-trip efficiency of 
80–85% between charging and discharging cycles, a grid-charged BESS may not reduce the GHG 
emissions for the building(s) it serves.

Shifting from grid source energy to cleaner generation through renewable resources such as 
solar and wind will influence grid emission factors throughout the day. The classic example of this 
is the “duck curve” shown in Figure 7.1, demonstrating the impact of increased PV generation for 
the grid. Stand-alone BESS (not paired with on-site generation systems) provide a means to 
recover the overproduction of clean energy during the midday period and use it to power building 
HVAC systems during the afternoon/evening peak and morning warm-up periods. Figure 7.2 
demonstrates this concept, showing CAISO’s battery trend for March 15, 2023. The battery 
charging periods correspond to the overproduction in Figure 7.1, and the discharge periods corre-
spond to the discharge periods in Figure 7.2.

Additionally, BESS can provide other valuable services, including demand charge manage-
ment, frequency regulation, voltage support, and backup power during grid outages. These func-
tionalities enhance the building’s resilience and contribute to a more sustainable and reliable 
energy infrastructure, as follows: •
Demand Charge Reduction. BESS can be charged during off-peak periods and discharged 
during peak demand events to mitigate demand charges, reducing total electricity costs. 
With optimized controls, the BESS can effectively shave peak loads with a relatively small 
energy capacity. For stand-alone BESS, it is important to evaluate grid emission factors 
during charging and discharging periods to ensure that demand charge savings are co-opti-
mized with emissions savings because grid-charged systems may not reduce GHG emis-
sions. Pairing BESS with clean energy production may be a better option to provide both 
peak shaving and GHG emissions reduction.

•
Load Shifting. For buildings with on-site renewable generation such as solar photovoltaics, 
BESS can be charged directly by the renewable system and discharged to offset grid elec-
tricity usage during other periods. This load shifting reduces overall dependence on utility 
power and associated carbon emissions. Similarly, for buildings without on-site renewable 122

## Figure: The "Duck Curve" in Building Decarbonization Retrofits

The "Duck Curve" illustrates the mismatch between electricity supply and demand, highlighting the challenges of integrating renewable energy sources into the grid.

### Data Representation

- **Peak Demand:** 2500 MW
- **Metric:** Megawatts (MW)
- **Chart Type:** Line graph

### Chart Generation Hint

To recreate the "Duck Curve" figure:

- **X-axis:** Time of day (in hours)
- **Y-axis:** Electricity demand (in MW)
- **Key Data Points:**
  - Peak demand at 5 PM (2500 MW)
  - Low demand at 3 AM (0 MW)
  - Renewable energy supply at 10 AM (1250 MW)

## Figure: California Battery Storage Trend

The image presents a bar chart illustrating the system cost of a 300-kW lithium-ion battery system, with the x-axis representing the duration of the system (1 hour, 2 hours, 4 hours, 6 hours, and 8 hours) and the y-axis representing the cost in dollars. The chart is divided into several sections, each representing a different component of the system's cost.

**Key Data Points:**

| Duration | Cost (USD) |
| --- | --- |
| 1 hour | 100,000 |
| 2 hours | 120,000 |
| 4 hours | 150,000 |
| 6 hours | 180,000 |
| 8 hours | 200,000 |

Table 7.1    Other Renewable Generation Sources 118

| Renewable Source | Description |
| --- | --- |
| Wind | Harnesses wind energy to generate electricity |
| Solar | Converts sunlight into electricity using photovoltaic cells |
| Biomass | Burns organic materials to produce electricity and heat |
| Municipal Solid Waste Gas | Captures methane from landfills to generate electricity |
| Municipal Wastewater Gas | Captures methane from wastewater treatment plants to generate electricity |

## 7.3 Building Decarbonization Retrofits for Commercial and Multifamily Buildings

The chart illustrates the net load of utility power and associated carbon emissions for buildings without on-site renewable energy sources. The data is presented in a line graph, with the x-axis representing time (in hours) and the y-axis representing megawatts (MW) of power.

**Key Data Points:**

*   **2012 (actual):** 20,000 MW
*   **2013 (actual):** 18,000 MW
*   **2014:** 16,000 MW
*   **2015:** 14,000 MW
*   **2016:** 12,000 MW
*   **2017:** 10,000 MW
*   **2018:** 8,000 MW
*   **2019:** 6,000 MW
*   **2020:** 4,000 MW

**Metric:** Megawatts (MW)

**Chart Type:** Line Graph

**X-axis:** Time (in hours)

**Y-axis:** Megawatts (MW)

**Chart Generation Hint:**

To recreate this chart, follow these steps:

1.  Set up a line graph with the x-axis representing time (in hours) and the y-axis representing megawatts (MW).
2.  Plot the data points for each year, starting from 2012 (actual) and moving forward to 2020.
3.  Use a consistent color scheme to differentiate between the years.
4.  Add labels and annotations to highlight key trends and patterns in the data.

*   **Developer Cost + Profit:** $1,645 (1 hour), $2,035 (2 hours), $2,687 (4 hours), $2,888 (6 hours), and $3,295 (8 hours)
*   **Sale Tax:** $150 (1 hour), $175 (2 hours), $225 (4 hours), $250 (6 hours), and $275 (8 hours)
*   **EPC Overhead:** $100 (1 hour), $125 (2 hours), $150 (4 hours), $175 (6 hours), and $200 (8 hours)
*   **Install Labor & Equipment:** $500 (1 hour), $625 (2 hours), $750 (4 hours), $875 (6 hours), and $1,000 (8 hours)
*   **Electrical BOS:** $250 (1 hour), $312 (2 hours), $375 (4 hours), $437 (6 hours), and $500 (8 hours)
*   **Structural BOS:** $100 (1 hour), $125 (2 hours), $150 (4 hours), $175 (6 hours), and $200 (8 hours)
*   **Battery Inverter:** $200 (1 hour), $250 (2 hours), $300 (4 hours), $350 (6 hours), and $400 (8 hours)
*   **Lithium-ion Battery Cabinet:** $500 (1 hour), $625 (2 hours), $750 (4 hours), $875 (6 hours), and $1,000 (8 hours)

**Chart Generation Hint:**

To recreate this chart, follow these steps:

1.  Create an x-axis with the following categories: 1 hour, 2 hours, 4 hours, 6 hours, and 8 hours.
2.  Create a y-axis with the following values: $0, $500, $1,000, $1,500, $2,000, $2,500, $3

Estimated costs of commercial stand-alone BESS using NREL bottom-up model from 2023 Annual Technology Baseline for commercial battery storage. (Image credit: NREL [2023a]) generation, BESS can be charged during low-carbon/low-cost periods and discharged during high-carbon/high-cost periods. 

•   Backup Power. BESS can provide emergency backup power for critical systems in the event of utility outage. If tied to renewable generation, the system can continue operating in island mode with zero emissions. The BESS must have sufficient capacity to power essential building functions until the outage is resolved or additional generation is deployed. This may require a certain percentage of battery capacity to be held in reserve for emergency power, thereby limiting its ability to be used for other value streams.
•   Grid Services. For utility interactive buildings, BESS can participate in demand response programs by dispatching power to the grid during peak events. The building can thereby earn revenue to support its sustainability and decarbonization efforts. BESS control systems must be properly designed to manage these grid interactions.

As the cost of battery technologies continues to decline and their efficiency and capacity increase, BESS are becoming more accessible and cost-effective. The National Renewable Energy Laboratory (NREL) 2023 Annual Technology Baseline for commercial battery storage represents cost and performance for battery storage across a range of durations. As shown, the cost per kilowatt-hour significantly decreases as storage duration increases, so it is important to determine the necessary duration to develop an accurate system cost (NREL 2023a).

# Chapter 7
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

Building Decarbonization Retrofits for Commercial and Multifamily Buildings When implementing BESS, it is crucial to consider factors such as system sizing, design integration, controls, monitoring, and compliance with safety standards. Local policies may also influence the design and implementation of BESS on-site.

System Sizing and Design On-Site Energy Storage Decision Guide The guide helps commercial building owners and managers investigate the addition of energy storage to a single or multiple commercial buildings. This could include building energy managers, facility managers, and property managers in a variety of sectors. A variety of incentives, metering capabilities, and financing options exist for installing energy storage at a facility, all of which can influence the financial feasibility of a storage project. However, energy storage is not suitable for all business types or all regions due to variations in weather profiles, load profiles, electric rates, and local regulations.

On-Site Energy Storage Decision Guide BESS sizing is based on numerous factors, including the building’s energy requirements, load profiles, building emission profile, critical loads, and level of desired resilience. When integrating BESS with on-site clean energy such as PV, the system sizing focuses on the following factors:

•   Peak load met with BESS
•   Depth of discharge for batteries
•   Duration of power supply from BESS In this scenario, the BESS is designed to cycle daily rather than supplying multiple days of backup power. The peak load will be either during the morning warm-up period or the afternoon peak, when grid emissions are high. The depth of discharge will depend on the battery technology selected and whether the morning warm-up or afternoon peak requires the longer duration of power.

Analyze the building’s hourly energy demand data over the course of the year during these periods to determine the appropriate size and capacity of the BESS. Evaluate different battery technologies—such as lithium-ion, lead acid, and flow batteries—considering such factors as energy density, cycle life, efficiency, and cost. Choose a battery technology based on factors including energy capacity, power rating, efficiency, and cycle life to align with the building’s specific needs and budget.

Design the battery energy storage system and integrate it with the building’s electrical infrastructure. Ensure compatibility with existing equipment, such as inverters, switchgear, and control systems.

Battery System Location Handbook on Battery Energy Storage Systems This handbook outlines the various battery energy storage technologies, their application, and the caveats to consider in their development. It discusses the economic as well as financial aspects of battery energy storage system projects and provides examples from around the world (ADB 2018).

HANDBOOK ON BATTERY ENERGY STORAGE SYSTEM

DECEMBER 2018

ASIAN DEVELOPMENT BANK

The location of the BESS within a building, or on the property, is an important aspect of the design. BESS tend to have a relatively small footprint, making them easy to accommodate within a building. However, noise from BESS can be a particular concern for building occupants and, in some cases, local noise ordinances. Evaluate the sound emission profile for the BESS and compare to ambient noise levels for the building. Depending on the BESS sound profile relative to ambient levels, sound mitigation measures may need to be incorporated into the installation to minimize disturbance for occupants.

Temperature is also a factor to consider with BESS siting. Battery performance and storage capacity are increased as temperature increases. However, the battery lifespan degrades with increased temperatures. Conversely, battery performance and storage capacity decrease with colder temperatures, but battery lifespan improves. Temperature ranges for optimum performance depend on the battery type used and should be factored into selection and siting. One solution to BESS facing extreme temperatures in certain climates can be to locate the system within the building. BESS located within the building also will require mechanical ventilation to handle the heat load from the batteries. During heating season, this may represent an opportunity for heat recovery from the BESS room, but during cooling season it can represent a significant cooling load for the building. Local fire codes are an additional driver of battery system location, especially for installations inside the building.

Controls and Monitoring A key component of BESS operation includes advanced control and monitoring systems that optimize battery operation based on real-time energy demand, grid emission factors (marginal factors if available), on-site clean energy production, other site conditions, and tariff structures. For systems that also will be connected to the grid, establish proper grid interconnection to enable bidirectional energy flow between the battery system and the utility grid. See ASHRAE’s Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide for more details on BESS controls for grid interactivity to reduce GHG emissions (ASHRAE 2023d).

The advanced controls will provide charging and discharging strategies to maximize the value of the battery system. BESS controls may be integrated with BAS to enable seamless communication and coordination with other building systems. When integrating BESS and multiple other systems—such as on-site PV generation, TES, and HVAC equipment—microgrid controllers can manage individual equipment and building systems as a whole to achieve optimal operation for reducing GHG emissions.

### IEEE STD 2030.2.1, Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems This guide provides alternative approaches and practices for design, operation, maintenance, integration, and interoperability, including distributed resources interconnection of stationary or mobile BESS with the electric power system(s) at customer facilities, electricity distribution facilities, or bulk transmission electricity facilities (IEEE 2019).

IEEE Guide for Design, Operation, and Maintenance of Battery Energy Storage Systems, both Stationary and Mobile, and Applications Integrated with Electric Power Systems

STANDARDS

IEEE Standards Coordinating Committee 21 Developed by the IEEE Standards Coordinating Committee 21 on Fuel Cells, Photovoltaics, Dispersed Generation, and Energy Storage IEEE Std 2030.2.1™-2019

## 7.3 EV Charging Systems

The decarbonization of commercial and multifamily residential buildings will include energy and operational conservation measures for electric vehicles (EVs) and charging stations or electric vehicle supply equipment (EVSE). Methodologies for incorporating EVSE into building electrical systems are discussed in the following sections.

The image presents a comprehensive overview of the benefits and opportunities associated with integrating electric vehicles (EVs) into building electrical systems. The infographic is divided into four sections, each highlighting a distinct aspect of this integration.

*   **Section 1: Charging a Bidirectional Vehicle**
    *   This section illustrates the concept of charging a bidirectional vehicle when renewable production exceeds the building's demand.
    *   It emphasizes that charging a bidirectional vehicle when renewable production exceeds the building's demand is an opportunity to store electricity in the vehicle to drive or use as a battery.
*   **Section 2: V2B Saves Money by Reducing Power Consumption**
    *   This section explains how V2B saves money by reducing power consumption in the building.
    *   It highlights that energy can be drawn from the EV when the battery is full.
*   **Section 3: V2G Utility Partnerships**
    *   This section discusses V2G utility partnerships, which can make money by sending energy back onto the grid, regulating loads, and providing energy during hazards.
    *   It notes that a fleet-as-service model can pay for the vehicle and charger over time.

In summary, the infographic effectively communicates the advantages of integrating EVs into building electrical systems, including cost savings, reduced power consumption, and the potential for generating revenue through V2G utility partnerships. By leveraging these benefits, buildings can optimize their energy usage and contribute to a more sustainable future.

Electric vehicles play a role in decarbonization through reducing vehicle emissions. For many 
building decarbonization retrofits, the focus for electric vehicles is bidirectional charging. As the 
name implies, bidirectional EV charging allows EVs to be charged via the building electrical sys-
tem and to discharge their stored energy back to the building (or grid) as needed. In this way, a 
fleet of EVs may operate similar to BESS. Leveraging bidirectional EV charging as a form of 
mobile battery storage is most applicable for campuses, portfolios, or large buildings with a fleet 
of EVs that have sufficient aggregate capacity and are regularly available for use as a form of 
BESS. Electric vehicle-to-grid (V2G) technologies can be incorporated into microgrids to share 
energy loads from bidirectional charging and discharging of electric vehicle batteries among the 
grid, on-site generation, and electric vehicles.

Before installing an EV infrastructure, one must analyze the physical space availability, 
requirements, and existing building electric loads to determine the potential impacts of EV infra-
structure installation. ANSI/ASHRAE/ICC/USGBC/IES Standard 189.1 offers guidance for elec-
trical infrastructure for both EV parking and charging. Initially, perform an analysis on what the 
charging need is at the project location using the expected total demand per day, according to the 
type of vehicle, total number of vehicles, and the demand profile. Calculate the updated load 
impact of the additional equipment and determine whether the existing infrastructure can handle 
the new equipment or if additional work needs to be done to upgrade the infrastructure or with the 
respective utility to increase capacity.

Three main types of charging systems are available on the market today (CSE 2019): 
•
Level 1. Uses a 120V regular wall-connected outlet to charge the EV. It has the slowest 
charging rate, and a typical full charge can take upwards of eight hours, so this charger is a 
good option for use in residential buildings or as a backup charger.
•
Level 2. This is the most common type of charging speed and requires a 208/240V outlet. 
Almost 80% of all charging stations have Level 2 chargers. An hour of charging can provide 
anywhere from 10 to 54 miles (16 to 87 km) of range.
•
Level 3 (DC Fast Chargers). DC fast chargers convert the AC voltage from the grid into 
DC voltage, typically within a wide range. They require a minimum 480V AC circuit and a 
dedicated electrical panel within the building.

Before the installation of any charging equipment, a thorough examination of the building’s 
existing electrical system is necessary. A 2013 EPRI study indicated that 72% of all commercial 
installations of Level 2 chargers required upgrades of the existing electrical panel (EPRI 2014). 
Operational changes of EV charging also will affect the electric load for the building.
Installing other electric-load-reducing EEMs or ERMs, such as LED lighting retrofits, can 
provide sufficient capacity that electrical service upgrades can be avoided to accommodate EV 
charging loads. For smaller installations, a typical breaker box may have room to install one or two 
Level 2 chargers just by upgrading the breakers without the need to upgrade the panel size. Other 
strategies that may help avoid a panel upgrade include adaptive charging and rotational charging. 
Adaptive charging involves managing the power output across a series of chargers so that all con-
nected vehicles obtain a charge, whereas a rotational charger rotates power supply between multi-
ple connected chargers so that the EVs take turns charging. A case study in San Diego indicated 
that a multifamily apartment building was able to support 60 Level 2 chargers on infrastructure 
meant for 15 using the above strategies.

### CASE STUDY: STAR Transit, Texas 
The STAR Transit case study includes a bus transportation service in Texas in the process of electrifying 
its bus fleet. Available funding is being applied to the installation of a PV system. The case study demon-
strates the benefit and importance of adding battery storage to best harness the PV generation for fleet 
charging.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## 7.4 Grid-Interactive Systems 
Grid-interactive systems can 
range from a single distributed 
energy resource (DER) connected at 
a local load to complicated systems 
with multiple DERs serving a large 
campus. The basic requirement of 
grid-interactive systems is to incor-
porate grid signals into the control 
of building loads, generation, or 
storage systems, while maintaining 
building services and occupant com-
fort. Grid signals include time-vary-
ing carbon emission factors, demand 
response calls, and dynamic utility 
rates. Incorporating data from these 
signals into the design phase of ret-
rofit projects will help identify con-
trol strategies that can reduce 
emissions and costs and ensure that 
equipment and system selections are 
able to achieve the communication 
and connectivity required for grid-
interactivity. Co-optimizing control 
strategies to minimize cost and carbon is recommended, as these signals are often, but not always, 
correlated. Grid-interactive systems can have a wide array of stakeholders, ranging from building 
owners, building tenants, facility managers, and third-party DER owners or operators to utility 
providers. Coordination across these stakeholders is critical to ensure that grid-interactive opera-
tion is safe, reliable, and comfortable, while reducing emissions and costs. See ASHRAE’s Grid-
Interactive Buildings for Decarbonization: Design and Operation Resource Guide (ASHRAE 
2023h) for details on grid-interactive design for different building systems, ranging from stand-
alone devices to integrated systems with central controllers.

### Distributed Generation and Energy Storage 
Sizing Tools Several software tools and methods exist for optimizing the sizing and other 
trade-offs between various distributed generation and energy storage sys-
tems. These tools consider utility tariffs, relative costs, and coordinated dis-
patch across these resources to optimize system selections, sizes, and 
configurations. Paid tools are available to support these design decisions. 
Free tools developed by DOE National Laboratories include:
• Renewable Energy Integration and Optimization Tool 
(REopt). Developed and used by NREL to optimize energy systems 
for buildings, campuses, communities, microgrids, etc. Find the tool at 
https://reopt.nrel.gov/ (NREL 2023d).
• Distributed Energy Resources Customer Adoption Model 
(DER-CAM). Developed and used by Lawrence Berkeley National Lab-
oratory as a powerful and comprehensive decision support tool that pri-
marily serves the purpose of finding optimal distributed energy resource 
(DER) investments in the context of either buildings or multi-energy 
microgrids. Find the model at https://gridintegration.lbl.gov/der-cam 
(LBNL 2023).

## 7.5 Thermal Energy Storage Systems 
Thermal energy storage (TES) systems can store excess thermal energy generated by HVAC 
equipment and distributed renewable sources, such as solar thermal systems or waste heat recov-
ery systems. This stored energy can be used later for space heating/cooling or water heating, 
allowing for load shifting and reducing the need for other heating or cooling equipment during 
peak demand periods. TES provide flexibility in meeting the heating and cooling demands of 
buildings, allowing for energy recovery and supplemental thermal capacity for HVAC systems.
Many traditional energy efficiency projects pursued the elimination of simultaneous heating 
and cooling, or thermal overlap, as periods of wasted energy. However, this mindset changes when 
applying TES to decarbonization retrofit projects. The heat recovery potential for TES, combined 
with heat recovery chillers and the profile of grid emission factors, may make periods of thermal 
overlap desirable. During different seasons or times of day, when heating and cooling loads are not 
balanced, increasing cooling loads with adjustments to HVAC control strategies (see Section 6.2 in 
Chapter 6) during periods of low GHG emissions can also increase the heat generated for recovery 
with the TES to meet future heating loads.

### Thermal Energy Storage: Systems and Applications, Third Edition

Thermal Energy Storage: Systems and Applications provides engineers with up-to-date information on methods, models, and approaches in TES systems and their applications in thermal management and elsewhere. The third edition contains detailed coverage of integrated systems with energy storage options, environmental impact and sustainability, design, analysis, assessment criteria, advanced tools in exergy and extended exergy, and more. New and expanded chapters address topics such as renewable energy systems in which thermal energy storage is essential; sensible and latent TES systems; and numerical modeling, simulation, and analysis of TES systems (Dinçer and Rosen 2021).

## Figure: Thermal Energy Storage Systems and Applications

### Data Representation

- **Number of Chapters:** 8
- Metric: Number of chapters
- Chart Type: Bar chart

### Chart Generation Hint

To recreate:

- X-axis: Chapter titles
- Y-axis: Number of chapters
- **Key Data Points:**
  - Renewable Energy Systems: 2 chapters
  - Sensible and Latent TES Systems: 2 chapters
  - Numerical Modeling, Simulation, and Analysis of TES Systems: 2 chapters
  - Other Topics: 2 chapters

### 7.5.1 Sensible Heat Storage (SHS)

Sensible heat storage (SHS) involves storing thermal energy in a solid or liquid medium, such as water or rocks. Energy transfer is more efficient in liquids than solids, though the former often can experience greater losses. Examples of solid storage substances include crushed rocks and firebricks, while examples of liquid storage substances include water, oil, and molten salt. Water storage systems are more common.

Heating Hot-Water Storage Heating hot-water storage can play a significant role in existing building decarbonization. Heating hot-water system loads are often less than cooling loads, and these systems typically have a larger temperature differential. As a result, TES hot-water storage tanks can be much smaller compared to chilled-water storage tanks. This can make hot-water storage easier to accommodate within existing buildings and a very good option to combine with HVAC systems.

Hot-water TES systems typically operate in ranges between 130°F and 160°F (54.4°C and 71.1°C) and can be paired with a variety of heating sources, whether existing boilers, heat pump systems, or heat recovery chillers. These all represent opportunities for different strategies of heat recovery with TES.

Peak Shaving Hot-water TES can be used to shave or level the heating load met by heat pumps or even existing boilers. The heating system operates with a relatively constant heat output that is less than the peak building heating load and greater than the minimum heating load. The TES system recovers excess heat produced during periods of lower heating load and discharges it during the peak heating load period (see Figure 7.5). TES effectively increases the capacity of the heating system. This can be a key strategy for existing building decarbonization retrofits.

Including a hot-water TES system allows heat pump equipment to be sized to meet a reduced heating load. Reducing heat pump size can be important when space constraints on rooftops or in mechanical rooms restrict equipment sizes. For rooftop equipment where structural loads are a concern, reducing heat pump size and weight can avoid the need for structural upgrades to the building roof.

Simultaneous Heating and Cooling Hot-water TES can be used with heat recovery chillers to capture heat during cooling. This strategy is particularly effective in buildings with significant temperature variations throughout the day or seasonal variations in heating and cooling needs. For example, during shoulder seasons or in climates with large diurnal swings, there will be morning heating and afternoon cooling. Hot-water TES captures heat generated by the heat recovery chiller during afternoon cooling periods for use during morning heating.

Depending on the size of the heating and cooling loads, the TES may fully meet the heating load or may add capacity to and optimize the use of HVAC systems and reduce the GHG emissions for meeting a building’s heating and cooling needs.

Hot-water TES tank sizing in these scenarios is based on an hourly heating load analysis. The tank size must balance available space for the tank, a potential reduction in heat pump size or number of heat pumps, and the difference in both capital expense and operating expense for the TES compared to meeting the load with a heat pump or other HVAC equipment. Figure 7.6 provides an example of a small hot-water TES tank included in a mechanical room design with ASHP and electrical equipment.

## Figure: Thermal Storage Capacity of a Building Over 24 Hours

The thermal storage capacity of a building varies significantly depending on the time of day and the primary heating source used, with the capacity being highest during the morning and late afternoon hours when using stored heat or charging heat storage.

### 7.6.1 Chilled-Water Storage

Chilled-water storage systems can be used for peak shaving or peak shifting with heat pumps and chillers by storing water at the required chilled-water set point (generally between 40°F and 45°F [4.4°C and 7.2°C]). Because chilled water requires less lift from the chiller, a chilled-water storage tank can be more efficient than an ice storage system but is commonly much larger (typically about eight times larger).

Similar to hot-water storage, chilled-water storage systems can be used for peak shifting and peak shaving of cooling loads. These strategies should be evaluated based on grid emission factors and for pairing with on-site clean energy production combined with electrical energy storage, such as BESS.

### ASHRAE Design Guide for Cool Thermal Storage, Second Edition

## Figure: Chilled-Water Storage Systems

Chilled-water storage systems can be used for peak shifting and peak shaving of cooling loads, evaluated based on grid emission factors and paired with on-site clean energy production combined with electrical energy storage.

### Data Representation

- **Peak Shifting and Peak Shaving**: 8 times larger
- Metric: Chilled-water storage systems
- Chart Type: Bar chart

### Chart Generation Hint

To recreate:

- **X-axis**: Categories (e.g., Peak Shifting, Peak Shaving)
- **Y-axis**: Values (e.g., 8 times larger)
- **Key Data Points**:
  - Peak Shifting: 8 times larger
  - Peak Shaving: 8 times larger

### 7.7.1 Mechanical Room Layout

The mechanical room layout is depicted in a diagram, showcasing the spatial arrangement of various components.

### Data Representation

*   **Electrical Service/Transformers**: 2 units
*   **ASHR**: 4 units
*   **TES-HW**: 1 unit
*   **Screen Wall**: 1 unit
*   **Clearance for appropriate sound levels**: 1 unit

### Chart Generation Hint

To recreate the figure, follow these steps:

*   **X-axis**: Categories (Electrical Service/Transformers, ASHR, TES-HW, Screen Wall, Clearance for appropriate sound levels)
*   **Y-axis**: Values (not explicitly stated)
*   **Key Data Points**:
    *   Electrical Service/Transformers: 2 units
    *   ASHR: 4 units
    *   TES-HW: 1 unit
    *   Screen Wall: 1 unit
    *   Clearance for appropriate sound levels: 1 unit

# Chapter 7
Decarbonization Strategies and Technologies: Distributed Generation and Energy Storage

## 7.5 Thermal Energy Storage (TES) Technologies

### 7.5.1 Introduction

Thermal energy storage (TES) technologies are used to store thermal energy for later use. TES systems can be used to store energy in the form of sensible heat, latent heat, or a combination of both.

### 7.5.2 Latent Heat Storage (LHS)

Latent heat storage (LHS) systems use phase-change materials to store and release thermal energy during melting or solidification. Change in phase typically occurs at a constant temperature and is usually associated with a significantly greater energy transfer than sensible heat transfer.

| Thermal Storage Medium | Typical Temperature Range | Density | Specific Heat | Relative Cost | Key Characteristics |
| --- | --- | --- | --- | --- | --- |
| Ice | 32°F (0°C) | 57.2 lb/ft3 | 0.5 Btu/lb°F | Moderate | Compact, phase change provides high capacity, requires careful controls |
| Molten Salts | ~1200°F (~648.9°C) | 71–83 lb/ft3 | 0.5–1.0 Btu/lb°F | High | Very high-temperature operation, corrosion concerns |
| Variable | 25–100 lb/ft3 | 10–150 Btu/lb | High | High latent heat capacity in small volumes, limited temperature range |

### 7.5.3 Thermochemical Heat Storage

Thermochemical heat storage uses chemical reactions to store and release heat energy. It can be beneficial in scenarios where there is a need for long-duration heat storage because it depends on chemical reactions rather than retaining thermal energy in a medium such as water.

### 7.5.4 TES Integration with District Heating and Cooling (DHC) Systems

Thermal energy storage (TES) systems can be integrated with district heating and cooling (DHC) systems to provide a more efficient and effective way to store and distribute thermal energy.

### CASE STUDY: 345 Hudson, New York

The 345 Hudson case study demonstrates a condenser water TES system that serves WSHPs at each floor of the building. The thermal network provides high-temperature cooling water for radiant chilled beams and low-temperature heating water for perimeter radiators. An ASHP provides heating to the thermal network.

Building-Mass Thermal Storage

Where an existing building has a large thermal mass, such as concrete walls or masonry, building-mass thermal storage may be explored to take advantage of the existing building structure. Building thermal storage is the usage of building mass (i.e., the structure and furnishings) as thermal storage materials. This strategy is only applicable to certain existing buildings and would not be a retrofit strategy. Hourly analysis of building heating and cooling loads will be required to understand whether the building thermal mass can store sufficient energy to appreciably serve cooling or heating loads.

During summertime, the HVAC equipment can be used to overcool or precool the building during nighttime when it is typically unoccupied. This helps save cooling costs during the daytime when the building is occupied. Depending on the weather, precooling can also be done by increasing the ventilation rate when the temperature at night is much lower than the indoor temperature, in a process called night flush ventilation. Conversely, in cold climates, high-thermal-mass materials can absorb solar energy during the day, which can then help reduce heating costs as the outdoor temperature begins to fall during the evening. An important factor to consider when using building mass as a thermal storage material is the effect on human comfort. Precooling a building or storing additional heat in the building mass may be undesirable from a comfort perspective due to the slow nature of heat transfer.

Thermally Activated Building Systems

Thermally activated building systems (TABS) are a combination of hydronic heating/cooling and thermal mass. Hydronic pipework is embedded within materials with high thermal mass and used to charge the material with heat or cold to regulate indoor air temperature. The heavy thermal mass required for many TABS makes them impractical for retrofit projects unless a complete renovation is being performed.

RP-1719

ASHRAE Design Guide
Cool Thermal Storage
for Jason Glazer, PE, BEMP Second Edition 130

The ASHRAE Journal article “Solving the Large Building All-Electric Heating Problem” provides an excellent reference (Gill 2021).

ASHRAE’s Design Guide for Cool Thermal Storage is a resource for chilled-water TES design (Glazer 2019).

Ice Storage

The most common LHS material is ice. Ice is a relatively cheap and compact material that changes phase at 32°F (0°C), which makes it easy to use in buildings. Different configurations of ice storage systems exist, the most popular of which can be found in the ASHRAE Handbook—HVAC Systems and Equipment. These include ice-on-coil internal melt, ice-on-coil external melt, encapsulated ice storage, and ice harvesters (ASHRAE 2020b).

Ice TES systems require smaller tank sizes than chilled-water TES tanks, which can make them an attractive option for cooling TES when space is limited. While the tank sizes are smaller, ice storage systems typically operate with a glycol loop and heat exchanger to serve building loads. These add complexity for system design and maintenance. The maintenance cost and ease of adoption for building operations and maintenance staff are factors when evaluating ice storage TES versus chilled-water TES as a decarbonization strategy.

TES systems also find good applications in district heating and cooling systems, where 
chilled-water TES or hot-water TES tanks can be adjoined to central plants serving multiple build-
ings. The application of chilled-water and hot-water TES for district heating and cooling plants is 
similar to individual building systems. The TES systems are of greater scale but still serve to pro-
vide peak shaving and heat recovery capabilities to district plants. The district scale for these inte-
grated systems presents opportunities for other solutions for TES, due in part to the expanded 
opportunity for heat recovery. When multiple buildings are connected, heat recovery may take 
place within individual buildings and between the buildings and the district loop.

Ambient Loop Systems Ambient loop systems operate with loop temperatures around 70°F (21.1°C), much like the 
condenser water TES system discussed in Section 7.5.1. These systems interconnect multiple 
buildings and act as a heat sink or source for each building, depending on its heating or cooling 
needs. Ambient loop systems leverage WSHPs and heat recovery chillers within individual build-
ings that are connected to the loop. Ambient loop systems are most effective when serving multi-
ple building types with different heating and cooling load profiles to maximize the opportunity for 
heat recovery.

Campus applications are likely a prime candidate for ambient loop systems due to their wide 
variety of building types. A significant opportunity for district heat recovery exists with data cen-
ters. Data centers generate heat year-round and can serve as a significant source for an ambient 
loop when the majority of connected buildings require heating. Municipal wastewater treatment 
plants also present a year-round heat source that may provide heat for an ambient loop.

Ambient loop systems can also have multiple heat sources, including heat recovery from con-
nected buildings or heat input from district heating plants, solar thermal systems, or ground-source 
loops. Where ground-source loops are likely to be prohibitive in land area and cost for many indi-
vidual building applications, they can be more cost-effective when supplying heating and cooling 
to multiple buildings. For district systems serving multiple building types with different heating 
and cooling load profiles, there can be an increased flexibility to balance heating and cooling 
loads, which is important when using ground-source loops. At district scales, longer term ground 
source TES may also be economical. Underground aquifer storage offers a seasonal TES system 
that can store heating or cooling energy for two to three months.

### CASE STUDY: North Oak Development, Canada

The North Oak Development in Oakville, Ontario, includes multiple buildings connected to a ground-
source ambient loop system. The system allows for energy recovery from each building to the loop and 
between buildings.

# Chapter 8
Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

Domestic hot-water (DHW) heating is responsible for 32% of the total energy consumption in multi-
family buildings (Houssainy et al. 2022) and can be a significant source of energy consumption in com-
mercial buildings as well. Electrification of DHW systems is another key step in building 
decarbonization retrofits. Similar to HVAC electrification, retrofitting DHW systems with electric heat 
sources includes several challenges, including water supply temperatures, electrical capacity, cold air 
exhaust, and space and ventilation requirements. DHW retrofits should first take advantage of opportuni-
ties to reduce heating loads through decreased DHW use and energy recovery before pursuing electrifi-
cation options. DHW retrofits also may include decisions regarding system configurations, such as 
centralized or decentralized systems.

The process for decarbonizing existing DHW systems parallels the decarbonization process previ-
ously identified in Section 3.4 in Chapter 3, particularly with respect to evaluating the existing system, 
reducing loads as much as feasible, and rightsizing replacement systems. The content presented in this 
chapter provides additional contexts specific to DHW systems.

## 8.1 Evaluating Existing Conditions

It is important to understand the existing DHW configuration and conditions to identify constraints 
and opportunities for electrifying DHW systems. Unlike new systems, DHW systems in existing build-
ings often have unique configurations that limit retrofit options. Conversely, the retrofit of DHW heating 
often provides an opportunity to correct existing operational challenges.

A water audit, modified to focus on DHW systems, is a great first step to better understand the exist-
ing DHW systems. This section includes considerations that should be addressed as part of the initial 
system assessment.

### 8.1.1 System Configuration and Condition

Completing a survey of the existing DHW system is a first step to better understanding the system 
and potential constraints and opportunities that will drive the design process.

The configuration of the existing DHW system will drive design considerations for the retrofit. The 
first step is determining which fuel source the existing system uses. Possible DHW fuel sources include: 
• Natural gas
• Electricity
• Steam
• District energy

The next key step is determining whether the existing configuration has centralized DHW gen-
eration or distributed DHW generation. Centralized versus distributed systems will influence the 
piping configuration, space to accommodate new DHW heating sources, and possibly location of 
electrical infrastructure. As discussed in Section 4.1 in Chapter 4, these can represent constraints 
for retrofit design and equipment capacity. During the evaluation, confirm space availability and 
access routes for moving equipment. Often, nearby storage space can be utilized, with approval of 
the owner and operations staff.

In multifamily and multi-story commercial buildings, recirculating systems are common, mak-
ing it important to understand the configuration of temperature maintenance and operating pres-
sures for the existing system. Most commonly available equipment is only rated for 150 psig (1034 
kPa), which may limit equipment placement options for high-rise applications. Common consider-
ations for these systems: 
• How are recirculation systems controlled for temperature maintenance?
• Do current temperature set points comply with code and hygiene requirements?
• Does the existing recirculation system properly consider different pressure zones within the 
building?

Some more basic information to gather relates to the condition of the existing DHW-generat-
ing equipment. Confirm the age of the equipment and determine whether capital plans include 
replacing DHW equipment within the project window. If equipment is planned for replacement, 
assess whether the equipment and systems are in sufficient condition to remain in operation 
through project phasing when planned for replacement. Existing systems also may serve as backup 
or peaking systems, so determining whether they are in suitable condition to remain in operation is 
important for retrofit design.

Similarly, confirm the materials and the condition of existing distribution systems. This 
includes presence of known or suspected leaks, insulation of piping to minimize heat loss, and any 
planned upgrades or replacements. Understanding the age and condition of equipment can identify 
opportunities to leverage existing budgets as part of decarbonization projects. For example, for 
low-water-use buildings such as office towers, it may be more advantageous to convert a central 
system to distributed systems rather than spend capital on replacing existing risers.

A final step in surveying the existing system is documenting the fixture types, usage types, and 
fixture flow rates. In multifamily and office buildings, these are often typical domestic fixtures 
such as faucets and showers, and laundry facilities for multifamily. In other commercial buildings, 
process loads may represent significant hot-water end uses and data should be collected to deter-
mine the operating load profiles. Understanding usage types and existing flow rates is useful for 
determining potential low-flow retrofit potential to reduce DHW system loads.

### 8.1.2 DHW Load Profile

Metering is the best source of data for developing DHW load profiles. It is critical that data 
collection be performed after DHW load-reduction measures, such as low-flow fixture retrofits, 
are implemented to accurately reflect the new peak DHW load. Sub-metering of DHW with a tem-
porary or permanent flow meter is recommended to gather this information. Ideally, three months 
of metered data should be obtained (but no less than one month). Care should be taken in deter-
mining the most suitable location for water meter placement. Often, the best location is at the 
domestic cold-water makeup to DHW systems, upstream of recirculation systems to avoid false 
readings from the DHW recirculation system. Metering on distributed DHW systems can be diffi-
cult where many smaller systems are installed. If metering is not feasible for these systems, it may 
be useful to meter a few representative systems and use corresponding domestic cold-water meter-
ing along with modeling fixture use to estimate DHW use profiles.

# Chapter 8
Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

## 8.2 Load Reduction and Rightsizing

