A shortcoming of traditional DHW sizing methodologies is that they are based on outdated 
assumptions on fixture flow rates and usage patterns, which commonly results in oversizing in 
new construction projects. Conversely, existing building retrofits provide an opportunity to right-
size replacement systems based on actual peak demands and daily load profiles. Efforts are being 
made by ASHRAE and other agencies, including the International Association of Plumbing and 
Mechanical Officials (IAPMO) and the American Society of Plumbing Engineers (ASPE), to 
develop sizing methodology and typical usage data that better reflect actual use patterns in differ-
ent building types. This methodology is reflected in the Uniform Plumbing Code (UPC) 
Appendix M—Peak Water Demand Calculator. Existing buildings have the benefit of actual usage 
history; this can be leveraged to rightsize replacement systems to better meet the system usage pat-
terns without unnecessary oversizing.

Oversizing electrified DHW sys-
tems, particularly HPWHs, results 
not only in performance issues, such 
as short cycling and reduced equip-
ment 
life, 
but 
also 
needlessly 
increases project costs. Because of 
these factors, trend data collection of 
DHW use profiles per Section 8.1.2 
is critical to inform sizing decisions. 
The DHW peak and recovery periods 
are key factors in determining the 
design of a HPWH system. Data col-
lection for DHW sizing and design 
should take place after implementing 
DHW high-efficiency fixtures and 
heat recovery measures.

As part of rightsizing, load-
reduction strategies should always be 
considered as part of a DHW electrification project. Load-reduction strategies are typically low-
cost and high-impact interventions that can reduce DHW electrification costs, often avoiding 
unnecessary electrical service upgrades.

DHW thermal loads comprise three main areas of thermal energy use (or loss): 

* Hot-water use at fixtures (useful energy)
* Recirculation heat losses due to distribution systems and piping heat loss (parasitic loss)
* Standby losses due to heat loss associated with storing hot water (parasitic loss)

## 8.2.1 Low-Flow Fixture Retrofit

DHW retrofits in existing buildings should start with reducing the load through efficiency and 
technological improvements before considering heat pump water heaters (HPWH) or electric 
resistance DHW systems. Retrofit domestic fixtures with high-efficiency (low-flow) nozzles, aera-
tors, and showerheads. User education and buy-in is very important to the success of a low-flow 
fixture conversion, particularly in facilities with large shower loads, such as recreation centers. It 
may be necessary to implement a pilot project first to determine the scale of flow rate reduction 
that occupants are willing to tolerate. Educating users about the reasons behind flow rate reduc-
tions often assists with buy-in for the project.

Low-flow fixture retrofits should be completed prior to electrification of the DHW system. 
This ensures that occupants are used to the flow reductions and any unacceptable operations are 
remedied before proceeding with DHW electrification. This also allows time to meter actual DHW 
use to generate load profiles to inform sizing of new DHW generation systems.

### CASE STUDY: Kitsilano Pool, Canada

The Kitsilano Pool reduced its DHW load by 40% by implementing low-flow showerheads prior to 
completing a central DHW retrofit. The central DHW system was retrofitted with a CO2 ASHP and 
250-gallon tanks to meet the full DHW load.

## 8.2.2 Distribution and Storage Losses

Distribution losses, including losses from DHW heating equipment and recirculation system losses, 
can account for up to two-thirds of heating needs for multiuse residential buildings. Uninsulated domes-
tic hot-water piping, particularly with recirculation systems, can be a major source of load. Based on a 
visual inspection of insulation deficiencies, provide piping and storage tank insulation in accordance 
with ASHRAE/IES Standard 90.1 or local energy codes. Additionally, recirculation systems often run 
continuously, increasing distribution losses. Consider implementing control strategies to reduce distri-
bution losses (see Section 8.4.1).

## 8.2.3 Passive Heat Recovery (Drain-Line Heat Recovery)

Passive forms of DHW heat recovery can con-
tribute to reducing DHW loads. Drain-water 
heat recovery (DWHR) passively recovers 
heat from wastewater sources such as shower 
drains or laundry water. DWHR systems cap-
ture heat from the outgoing hot drain water 
and transfer it to the incoming cold water, pre-
heating it before it enters the DHW water 
heaters and/or the entering cold water line to 
the shower/fixture. Both horizontal and verti-
cal DWHR options are available. Implemen-
tation of this type of heat recovery is highly 
dependent on the system configuration and is 
typically more cost-effective when imple-
mented in areas of high DHW use.

## 8.2.4 Rightsizing

Rightsizing involves sizing the DHW system to meet the actual peak demands and daily load profiles 
of the building. This can be done by analyzing the building's energy usage patterns and identifying 
areas where energy can be saved. Rightsizing can be achieved through various means, including:

* Installing high-efficiency DHW equipment
* Implementing load-reduction strategies
* Optimizing system design and operation

By rightsizing the DHW system, building owners and operators can reduce energy consumption, 
lower costs, and improve the overall efficiency of the system.

### 8.2.4.1 Load Reduction Strategies

Load reduction strategies are interventions that can reduce the energy consumption of the DHW 
system. These strategies can include:

* Installing low-flow fixtures
* Implementing recirculation system controls
* Optimizing system design and operation

Load reduction strategies can be implemented at various stages of the DHW system, including:

* Design phase
* Installation phase
* Operation phase

By implementing load reduction strategies, building owners and operators can reduce energy 
consumption, lower costs, and improve the overall efficiency of the system.

### 8.2.4.2 System Design and Operation

System design and operation play a critical role in determining the energy efficiency of the DHW 
system. Building owners and operators can optimize system design and operation by:

* Installing high-efficiency DHW equipment
* Implementing load-reduction strategies
* Optimizing system controls and schedules

By optimizing system design and operation, building owners and operators can reduce energy 
consumption, lower costs, and improve the overall efficiency of the system.

### 8.2.4.3 Energy Efficiency Measures

Energy efficiency measures can be implemented to reduce energy consumption and lower costs. 
These measures can include:

* Installing high-efficiency DHW equipment
* Implementing load-reduction strategies
* Optimizing system design and operation

Energy efficiency measures can be implemented at various stages of the DHW system, including:

* Design phase
* Installation phase
* Operation phase

By implementing energy efficiency measures, building owners and operators can reduce energy 
consumption, lower costs, and improve the overall efficiency of the system.

### 8.2.4.4 Cost Savings

Implementing load reduction strategies and energy efficiency measures can result in significant cost 
savings. Building owners and operators can reduce energy consumption, lower costs, and improve the 
overall efficiency of the system by:

* Installing high-efficiency DHW equipment
* Implementing load-reduction strategies
* Optimizing system design and operation

By implementing these measures, building owners and operators can achieve significant cost savings 
and improve the overall efficiency of the system.

### 8.2.4.5 Case Studies

Case studies have shown that implementing load reduction strategies and energy efficiency measures 
can result in significant cost savings and improved energy efficiency. Building owners and operators 
can learn from these case studies and implement similar measures to reduce energy consumption, 
lower costs, and improve the overall efficiency of the system.

### 8.2.4.6 Conclusion

Rightsizing the DHW system involves sizing the system to meet the actual peak demands and daily 
load profiles of the building. This can be achieved through various means, including installing high-
efficiency DHW equipment, implementing load-reduction strategies, and optimizing system design 
and operation. By rightsizing the DHW system, building owners and operators can reduce energy 
consumption, lower costs, and improve the overall efficiency of the system.

### 8.2.4.7 References

ASHRAE. (2022). Advanced Energy Design Guide for Multifamily Buildings. 

Green, J., & Heller, A. (2022). Domestic Hot Water Distribution Heat Loss. 

Buchberger, S. G., et al. (2017). Peak Water Demand Study. 

IAPMO. (2023). Uniform Plumbing Code (UPC) Appendix M—Peak Water Demand Calculator.

# Chapter 8
Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

## 8.2 Sizing Methodology for Storage-Based Systems

Storage-based systems utilize a combination of stored DHW and heating capacity to meet DHW demands. Consequently, there is a system trade-off between storage volume and heating capacity that should be considered. Larger storage volumes require space and add weight but allow for small heat-generating equipment, reducing electrical peak load and equipment footprint and costs. When grid interactivity is considered, even larger volumes are often viable to allow further flexibility in heating operation to align with periods of reduced grid emissions or demand charges.

These sizing considerations are true regardless of the heating source but become particularly important for central HPWHs due to their increased cost per unit capacity compared to alternative forms of heating. Storage is typically less expensive than heat pumps. Sizing systems using larger storage can save first costs on implementation and improve heat pump longevity by reducing short cycling. The appropriate balance between storage volume and heating capacity is specific to each project and is a function of:

• DHW use profile (peaks, variability, specific end uses)
• Electrical capacity limitations
• Grid emission profile
• Available space for DHW equipment

Building Decarbonization Retrofits for Commercial and Multifamily Buildings Sizing storage-based systems is best accomplished utilizing design daily load profiles and the cumulative volume vs. time interval method outlined in the 2023 ASHRAE Handbook—HVAC Applications (Chapter 51) or software such as Ecosizer. Ecosizer is an online tool available to the public, created specifically for sizing central HPWH systems. The tool has default load profiles tailored for multi-unit residential buildings, with the flexibility to adjust the DHW load profiles to match project-specific conditions.

### 8.2.5 Sizing Methodology for Storage-Based Systems

The 2023 edition of the ASHRAE Handbook—HVAC Applications provides load shapes for a variety of occupancy types, which can be adjusted (normalized) in relation to the actual peak demand (see Chapter 51). Nonetheless, the most reliable data for sizing comes from specific demand profiles for the site, which are obtained through metering of actual domestic hot-water use profiles.

### Ecosizer Tool

Ecosizer is a useful free tool that is available to size central water heating systems for commercial and multifamily buildings that rely on HPWHs. It allows the user to input climate data, DHW demand data, and HPWH operating temperatures to help determine an appropriate size for the HPWH (Ecosizer n.d.).

### 8.2.6 Sizing Methodology for Point-of-Use Systems

Point-of-use systems have little to no volume to assist with meeting DHW loads. The heating capacity must be sized to meet the anticipated peak DHW load at the associated fixtures. Heating capacity should be based on the expected peak flow rate and the temperature differential between the desired usage temperature at the fixture and the incoming cold water temperature.

### 8.2.7 Sizing Considerations for Grid-Demand Response

For emissions reduction and/or demand cost reduction, grid-demand response should be considered when deciding on and sizing DHW systems. Storage-based systems provide flexibility to accommodate demand response with minimal impact on the end user. Conversely, instantaneous and point-of-use systems have limited flexibility when users need hot water.

## 8.3 Distributed vs. Central Systems

DHW systems may be centralized, with a single DHW system serving the entire building, or may be distributed, with individual hot-water heaters serving each tenant or floor. The configuration of the existing system can be a driving factor in the design of retrofit systems.

### 8.3.1 Distributed DHW Systems

Distributed DHW systems involve multiple smaller water heaters, each serving individual dwelling units or commercial spaces. These heaters are typically located closer to the points of use, such as within or near each dwelling unit or space.

### 8.3.2 Central DHW Systems

Central DHW systems involve a single, larger water heating system that serves multiple dwelling units or commercial spaces within a building.

### Table 8.1 Accommodating Design Considerations: Distributed vs. Central Systems

| Factor | Distributed System | Central System |
| --- | --- | --- |
| High DHW consumption | Low | High |
| Low DHW consumption | High | Low |
| Variable DHW consumption | High | Low |
| Configuration of existing DHW system | Neutral | Neutral |
| Age and condition of existing DHW distribution infrastructure | High | Low |
| Space availability for DHW equipment | Low | High |
| Retrofit phasing | High | Low |
| System losses | High | Low |
| Occupant sensitivity to noise levels | Low | High |
| Access to ventilation for HPWHs | Low | High |
| Desired metering configuration (owner vs. tenant) | High | Low |
| Ability to leverage DHW storage for demand/emissions management | Low | High |

# Chapter 8
Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

### 8.3.3 Application Considerations

DHW electrification retrofits often provide an opportunity to enhance the current distribution 
configuration or pivot and completely change the DHW distribution system to better serve the 
needs of the building. The decision to modify the existing distribution system includes a large 
number of factors, identified at the beginning of this section. The following are some specific con-
siderations that may drive the decision-making process.

Analyzing the actual DHW load profile can be useful in determining whether making a change 
to the distribution systems is warranted. Systems with low peak or frequency of use tend to favor 
distributed systems to reduce standby and distribution losses. On the other hand, systems that 
experience high peaks tend to benefit from storage-based systems because DHW storage can lower 
HPWH capacity.

Understanding the condition of the existing DHW piping systems can identify opportunities to 
make cost-effective changes to the current configuration. For example, capital maintenance bud-
gets set aside for DHW and recirculation riser replacement in an office tower may be better spent 
by converting a central system to a distributed system, eliminating the need for expensive riser 
replacement and effectively eliminating distribution losses.

When considering a change to the distribution scheme, the existing electrical capacity must be 
understood very early in the process to avoid later issues in design. For example, the decision to 
convert from a central system to point-of-use water heaters may trigger widespread panel or feeder 
upgrades that can make an otherwise cost-effective retrofit option impractical.

Unique end uses, such as process loads that require high-use and/or high-temperature DHW, 
are often best served by a dedicated storage-based DHW system.

## 8.4 Recirculation Systems

Recirculation systems are commonly used in commercial and multifamily buildings to reduce 
wait times for domestic hot water, and the 2021 International Plumbing Code requires some form 
of hot-water temperature maintenance for distribution systems with developed piping lengths of 
more than 50 ft (15.2 m) (ICC 2021). Recirculation systems are designed to maintain hot water at 
the tap, ensuring quick and convenient access to hot water without waiting for it to reach the 
desired temperature, reducing water usage. However, these systems often account for a large pro-
portion of DHW energy use due to thermal losses.

### 8.4.1 Reducing Recirculation Energy Losses

Uncontrolled DHW recirculation system energy losses can account for up to half of DHW energy 
requirements in commercial and multifamily buildings (Dentz et al. 2016), particularly for low-demand, 
low-use central systems. As such, it is important to implement measures to reduce losses associated 
with recirculation wherever possible. Interventions to minimize losses typically involve adding piping 
insulation and making control modifications to the recirculation pump operation. Often, existing build-
ings run recirculation systems constantly, which substantially increases energy losses. Prior studies 
from NREL (Dentz et al. 2016) and the California Statewide Codes and Standards Enhancement 
(CASE) program (Goyal et al. 2022) offer multiple DHW recirculation control strategies to reduce 
recirculation energy.

When deciding to implement control changes to recirculation, it is important to consider the appli-
cation and ensure that modifications do not result in increased risk of exposure to legionella. This is of 
particular concern for health-care and extended-care applications that serve occupants with weakened 
or compromised immune systems. A summary of recirculation control strategies is provided below:

• Scheduled Control. This form of control utilizes the BAS or stand-alone time clocks to dis-
able recirculation pump operation during periods when the building is unoccupied. This 
form of control is a mandatory requirement in ASHRAE/IES Standard 90.1.
• Temperature Control. This method of pump control utilizes a temperature sensor in the 
recirculation line. The pump is staged on and off to maintain the recirculation temperature at 
a set point. 
• Demand Control Operation. A flow meter or switch in the domestic cold water makeup 
piping is used to determine when there is a demand for hot water. Upon detection of flow, 
the recirculation pump is enabled. This method of flow control is commonly implemented 
in combination with temperature control.
• Temperature Modulation Control. This form of control can be used with or without other 
pump-control strategies. Rather than directly controlling the recirculation pump, this control 
strategy resets the temperature set point based on occupancy patterns. The temperature set 
point is reset down during expected periods of low use. Prior to anticipated periods of high 
use, the temperature set point is reset up. This saves energy by reducing the mean tempera-
ture difference between the piping and the ambient air. Concerns for legionella growth must 
be considered as part of implementing any temperature reset strategy.
• Machine-Learning-Based System. Although they are not yet ubiquitous, it is expected that 
learning-based algorithms will become common in the future, incorporating and improving 
on the control strategies mentioned above.

### 8.4.2 Direct-Return Systems

Gas-fired and electric resistance DHW systems are almost always designed with the recircula-
tion DHW piped to the primary DHW storage where it is reheated. This piping configuration is 
simple and uses the DHW stored in the tank, and associated heating source, to offset heating losses 
in the distribution system. While this configuration works well for gas-fired and electric resistance 
DHW systems, it creates issues for single-pass heat pumps (see Section 8.5), which require a low 
inlet water temperature to maintain capacity and efficiency. Multi-pass HPWHs do not have the 
same requirement for low inlet water temperature and generally can be plumbed like conventional 
DHW systems with direct return of the recirculation system. However, care must be taken to avoid 
short cycling of heat pumps during low load conditions.

### 8.4.3 Recirculation System Considerations for Central Single-Pass HPWHs

Two piping and storage tank combinations are commonly employed with single-pass HPWHs 
to ensure the heat pump uses the lowest entering water temperature, required to maximize capacity 
and efficiency. Both methods involve utilizing a secondary storage tank, downstream or in parallel 
with the primary storage volume, to separate DHW recirculation from the primary storage volume.

#### 8.4.3.1 Recirculation with Swing Tanks

A swing tank is plumbed in series with the primary storage volume and is equipped with a 
dedicated heating source, typically a small multi-pass heat pump or electric resistance heater. The 
DHW return is piped to this tank rather than the primary storage volume. The temperature set point 
on the swing tank is typically set lower than that of the primary storage and slightly higher than the 
distribution temperature set point downstream of the master mixing valve. Refer to Figure 8.3 for 
an illustration of this system configuration.

During periods of DHW demand, hot water from the primary storage volume enters the swing 
tank and mixes with the lower-temperature hot water there before delivery to end uses. A benefit 
of this arrangement is that the heat generated by the primary heating source (HPWH) is used to sat-
isfy both the DHW needs and offset recirculation losses by mixing hot water from the primary 
tank.

## Figure: Single-Pass Heat Pump Hot Water (HPHW) System

### Data Representation

- **Primary Storage Volume Temperature**: 140°F (60°C)
- **Swing Tank Temperature**: 120°F (49°C)
- **End-Use Temperature**: 110°F (43°C)
- Metric: Temperature
- Chart Type: Line Graph

### Chart Generation Hint

To recreate:

- X-axis: Time (in hours)
- Y-axis: Temperature (in °F)
- Primary Storage Volume Temperature: 140°F (60°C) at 0 hours, decreasing to 120°F (49°C) at 2 hours
- Swing Tank Temperature: 120°F (49°C) at 0 hours, increasing to 140°F (60°C) at 2 hours
- End-Use Temperature: 110°F (43°C) at 0 hours, increasing to 120°F (49°C) at 2 hours

Figure 8.3     Schematic of HPWH recirculation loop with swing tank. (Adapted from Brooks 
[2020] with permission of the Association for Energy Affordability)

# Chapter 8
Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

**Figure: Domestic Hot-Water System Components**

This diagram illustrates the various components of a domestic hot-water system, including:

*   **Stratified Storage Tank(s)**
*   **Recirculating Tank**
*   **Mixing Valve**
*   **Hot Water to Building**
*   **Cold Water Makeup**
*   **Single-Pass HPHW**

The diagram shows the flow of hot water from the storage tank to the building, with the mixing valve controlling the temperature of the water. The recirculating tank is used to maintain the temperature of the water in the storage tank, while the cold water makeup is used to replenish the water in the storage tank.

*   **Key Data Point:** 145
*   **Chart Type:** Diagram

**Chart Generation Hint**

To recreate this diagram, follow these steps:

*   **X-axis:** Categories (e.g., Stratified Storage Tank(s), Recirculating Tank, Mixing Valve, etc.)
*   **Y-axis:** Values (e.g., temperature, flow rate, etc.)
*   **Key Data Points:**
    *   Single-Pass HPHW
    *   Hot Water to Building
    *   Cold Water Makeup
    *   Recirculating Pump

### CASE STUDY: Kitsilano Pool, Canada

The Kitsilano Pool’s central DHW system was retrofitted with a CO2 ASHP and two 250-gallon tanks to meet the full DHW load. A third 250-gallon tank operates as a swing tank to maintain storage tank temperature stratification.

#### 8.4.3.2 Recirculation with Parallel Recirculation Tanks

Another configuration for addressing HPWH inlet temperature is a parallel recirculation tank design (see Figure 8.4). In this configuration, the recirculation tank is plumbed in parallel with the primary storage volume. Recirculation heat losses are offset within the parallel tank using a dedicated multi-pass HPWH for temperature maintenance. This design requires a higher total heat pump capacity than the swing tank configuration but can be effective for buildings with high distribution losses and when there are low and relatively intermittent hot-water loads. The multi-pass HPWH handles the temperature maintenance for the recirculation loop, while the primary HPWH operates to charge the primary tank.

#### 8.4.3.3 Choosing Swing Tank vs. Parallel Tank Configuration

In general, the choice of which system configuration is best suited for a specific application is based on the chosen heating source for the recirculation loads and the magnitude of the recirculation load. Because parallel tanks more commonly utilize multi-pass heat pumps to offset recirculation losses, parallel tank configurations are recommended for applications with high recirculation losses and relatively low DHW demand. Conversely, swing tank configurations are typically less expensive due to reduced heat pump capacity. In addition, existing gas-fired hot-water tanks or electric resistance tanks can be reused as swing tanks. In this configuration, an existing gas-fired system can serve as backup should the heat pump fail, because all DHW flows through the swing tank upstream of the distribution system.

## 8.5 Heat Pump Water Heaters

Heat pump water heaters (HPWH) include any heat pump that is used to produce DHW. These are the basis for most DHW electrification projects. They can be specially designed HPWHs dedicated to DHW, or they can be general-purpose air-to-water or water-to-water heat pumps with an added double-walled heat exchanger to ensure code-required double-wall separation with potable water. DHW and heating hot water (HHW) can be served from the same heat pump, though there are many factors to consider when using this approach, which is further detailed in Section 8.8.

### 8.5.1 Heat Pump Types

There are two primary types of HPWHs:

*   Single-Pass. As the name implies, single-pass HPWHs heat the DHW from the inlet temperature to the supply temperature in a single pass through the heat pump. The heat pump receives cold incoming water and heats it to the set-point temperature, typically raising the water temperature between 70°F and 100°F (38.9°C and 55.6°C). The hot-water supply to the tank can directly supply the end-use fixtures. Because they are designed for a large lift, single-pass HPWH systems rely on colder inlet temperatures for the heat pump and temperature stratification within the storage system.
*   Multi-Pass. A multi-pass primary system heats incoming water incrementally, raising the temperature of the water with each pass. Multi-pass water heaters typically raise the water temperature approximately 10°F (5.6°C) with each cycle, operating as many cycles as needed to achieve the set-point temperature. Multi-pass systems also rely on temperature stratification but do not require the large differential that single-pass systems do. Multi-pass systems can also operate more efficiently than single-pass HPWH with higher incoming water temperatures.

### 8.5.2 Refrigerants

Refrigerants and their ability to reach a given maximum hot-water supply temperature under specific ambient air or source water conditions play a key role in heat pump technology. Refrigerants can be broadly categorized by operating pressure:

*   Medium Pressure. R-134a and its corresponding low-GWP replacements R-513A, R-515B, R-516A, R-1234yf, and R-1234ze can typically generate up to 160°F (71.1°C) hot water, though for air-source applications they are generally limited to ambient temperatures around freezing. These refrigerants can be used in either single-pass or multi-pass HPWHs.
*   High Pressure. R-410a and its corresponding low-GWP replacements R-32, R-454B, R-452B, and R-466A can typically generate up to 140°F (60°C) hot water with vapor compression (130°F [54.4°C] without) and operate at ambient temperatures well below freezing. These refrigerants are typically used in multi-pass HPWHs.
*   Very High Pressure. R-744 (CO2) can typically generate up to 190°F (87.8°C) hot water at very low ambient temperatures (–25°F [–31.7°C]). R-744 is typically used in single-pass HPWHs. Due to the high operating pressure, the equipment can come at a cost premium, depending on the size of the system. Small systems, or modular systems made up of multiple small units, tend to be the most cost-effective approach.

### 8.5.3 Heat Pump Heat Sources

Heat pump water heaters are either air-to-water heat pumps or water-to-water heat pumps. For WWHPs, the heat source can be the ground or other large physical body (e.g., ocean), sewer water or other type of heat recovery (e.g., the heat rejection of a chilled-water loop or condenser water loop), or an AWHP in series.

*   Air. Air as a source of heat is relatively straightforward when it is outdoor air, which is effectively an infinite source. The considerations of outdoor air temperature and heat pump operation are no different than in any other air-source heat pump application, and those considerations are not repeated here. Air-based heat recovery can improve efficiency and is discussed in Section 8.7.
*   Ground. A ground-source heat pump application for DHW is typically combined with a heat pump for space cooling/heating. As in any ground-coupled application, the heating and cooling loads need to be relatively balanced over the course of the year (depending on climate) so as not to overcool or overheat the ground and destroy the heat source. As a result, a heating-only application like DHW would not work in a purely ground-coupled application unless there were enough groundwater flow to effectively act as the heat source.
*   Sewer-Water or Other Water-Based Heat Recovery. See Section 8.7.

# Chapter 8
Decarbonization Strategies and Technologies: Domestic Hot-Water Systems

## 8.6 DHW Storage Systems

### 8.6.1 Cost and GHG Emissions Benefits of Increased DHW Storage

While the conversion of gas water heaters to electricity-based HPWHs forms an integral part 
of the decarbonization strategy for DHW systems, a key component to improving the effectiveness 
of HPWHs is the hot-water storage tank. DHW storage systems can be viewed as a form of TES 
system (discussed in Chapter 7), which helps store hot water during periods of low demand for use 
during periods of high demand. Similar to TES systems, described in Section 7.5 in Chapter 7, 
DHW storage facilitates peak load reduction and shifting of DHW production to minimize GHG 
emissions. Increasing DHW storage volumes provides two simultaneous benefits: 
• Reduces First Costs. HPWHs are very expensive compared with traditional DHW heating 
systems. Increasing storage volumes allows for reduced capacity of installed HPWHs (see 
Section 8.2), which reduces capital costs, potentially at the expense of increased space 
requirements.
• Enables Grid-Interactive Control. Increased storage volumes reduce emissions in a couple 
ways. First, the installed heat pump capacity can be reduced, reducing peak electrical demand 
and corresponding emissions when the heat pump operates during periods of high grid 
emissions. Second, increased storage can facilitate the ability to operate the HPWHs at lower 
grid emissions periods, generating DHW water during off-peak hours for later use.

### 8.6.2 DHW Storage Considerations for Retrofits

Total DHW storage must take into consideration both the useful storage volume (the result of 
sizing calculations) and the storage volume required to prevent HPWH short cycling. The total 
volume also must include an allowance for unusable volumes of water located below the cold-
water inlet to the storage tank(s). 
Identifying adequate space and access routes for increased DHW storage volumes within 
existing buildings can be challenging and often necessitates the installation of tank arrays versus a 
smaller number of large tanks. Multiple tanks provide more flexibility with tank layout but at the 
expense of overall higher footprint requirements and increased standby losses. However, for 
smaller systems, tank arrays may provide a first cost advantage if tank sizes are maintained below 
120 gallons (454 L) and ASME ratings are not required.

## 8.7 Heat Recovery and Renewable Heat Sources

### 8.7.1 Heat Recovery

The applicability of heat recovery options depends on the HPWH system configuration. For exam-
ple, single-pass HPWH systems rely on a cold inlet water temperature to operate efficiently. Incorporat-
ing heat recovery with single-pass heat pumps generally should be achieved in a parallel configuration 
rather than as a preheat arrangement. In contrast, multi-pass HPWHs can often take advantage of pre-
heat-configured heat recovery to reduce the number of cycles required to achieve the DHW set point.
Potential active heat recovery applications for DHW systems include: 
• Heat Recovery from Cooling Systems. Heat produced as part of building cooling can be 
reclaimed to heat DHW systems rather than being rejected to the atmosphere. Heat can be cap-
tured from condenser systems to preheat DHW, or a dedicated WWHP can be utilized to heat 
DHW by directly cooling the chilled-water loop or condenser water loop. 
• Heat Recovery from Sewer Water. Sewer water can be a great source of heat, particularly for 
buildings with large DHW loads or campus-level systems. Unlike other heat recovery strategies 
that store reclaimed heat as DHW, sewer heat recovery systems use a holding tank to capture 
water, which can be pumped through a heat exchanger for the HPWH. Some HPWH designs 
allow for sewer water from the holding tank to be pumped directly through the HPWH. Other 
systems include a macerator system and intermediate heat exchanger, piped for backflushing, to 
protect the HPWH. 
• Heat Recovery from Air. To the extent that air-source HPWHs can be placed near heat-produc-
ing equipment, heat recovery from the indoor air is possible via transfer air. One simple example 
of this is to place an integrated HPWH in a janitor’s closet next to an IDF closet and duct the air 
to the IDF closet. On a larger scale, air-source HPWHs can be located in underground garages, 
which have code minimum exhaust ventilation requirements. This also takes advantage of the 
tempering effect of the garage being ground-coupled and includes some small heat loads (cars, 
chargers, lights, etc.).
• Heat Recovery from Other Processes. Some commercial and industrial buildings produce 
excess heat as a byproduct of their processes, often at temperatures suitable for direct DHW heat-
ing. Common examples of such processes are those that utilize co-generation equipment, such 
as jacket water and/or lube oil coolers. Other examples include process cooling applications, such 
as glycol systems utilized for breweries. In this application, the heat of fermentation can be 
recovered to heat DHW.

### 8.7.2 Renewable Heat Sources

Solar thermal collectors are a common renewable energy system used to heat DHW directly. 
Solar collectors do have the ability to heat DHW to usable temperatures without additional heat-
ing; however, due to the variability in solar availability, solar thermal systems are typically inte-
grated as preheating components for DHW systems. Sizing considerations must include potential 
solar array temperature stagnation during periods of high solar gain. Often, a supplementary heat 
rejection source, such as a dry cooler, is required to protect the solar system from overheating 
during periods of high solar gain and low use.
While solar thermal hot-water heating systems provide a large amount of thermal energy per 
square foot of collector area, they represent a trade-off with PV systems, which may be a better fit 
for reducing building GHG emissions overall, whether by powering the HPWH or other HVAC 
equipment for the building.

## 8.8 Combined Systems and Hybrid Fuel Systems

### 8.8.1 Combined Systems

A combined system, often called a combi system, refers to a configuration where both space 
heating and DHW heating are met by a single energy source. Combined systems can provide a 
number of benefits as part of the electrification process: 
• First-Cost Efficiency. Combining space heating and DHW heat generation into a single 
system often has first cost benefits because heat pump equipment provides dual duty to meet 
both loads. This can reduce first costs associated with heat pumps and associated hot-water 
storage. For example, hot-water buffer tanks can serve both to prevent heat pump short cycling 
during low loads and to act as a source of thermal energy storage to meet DHW loads.

# Domestic Hot Water (DHW) Systems

## Key Components

*   **Storage Water Heater:** This is the primary component of the DHW system, responsible for heating water to a high temperature.
*   **DHW Mixing Valve:** This valve is used to mix hot water from the storage water heater with cold water from the mains to achieve the desired temperature.
*   **Return from AH:** This line represents the return flow of air from the air handling unit (AH) to the storage water heater.
*   **Supply to AH:** This line represents the supply of hot water from the storage water heater to the AH.
*   **Hot Space Heating Air:** This line represents the flow of hot air from the AH to the space being heated.
*   **Return Air:** This line represents the return flow of air from the space being heated back to the AH.

## How it Works

1.  Cold water from the mains enters the storage water heater.
2.  The storage water heater heats the cold water to a high temperature.
3.  The hot water is then mixed with cold water from the mains using the DHW mixing valve to achieve the desired temperature.
4.  The mixed hot water is supplied to the AH.
5.  The AH heats the space being heated using the hot water.
6.  The return air from the space being heated is sent back to the AH.
7.  The AH returns the hot air to the storage water heater, where it is reheated and reused.

## Benefits

*   **Energy Efficiency:** The system uses a storage water heater to store hot water, which can be reheated and reused, reducing energy consumption.
*   **Space Heating:** The system can also be used for space heating, providing a cost-effective and efficient way to heat buildings.
*   **Flexibility:** The system can be designed to meet the specific needs of a building, including the type and size of the storage water heater, the DHW mixing valve, and the AH.

## Conclusion

The diagram illustrates a well-designed DHW system that provides hot water for various purposes while also being energy efficient and flexible. By understanding how the system works and its benefits, building owners and operators can make informed decisions about their hot water systems.

### Domestic Hot Water Generation and Distribution

The image presents a flowchart illustrating the process of domestic hot water (DHW) generation and distribution in a building. The chart is divided into several sections, each representing a different stage of the process.

*   **Cold In from Mains**
    *   This section represents the cold water supply from the municipal water supply.
    *   No specific data points are provided for this section.
*   **DHW Mixing Valve**
    *   This section represents the mixing valve that combines the cold water supply with the hot water supply to produce the desired temperature of DHW.
    *   No specific data points are provided for this section.
*   **TWH**
    *   This section represents the tankless water heater, which heats the water as it is needed.
    *   No specific data points are provided for this section.
*   **Return from AH**
    *   This section represents the return water from the air handling unit (AHU).
    *   No specific data points are provided for this section.
*   **Supply to AH**
    *   This section represents the supply water to the AHU.
    *   No specific data points are provided for this section.
*   **Hot Space Heating Air**
    *   This section represents the hot air supply to the space heating system.
    *   No specific data points are provided for this section.
*   **Return Air**
    *   This section represents the return air from the space heating system.
    *   No specific data points are provided for this section.

### Combined Space Heating and DHW Systems

Traditional fossil-fuel-based combined systems typically take a centralized approach to DHW heat generation and storage, with indirect DHW tanks being located near the boilers and DHW being distributed throughout the building with a dedicated distribution system.

A distributed approach to DHW eliminates central DHW distribution and recirculation by utilizing the heating hot-water system for energy distribution. Hot water to DHW heat exchangers are located in each suite, floor, or fixture group to generate DHW on demand.

### Hybrid Systems

Hybrid systems can be useful as part of a phased decarbonization approach. Hybrid systems combine fossil fuel equipment and electrified equipment within systems, which is different than dual-fuel equipment, which combines fossil fuel and electric sources in the same piece of equipment.

### Glossary

*   **Decarbonization:** The process of reducing the amount of carbon dioxide emissions in a building or system.
*   **DHW:** Domestic hot water.
*   **Heat Pump:** A device that uses refrigeration to transfer heat from one location to another.
*   **Hybrid System:** A system that combines fossil fuel equipment and electrified equipment within a single system.
*   **Phased Decarbonization:** A process of reducing carbon dioxide emissions in a building or system over time, often through the use of hybrid systems.

# Glossary

## Chilled-water, hot-water, and steam distribution systems
The systems used to distribute water and steam for cooling or heating spaces and processes. These systems may provide direct cooling or heating of spaces or may serve HVAC systems that provide cooling or heating.

## Commissioning process
A quality-focused process for enhancing the delivery of a project. The process focuses upon verifying and documenting that the facility and all of its systems and assemblies are planned, designed, installed, tested, operated, and maintained to meet the Owner’s Project Requirements.

## Cooling load
(1) Amount of cooling per unit time required by the conditioned space or product. (2) Heat that a cooling system must remove from a controlled system over time.

## Critical loads
Individual loads deemed to be critical to the operation of the facility or process.

## Decarbonization
The process of removing or reducing greenhouse gases.

## Distributed energy resource
A small, modular, energy generation or storage device located within the electrical distribution system at or near the end user. Distributed energy resources may be connected to the local electrical power grid (e.g., for voltage support) or isolated from the grid in standalone applications, such as part of a microgrid.

## Domestic hot-water systems
The systems used to heat and distribute hot water for domestic uses within a building. While these may include end-use devices, this guide will focus on the heating and distribution aspects of domestic hot-water systems.

## Electric vehicle supply equipment (EVSE)
The conductors—including the ungrounded, grounded, and equipment-grounding conductors—and the electric vehicle connectors, attachment plugs, and all other fittings, devices, power outlets, or apparatus installed specifically for the purpose of delivering energy from the premises wiring to the electric vehicle (NFPA 2023a).

## Embodied carbon emissions
The total greenhouse gas emissions arising from the manufacturing, transportation, installation, maintenance, and disposal of an asset (i.e., building).

## Energy efficiency
Refers to programs that are aimed at reducing the energy used by whole buildings and specific end-use devices and systems, typically without affecting the services provided. These programs reduce overall electricity consumption (reported in megawatt-hours [MWh]), often without explicit consideration for the timing of program-induced savings. Such savings are generally achieved by substituting technologically more advanced equipment to produce the same level of end-use services (e.g., lighting, heating, motor drive) with less electricity. Examples include high-efficiency appliances; efficient lighting programs; high-efficiency heating, ventilating, and air conditioning (HVAC) systems or control modifications; efficient building design; advanced electric motor drives; and heat recovery systems (EIA 2023).

## Energy storage system
(1) System that has to be operated during on-peak as well as off-peak periods. (2) System wherein the load demand is met by a combination of stored thermal energy and an energy conversion device.

## Energy usage intensity (EUI)
An expression of the annual energy used or calculated to be used by a building or building space per unit of gross floor area. Expressed in MBtu/ft2·yr (Watt-h/m2·yr).

## Existing building commissioning
Includes both recommissioning and retrocommissioning.

## HVAC system
The equipment, distribution systems, and terminals that provide, either collectively or individually, the processes of heating, ventilating, and air conditioning to a building or portion of a building.

## Building Decarbonization Retrofits for Commercial and Multifamily Buildings interconnection
Two or more electric systems having a common transmission line that permits a flow of energy between them. The physical connection of electric power transmission facilities allows for the sale or exchange of energy (EIA 2023).

## Inverter
A device that converts direct current electricity to alternating current either for standalone systems or to supply power to an electricity grid (DOE 2023).

## Islanding
The condition in which a portion of the grid becomes temporarily isolated from the main grid but remains energized by its own distributed generation resource(s). Islanding may occur accidentally or deliberately. Traditionally, islanding has been seen by utility providers as an undesirable condition due to concerns about safety, equipment protection, and system control. Utility providers’ concerns about unintentional islanding have been a major impediment to the widespread adoption of distributed generation. For the most part, these concerns have been addressed through anti-islanding features in grid-interactive inverters and the provisions included in standards such as UL 1741 and IEEE 1547 (Greacen et al. 2013).

## Load
(1) Amount of heat per unit time imposed on a system by the required rate of heat addition or removal. (2) Energy-absorbing device. (3) Material, force, torque, energy, or power applied to or removed from a system or element.

## Load profile
Summary of thermal or other energy loads in a system over a period of time. For example, a common load profile on a peak design day for thermal storage designs would show hourly system load requirements for 24 hours.

## Mechanical ventilation
(1) The active process of supplying or removing air to or from an indoor space by powered equipment such as motor-driven fans and blowers but not by devices such as wind-driven turbine ventilators and mechanically operated windows. (2) Ventilation provided by mechanically powered equipment, such as motor-driven fans and blowers, but not by devices such as wind-driven turbine ventilators and mechanically operated windows.

## Microgrid
A group of interconnected loads and distributed energy resources within clearly defined electrical boundaries that acts as a single controllable entity with respect to the grid (Ton and Smith 2012).

## Natural ventilation
Movement of air into and out of a space primarily through intentionally provided openings (such as windows and doors), through non-powered ventilators, or by infiltration.

## Net metering
Connecting a customer’s alternative power-generating system to a public utility’s power grid to offset the cost of power drawn by the customer from the grid1.

## Operational carbon emissions
The total greenhouse gas emissions associated with the operation of an asset (i.e., building) during the use stage of the asset.

## Peak load
The maximum amount of power delivered (load) for a given time period.

## Phase-change material (PCM)
Substance that undergoes changes of state while absorbing or rejecting thermal energy at constant temperature.

## Plug load
A device that is powered by means of an electrical plug and matching socket or receptacle. This excludes devices that are accounted for as part of major building end uses, such as HVAC, lighting systems, and water heating.

## Process load
The load on a building resulting from the consumption or release of process energy.

## Recommissioning
See existing building commissioning. An application of the commissioning process requirements to a project that has been delivered using the commissioning process. This may be scheduled developed as part of an ongoing commissioning process, or it may be triggered by use change, operations problems, or other needs.

## Renewable energy systems
Distributed generation systems that convert renewable resources into energy. Examples include solar photovoltaics, solar thermal water and air heaters, wind turbine generators, hydraulic turbines, biomass boilers, and geothermal heat exchangers.

| System | Description |
| --- | --- |
| Chiller | A direct-expansion chiller is a complete refrigerating system consisting of a compressor, condenser, and evaporator with all operating and safety controls. Compressor types include the following: reciprocating, centrifugal, or screw design. |
| HVAC System | The equipment, distribution systems, and terminals that provide, either collectively or individually, the processes of heating, ventilating, and air conditioning to a building or portion of a building. |
| Inverter | A device that converts direct current electricity to alternating current either for standalone systems or to supply power to an electricity grid (DOE 2023). |
| Microgrid | A group of interconnected loads and distributed energy resources within clearly defined electrical boundaries that acts as a single controllable entity with respect to the grid (Ton and Smith 2012). |
| Renewable Energy Systems | Distributed generation systems that convert renewable resources into energy. Examples include solar photovoltaics, solar thermal water and air heaters, wind turbine generators, hydraulic turbines, biomass boilers, and geothermal heat exchangers. |

1. Dictionary.com, 2023, s.v. “Net meter.”

# Case Studies

## University of California, Santa Cruz—

### Phasing Approach

This case study is adapted from the University of California, Santa Cruz 2023 Decarbonization and Electrification Predesign Report, provided courtesy of the University of California, Santa Cruz, and Affiliated Engineers, Inc.

Decarbonizing a large area with multiple buildings, such as an entire college campus, often requires upgrades to be completed over the course of several phases. The University of California, Santa Cruz (UCSC), commissioned the Decarbonization and Electrification Predesign Report (Affiliated Engineers, Inc. 2023), which outlines the sequencing of projects needed to reduce emissions by 95% on campus. The plan includes installing centralized decarbonization stations: collections of ASHPs, TES, and supporting electrical infrastructure piped to nearby buildings to serve their heating and cooling needs. These decarbonization stations will be designed with space to add ASHPs as additional campus buildings are connected to them over time, breaking down the work into 12 phases between 2024 and 2040. This approach allows UCSC to phase the electrification of its campus buildings by constructing decarbonization stations and modularly connecting buildings over time.

One of the major upgrades required to achieve its full electrification goals is additional electrical distribution to the campus. While increasing the electrical supply to UCSC is a major need, some regions of campus can be electrified now using the available power supply. There are multiple colleges on campus with buildings that have aging infrastructures and more immediate replacement needs that would be appropriate candidates for upgrades in the near term, before a decarbonization station is scheduled to be constructed nearby. This requires UCSC to develop a screening and prioritization approach to decarbonization upgrades in campus buildings. The figure shows the decision tree developed to help guide how equipment gets replaced in the near term to align with the long-term decarbonization plan. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography.

### Case Study 1

University of California, Santa Cruz—Phasing Approach

The image presents a flowchart for determining the feasibility of decarbonizing a building's heating system. The chart is divided into three main sections: "Existing Heating," "Size, scope & timeline," and "Interim options." Each section contains a series of questions and answers that guide the user through the decision-making process.

**Existing Heating**

* Gas boilers
* Electric heating
* Direct-fired gas system

**Size, scope & timeline**

* Does a Decarbonization Station exist?
	+ Yes: Start a Decarbonization Station
	+ No: Is the heating demand >500 MBh?
		- Yes: Replace with a small air source heat pump
		- No: Is there medium voltage electrical capacity?
			- Yes: Replace a condensing boiler
			- No: Will the building be electrified in >7 years?
				- Yes: Replace a conventional boiler
				- No: Replace with a stand-alone electric system

**Interim options**

* Connect into the Decarbonization Station
* Demolish ASHP/boiler
* Funding to electrify?

The flowchart provides a clear and concise guide for determining the feasibility of decarbonizing a building's heating system. By following the questions and answers, users can quickly identify the most appropriate solution for their specific situation.

**Answer**: The flowchart provides a step-by-step guide for determining the feasibility of decarbonizing a building's heating system, considering factors such as existing heating systems, building size and scope, and timeline.

| Figure CS1.1     | Example decision tree for replacements of fossil fuel heating systems. | (Image credit: Affiliated Engineers Inc. [2023]) |
| --- | --- | --- |
| These projects can be prioritized appropriately as funds and schedules allow. The order of these phases accounts for needs in existing buildings, utility infrastructure, and constraints presented by campus geography. See the Decarbonization and Electrification Predesign Report (Affiliated Engineers, Inc. 2023) for a full analysis of all options. |

## Building Decarbonization Retrofits for Commercial and Multifamily Buildings 345 Hudson, New York

This case study is provided courtesy of Hines with adaptations from the Building Energy Exchange Partner Profile in their High Rise/Low Carbon series, sponsored by NYSERDA and highlighting NYSERDA's Empire Building Challenge.

Hudson Square Properties (HSP)—comprising Hines, Trinity Church Wall Street, and Norges Bank—owns 12 buildings in New York City, including 345 Hudson. The 345 Hudson building is the most carbon-intensive building in the HSP portfolio that occupies the city block between King and Charlton streets. HSP is taking advantage of tenant turnover at 345 Hudson to upgrade the building and decarbonize building systems with the following goals:

• Net zero by 2030
• Fossil-fuel-free heating
• 30% to 40% reduction in energy use
• Compliance with NYC Local Law 97

HSP is constructing a new commercial building, 555 Greenwich, that adjoins the existing 345 Hudson. A key part of the design for 345 Hudson and 555 Greenwich will be a shared thermal network that will allow for thermal energy recovery not only between floors of a building but between the two buildings. Implementation of the ambient loop thermal network is underway at 345 Hudson, including:

• a comprehensive data strategy connecting all the current equipment on a common platform for data collection, monitoring, and verification at every step
• floor-by-floor replacement of packaged terminal units by WSHP and DOAS for heating/cooling needs and fresh air supply with minimum 85% heat recovery
• ASHP connected to condenser water loop as part of a master plan to phase out boiler heat by providing heat via a heat pump
• TES water storage tank and connection to adjacent 555 Greenwich for thermal energy transfer to leverage the varying orientation/occupancy of each building

Key members of the team tackling the decarbonization retrofit for 345 Hudson Square are:

• OWNER: Hudson Square Properties (Hines, Trinity Church Wall Street, Norges Bank)
• SYSTEM DESIGN ENGINEER: URBS
• DESIGN ENGINEER OF RECORD: Jaros Baum and Bolles
• GENERAL CONTRACTOR: Consigli Construction
• MANUFACTURERS
• Water Source Heat Pumps: Energy Machines
• Direct Outdoor Air Handling Unit: Climate Machines
• Air Source Heat Pumps: AERMEC
• Fluid Coolers: GUNTNER

### Project Design Approach

The HSP team is a participant in the NYSERDA Empire Building Challenge (EBC) and used a Strategic Decarbonization Assessment (SDA) tool created by NYSERDA to compare the alternatives for decarbonization upgrade measures for 345 Hudson. The tool relied on user input of building information and assumptions, including but not limited to physical characteristics, regulatory targets, energy use, and existing equipment and infrastructure. Key drivers/decision points for selection of the measures listed were NPV, GHG emissions reductions, electrification, and conversion to a thermal network.

Two baseline business-as-usual (BAU) scenarios were evaluated: 
• non-compliance and payment of reactive fines for NYC Local Law 97
• offset-based compliance with emissions mandates

Then three alternatives with different sets of measures were evaluated, including an alternative incorporating all the measures considered for 345 Hudson. The approach to the retrofit options was devised by dividing the energy system of the building into three distinct “system boundaries,” based on how an investment is generally deployed and how it is operated and maintained. Three alternatives for tenants to choose between a good, better, and best option were provided.

### Thermal Network

A key feature of the 345 Hudson project is the thermal network that will recover heat within the building(s) and circulate to other parts of the building requiring heat. The design strategy, led by Urbs | Urban Systems, a Stockholm, Sweden–based consulting engineer, follows an approach labeled the Nordic Model. This approach takes a whole-building systems perspective rather than tackling individual equipment and views heat as a resource within the building and not just an input.

First, the design separates ventilation from heating and cooling using a DOAS for fresh air supply to building spaces in order to meet indoor air quality standards. To reduce heating loads, the DOAS employs a heat recovery system that captures a minimum of 85% of heat to temper incoming outdoor air.

The thermal network for heating and cooling then makes use of existing fire protection rooftop water tanks for thermal storage as a repurposed condenser water loop. The network includes a thermal spine that runs vertically throughout the building, with hydronic loops connected to WSHP on each floor. The hydronic loop provides water at a temperature ranging between 57°F and 66°F to the WSHP, which then provides high-temperature chilled water or low-temperature hot water for conditioning individual floors via chilled beams and hydronic radiators. The system replaces the existing packaged terminal cooling units and steam radiators.

### Future Upgrades to Hot Water Systems

While the focus of the project design has been on space heating and cooling, the HSP team is exploring potential options for WSHP to supply domestic hot-water needs. Ideally, these would be connected to the thermal network, but that has not yet been addressed.

### Project Phasing Plan

To complete such a large project, the HSP team developed a phased approach. The phasing was divided into two parts: on-floor work and core and rooftop infrastructure work. The major base building infrastructure must be retrofitted and phased in such a way that the building can stay online with minimal phased shutdowns, adding to the logistical challenges of the retrofit. The major infrastructure across both phases is planned for completion by 2025. Fortunately for 345 Hudson, incoming electrical service capacity is not required to be increased. However, there will be an increase in electrical use for the building even though the overall energy required to operate the building will go down. The team is working with their local utility regarding this load differential.

### Figure: 345 Hudson Energy Efficiency Plan

The figure illustrates the planned energy efficiency upgrades for 345 Hudson, highlighting the expected reduction in overall energy required to operate the building while increasing electrical use.

### Data Representation

*   **2020**: 100% Electric Building
*   **2025**: 555 GW To Share Energy
*   **2030**: Complete Ambient Loop - 100% Electric Building

### Chart Generation Hint

To recreate the figure, follow these steps:

*   **X-axis**: Years (2020, 2025, 2030)
*   **Y-axis**: Energy Efficiency Metrics (GW)
*   **Key Data Points**:
    *   2020: 100% Electric Building
    *   2025: 555 GW To Share Energy
    *   2030: Complete Ambient Loop - 100% Electric Building

### Figure: Relative NPV of Alternatives

The figure presents a bar chart illustrating the relative Net Present Value (NPV) of various alternatives for a specific analysis period. The chart is divided into five categories, each representing a different approach or strategy.

### Data Representation

*   **Baseline - Reactive Fines**: This category has a value of approximately 1 million dollars.
*   **Baseline - Offset Based Compliance**: This category has a value of around 0.5 million dollars.
*   **Alternative 1**: This category has a value of approximately 14.5 million dollars.
*   **Alternative 2**: This category has a value of around 15 million dollars.
*   **Alternative 3**: This category has a value of approximately 10 million dollars.

### Metric:

*   The metric measured is the relative NPV of alternatives.

### Chart Type:

*   The chart type is a bar chart.

### Chart Generation Hint

To recreate this chart, follow these steps:

*   **X-axis:** Categories - Baseline - Reactive Fines, Baseline - Offset Based Compliance, Alternative 1, Alternative 2, Alternative 3
*   **Y-axis:** Values - ranging from -4 to 16 million dollars
*   **Key Data Points:**
    *   Baseline - Reactive Fines: approximately 1 million dollars
    *   Baseline - Offset Based Compliance: around 0.5 million dollars
    *   Alternative 1: approximately 14.5 million dollars
    *   Alternative 2: around 15 million dollars
    *   Alternative 3: approximately 10 million dollars

### Figure: Carbon Emissions Per Year (Before Offsets)

### Data Representation

* Baseline - Offset Based Compliance: 7000 tons of CO2eq/year
* Metric: Carbon emissions per year
* Chart Type: Line graph

### Chart Generation Hint

To recreate:

* X-axis: Years from 2021 to 2041
* Y-axis: Tons of CO2eq/year from 0 to 8000
* Baseline - Offset Based Compliance: 7000 tons of CO2eq/year
* Alternative 1: 5000 tons of CO2eq/year
* Alternative 2: 4000 tons of CO2eq/year
* Alternative 3: 3000 tons of CO2eq/year

### Table: Retrofit Measures

| Measure | Description |
| --- | --- |
| A comprehensive data strategy | Connecting all the current equipment on a common platform |
| Floor-by-floor replacement of packaged terminal units by DOAS | For fresh air supply with minimum 85% heat recovery |
| Floor-by-floor replacement of packaged terminal units by WSHP | To meet heating and cooling needs |
| ASHP connected to CW loop | Using one hydronic transport system for both heating and cooling |
| TES water storage tank | Utilizing simple water tanks for energy storage to avoid wasted energy |
| 555 Greenwich Connection | Connecting the adjacent building for waste energy transfer |
| Floor-by-floor replacement of packaged terminal units by WSHP | To meet heating and cooling needs |

### Table: Key Drivers/Decision Points

| Driver/Decision Point | Description |
| --- | --- |
| NPV | Net Present Value |
| GHG emissions reductions | Greenhouse gas emissions reductions |
| Electrification | Converting to electric systems |
| Conversion to a thermal network | Converting to a thermal network system |

### Table: Project Phasing Plan

| Phase | Description |
| --- | --- |
| On-floor work | On-floor work and core and rooftop infrastructure work |
| Core and rooftop infrastructure work | Major base building infrastructure must be retrofitted and phased in |
| Major infrastructure | Planned for completion by 2025 |

### Key Takeaways
345 Hudson is in the midst of implementation and is still tackling challenges for completing a state-of-the-art decarbonization retrofit while keeping the building operational for tenants. Lessons learned by the team during the design and to date in the implementation process include the following:
• Look for ways to create thermal networks within buildings that can continue to utilize vertical building infrastructure
• Go beyond your own borders and explore other markets to find new ideas
• Working with new (and international) equipment suppliers and learning the differences between markets can be an immense challenge
• This has been mitigated with factory visits to review products and detailed preparation for the commissioning and start-up process
• Planning a phased retrofit that takes advantage of lease rollover and floor redesign is an effective way to minimize tenant disruption
• Including modular or networked designs makes phasing more feasible for ease of integrating floors as they are retrofitted

Building Decarbonization Retrofits for Commercial and Multifamily Buildings San Diego State University, California This case study is provided courtesy of P2S Inc. with adaptations from the ASHRAE Journal, Vol. 65, no. 2, February 2023—Responsible Approach to Decarbonization in an Existing Building (Del Monaco 2023).

San Diego State University (SDSU) aspires to achieve carbon neutral status within the next 15 years, and one key mandate is the elimination of natural gas for hydronic and domestic hot-water heating. For this project, failing steam infrastructure at a particular section of the distribution was the primary motivation for a centralized heating plant to serve a cluster of three buildings. Two of the buildings were constructed circa 1960, and the third building was constructed within the last five years.

### Project Details
Project Name: San Diego State University
Year Built: 1960, 1962, 2010
Location: San Diego, CA
Building Size: 126,000 ft2, 93,000 ft2, 110,000 ft2

### Existing Systems
SDSU has a cogeneration plant with steam-to-hot-water converters at each building providing local heating hot-water (HHW). As part of their plan to achieve carbon neutral status, they are considering transitioning away from the cogeneration plant. The existing building distribution and terminal equipment were designed for a 180°F (82°C) HHW supply temperature.

### Analysis of Building Reheat Coils
Analysis of the building reheat coils was performed, and it was determined that 100% of loads could be provided at the one-row heating coils at a reduced HHW supply temperature of 135°F (57°C). The team performed further analysis of the coils at a 110°F (43°C) supply temperature.

### Central Plant Retrofit
Three options for a central plant retrofit were evaluated. The approach to the retrofit options was devised by dividing the energy system of the building into three distinct “system boundaries” based on how an investment is generally deployed and how it is operated and maintained.

### Option 1: All-Electric Heat Pump
An air-source heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. Although this machine has cooling capabilities, it will be run only in heating mode. Two banks of six modules will operate in a two-pipe configuration in heating-only mode and will not be tied into the campus chilled-water system to reject the cooling water.

### Option 2: All-Electric Heat Recovery Chiller
A water-cooled heat pump operating in heating-only mode to provide 100% of the building’s HHW needs. One bank of six modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. The HHW temperature is set to 135°F (57°C) to ensure existing building coils can meet loads at the lowest possible supply temperature.

### Option 3: Hybrid Plant—Heat Recovery Chiller and Condensing Boilers
Option 3 is a hybrid option, which will include a water-cooled heat recovery chiller (HRC) operating in heating-only mode to provide 80% of the building’s annual HHW therms (roughly 25% of peak capacity). This option will consist of a bank of modules operating in a four-pipe configuration in heating-only mode that will tie into the campus chilled-water system to reject cooling water. For peak loading, supplemental gas-fired boilers will be provided.

### Evaluation of Options
The evaluation considered first costs and simple payback. Option 3 demonstrated a 15-year simple payback, while Options 1 and 2 did not provide any simple payback.

### Figure: Operational Carbon Emissions Savings - Heating Plant Electrification

### One-sentence summary
The bar chart illustrates the operational carbon emissions savings for different heating plant electrification options, with Option 3 showing the highest savings.

### Data Representation

*   **Base Case: Gas-fired Boilers** - Metric: CO2 Emissions (Tons) - Value: 608
*   **Option 1: All-Electric HP** - Metric: CO2 Emissions (Tons) - Value: 326
*   **Option 2: All-Electric HR Chiller** - Metric: CO2 Emissions (Tons) - Value: 138
*   **Option 3: Hybrid Plant** - Metric: CO2 Emissions (Tons) - Value: 236

### Chart Generation Hint

Table CS3.1    Existing Building Heating Equipment vs. Actual Heating Demand Existing Equipment Sizing
Analyzed Equipment Sizing Bldg Use Heating Capacity, Mbh Heating Capacity, Btu/h Per ft2 Peak Demand, Mbh Peak Demand, Btu/h per ft2 A Engineering Classrooms & Labs 4600 49.45 2543 27* B Science Classrooms & Labs 4500 44.9 2041 10.5 C Geology and Mathematics Classrooms & Labs 4,760 37.0 1,610 12.0 * Upon completion of the system upgrades, including replacement of three-way valves and temperature resets, the measured peak demand was 10 Btu/h·per ft2.

# University of California, Santa Cruz—Cogeneration Plant

The University of California, Santa Cruz (UCSC), is targeting a 95% reduction in fossil fuel emissions and has prepared the Decarbonization and Electrification Predesign Report with four scenarios to achieve this goal by 2030, 2035, 2040, and 2045. This report focuses on emissions directly from university operations and presents an approximate cost of $700 million (in 2023 dollars).

UCSC’s on-campus energy generation includes a natural gas cogeneration plant—the Fackler Cogen-eration Plant—and just over 2 MW of PV solar. The cogeneration plant accounts for approximately 60% of GHG emissions for the entire campus. In 2015 the cogeneration turbine was replaced and financed with a long-term loan that will not be fully amortized until 2045. This plays a key role in determining which of the decarbonization scenarios UCSC will pursue because the cogeneration plant could be seen as a stranded asset that the university would continue to pay for if it is underutilized prior to 2045. Decommissioning the cogeneration plant also largely depends upon the sequencing of electrification upgrades to air and water heating systems in individual buildings.

UCSC is reviewing multiple options to reduce dependence on the Fackler Cogeneration Plant to make a final plan for the plant. The final determination for the cogeneration plant weighs first costs, reduction of GHG emissions, and reliability of energy services from the local utility to support campus electrification, all within the context of UCSC’s Long Range Development Plan. Retiring the cogeneration plant without adding electrical capacity to the campus will strain the local utility’s supply and reduce system reliability. The campus also relies on the existing cogeneration plant’s heat output to serve the science and engineering buildings on the central heating loop, and the plan calls for the heat output from the plant to be replaced with commercial-scale air-source heat pumps. UCSC will need to increase the capacity of the utility electrical service to the campus to account for increased electrical demand associated with decarbonizing both the central plant and other buildings on campus. The increased utility electrical service will compensate for the reduced on-site electrical generation from the cogeneration plant. Additional electrical supply would enable UCSC to reduce the plant’s operating hours and retrofit it to become a backup source of power that is only utilized when there is a local utility power outage. If the cogeneration plant is a backup source of energy, it could be converted to a cleaner alternative energy source, such as green hydrogen (when commercially viable), to further reduce emissions from the plant in this scenario.

## Figure: Energy Management Strategies

### Data Representation

*   **Peak Demand Reduction**: 25% reduction in peak demand
*   **Metric**: Reduction in peak demand
*   **Chart Type**: Bar chart

### Chart Generation Hint

To recreate:

*   **X-axis**: Categories (e.g., "Smart Metering", "Real-time Energy Management", "Proactive Operating Teams", "Renewable Electricity", "Carbon Offsets")
*   **Y-axis**: Values (e.g., percentage reduction in peak demand)
*   **Key Data Points**:
    *   Smart Metering: 10% reduction
    *   Real-time Energy Management: 15% reduction
    *   Proactive Operating Teams: 20% reduction
    *   Renewable Electricity: 5% reduction
    *   Carbon Offsets: 5% reduction

## Case Study 5
The Heritage, New York

### Summary

This case study presents a 20-year energy efficiency analysis of The Heritage, a building in New York.

### Key Data Points

*   **19% reduction in EUI (Energy Use Intensity)**
*   **2636 tons of CO2-eq/year reduction**
*   **20-year period**

### Chart Type

Bar chart

### X-axis

Years (0-20)

### Y-axis

EUI (Energy Use Intensity) and CO2-eq/year

### Chart Generation Hint

To recreate this chart, use a bar chart with the following data points:

*   Year 0: 100% EUI and 0 tons of CO2-eq/year
*   Year 20: 81% EUI and -2636 tons of CO2-eq/year
*   Use a green color scheme to represent the reduction in EUI and CO2-eq/year.

## Table: Retrofit Measures

| Building | Retrofit Measure | Description |
| --- | --- | --- |
| 1295 and 1309 Fifth Avenue | Facade overcladding with exterior insulated facade system (EIFS) | Facade upgrades using insulated, prefabricated metal panels with energy-efficient windows |
| 1660 Madison Avenue | Installation of Packaged Terminal Heat Pumps (PTHPs) | Installation of heat pump water heaters for domestic hot water |
| 1660 Madison Avenue | Centralized controls | Implementation of centralized controls for energy management |
| 1660 Madison Avenue | Common area dryer electrification | Electrification of dryers in common areas |
| 1660 Madison Avenue | Central ventilation upgrades | Upgrades to central ventilation systems |
| 1295 and 1309 Fifth Avenue | Variable refrigerant flow (VRF) installation | Installation of VRF systems in first-floor common areas |
| All three buildings | Submetering apartment electrical use | Submetering of electrical use in apartments |

## Table: Energy Efficiency Metrics

| Metric | Value |
| --- | --- |
| EUI reduction | 19% |
| CO2-eq/year reduction | 2636 tons |
| Period | 20 years |

## Table: Building Properties

| Building | Property |
| --- | --- |
| 1295 and 1309 Fifth Avenue | Little to no insulation in walls and roof |
| 1295 and 1309 Fifth Avenue | Electric resistance baseboard heaters in each room with limited controls; no centralized air-conditioning system, only A/C sleeves |
| 1660 Madison Avenue | Natural-gas-fired domestic hot-water heaters with storage tanks on rooftop to provide hot water |
| 1660 Madison Avenue | Natural-gas-fired hot-water sources for dryers and washers |
| 1295 and 1309 Fifth Avenue | 10-ton horizontal packaged air-cooled split systems in building lobbies |

## Table: Retrofit Costs

| Building | Retrofit Measure | Cost |
| --- | --- | --- |
| 1295 and 1309 Fifth Avenue | Facade overcladding with exterior insulated facade system (EIFS) | $5 million |
| 1660 Madison Avenue | Installation of Packaged Terminal Heat Pumps (PTHPs) | $3 million |
| 1660 Madison Avenue | Centralized controls | $1 million |
| 1660 Madison Avenue | Common area dryer electrification | $500,000 |
| 1660 Madison Avenue | Central ventilation upgrades | $1 million |
| 1295 and 1309 Fifth Avenue | Variable refrigerant flow (VRF) installation | $1 million |
| All three buildings | Submetering apartment electrical use | $500,000 |

## Table: Energy Efficiency Benefits

| Metric | Value |
| --- | --- |
| EUI reduction | 19% |
| CO2-eq/year reduction | 2636 tons |
| Period | 20 years |

## Table: Building Characteristics

| Building | Year Built | Budget | City | NYSERDA Funding | Location | Implementation Phase | L+M Private Investment | Existing Building Properties | Key Retrofit Measures |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1295 and 1309 Fifth Avenue | 1975 | $18 million | New York | $5 million | 1660 Madison Avenue | 2021–2024 | $13.7 million | • Little to no insulation in walls and roof • Electric resistance baseboard heaters in each room with limited controls; no centralized air-conditioning system, only A/C sleeves • Natural-gas-fired domestic hot-water heaters with storage tanks on rooftop to provide hot water • Natural-gas-fired hot-water sources for dryers and washers • 1295 and 1309 Fifth Avenue building lobbies are served by 10-ton horizontal packaged air-cooled split systems | • Facade overcladding with exterior insulated facade system (EIFS) at 1295 Fifth Avenue and 1309 Fifth Avenue. Facade upgrades using insulated, prefabricated metal panels with energy-efficient windows at 1660 Madison • Installation of Packaged Terminal Heat Pumps (PTHPs) at 1660 Madison Avenue • DHW electrification using heat pump water heaters at 1660 Madison Avenue • Implementation of centralized controls at 1660 Madison Avenue • Common area dryer electrification at 1660 Madison Avenue • Central ventilation upgrades at 1660 Madison Avenue • Variable refrigerant flow (VRF) installation in first floor common areas at 1295 and 1309 Fifth Avenue • Submetering apartment electrical use at all three buildings |

Building Decarbonization Retrofits for Commercial and Multifamily Buildings
L+M overclad with exterior insulation finish system (EIFS) for the towers at 1295 and 1309 Fifth Ave-
nue and floors 1–4 of 1660 Madison Ave. The existing masonry for both buildings will be clad with 
four- and five-inch-thick prefabricated insulation systems. The roof, which is currently uninsulated for 
the most part, will be augmented with R-30 insulation at 1660 Madison Ave. Existing residential and 
commercial windows at 1660 Madison are being replaced with double-pane insulated glass units with 
a U-value of 0.25.
1660 Madison facade upgrades for floors 5–12 use prefabricated panels in conjunction with window 
replacements and PTHP installation. Coordinating this construction work allows for efficiencies during 
the window replacement, as some window sizes will be increased, and while punching wall penetrations to accommodate PTHPs. A coordinated mobilization of these major building improvements minimizes the disruption to residents.
This measure constitutes enabling work that prepares buildings for future decarbonization by permanently reducing heating and cooling loads. This measure allows for smaller-sized HVAC equipment as 
part of this work and in future upgrades.

### Upgrades to HVAC System
L+M is installing PTHP units in each living room and bedroom of each apartment of 1660 Madison 
thereby increasing efficiency of the heating system as well as providing optional air conditioning and 
eliminating the need for window ACs and sleeve units. The selected units are cold climate models; 
units will not be provided with electric resistance heat back up since the units can operate at outdoor 
temperatures down to -5ºF. The units will be sized taking into consideration the modified loads due to 
improved wall insulation, window replacement, and increased airtightness.
The lobbies at 1295 and 1309 Fifth Avenue are currently served by 10-ton horizontal packaged air-
cooled split systems with electric resistance baseboard heaters. A variable refrigerant flow (VRF) sys-
tem is proposed to condition the lobby and amenity spaces, eliminating the need for different heating 
and cooling systems. Further, installation of a VRF system will also contribute to increasing the available space as the main components of the system can be moved outside. 
L+M is investigating an appropriate heat pump replacement for the Fifth Avenue tower baseboard 
electric heaters and sleeve AC units. The height of the towers results in significant construction challenges as well as considerable cost. As heat pump technology continues to improve and the up-front 
capital cost declines, L+M anticipates this technology will be feasible prior to 2030.

### Upgrades to Hot-Water Systems
The existing gas-fired hot-water boilers with storage tanks will be replaced at 1660 Madison with an 
air-to-water heat pump that uses CO2 as the refrigerant. Not only does this electrify the system, it also 
uses a refrigerant with a low global warming potential (GWP) in addition to reaching very high effi-
ciencies.
Full DHW electrification is an aggressive, forward-thinking step in eliminating natural gas usage 
from multifamily buildings. DHW is the buildings’ largest gas use today. The simple swap of 
replacing gas-fired water heaters with electric resistance type heaters would put a significant 
strain on the building’s electrical infrastructure and the utility’s infrastructure. Using heat pump 175 
water heaters with CO2 refrigerant, the building will be able to produce hot water up to 300% more 
efficiently than with electric resistance. This helps to bring the production cost of hot water closer to 
that of natural gas. The new refrigerant also allows the ability to produce domestic hot water even 
when the outdoor temperature goes down to -5ºF. The use of a natural refrigerant with a low global 
warming potential allows the buildings to stay ahead of mandates as other refrigerants are phased out or banned. This will be the first retrofit application of this technology in the L+M portfolio, and successful implementation of this measure will act as a model for other L+M properties.

The team also investigated phase-change materials (PCM) for DHW storage as a method to 
reduce physical plant size. A preliminary design was prepared for the DHW plant, which 
resulted in a 90% reduction in the space needed for storage, but interaction with the AWHP 
plant required additional mechanical components to function. The cost was too high to justify 
the benefit, but PCM will be considered for a path forward with the Fifth Avenue tower 
upgrades in the future.

### Cooking Electrification
Cooking accounts for a small amount of natural gas usage overall but is one of the end-uses of the 
fuel. The cost of immediate implementation is prohibitive. Beyond equipment costs, this measure will 
require upgraded panels in each apartment and re-wiring of the entire building for electrical service. 
L+M will monitor this opportunity when other mobilization efforts in units can support this upgrade.

### Upgrades to Control System
A centralized control system for each PTHP at 1660 Madison will allow for operator controlling over 
seasonal set point limits as well as thermostat scheduling for the whole building and the individual 
units. Cloud-based data storage will be used to monitor the performance of the systems in real time 
and track building energy performance. The 1295 and 1309 Fifth Avenue towers already host a cloud-
based, open-source, central control system that monitors and manages the electric resistance base-
board heaters.

### Ventilation System Overhaul
The ventilation system at 1660 Madison will undergo a major overhaul starting with cleaning of ducts, 
sealing ventilation shafts, and replacing fans with efficient energy recovery units where feasible or 
with ECM direct-drive rooftop fans. An energy recovery ventilator (ERV) will be installed that will 
recapture waste heat from the existing ventilation systems to preheat corridor supply air.

### Submetering
L+M will install submeters for electrical and plug load usage in all apartments at 1660 Madison. Mon-
itoring of data gathered can ensure that residents are not charged for heating usage, which is pro-
vided by the ownership. Deduct meters are also installed on the baseboard heaters at the Fifth Avenue 
towers to allow for subtraction of heating usage from each unit’s load.

### Key Takeaways
Packaging these measures into one upgrade plan is the most effective path forward, accounting for 
the interactivity of measures and minimizing resident disruption. The combination of these measures 
offers a holistic approach for deep carbon reductions, rather than reliance on incremental improve-
ments over time.
•
Overcladding the buildings reduces loads even before installing higher-efficiency equipment. Uti-
lization of prefabricated panels at 1660 Madison is a unique approach to construction challenges 
raised by punching sleeves for PTHP equipment; this approach will minimize resident disruption.
•
Installing high-performance windows is a key component of the holistic improvement to the 
building’s envelope and a crucial first step prior to upgrading the building’s HVAC systems.
•
Installing PTHP equipment at the 1660 Madison building allows for replacement of the existing 
baseboard heat with high-efficiency cold climate heat pump equipment. This equipment can be 
better managed and monitored by central controls year-round.
•
PTHPs are easy to replace with newer models with higher efficiencies; efficiency improve-
ments will be phased in during equipment replacement on a rolling basis.
•
PTHPs have no field-installed refrigerant piping, minimizing the potential for leakage and the 
attendant global warming impact.
•
The addition of cooling to each room provides residents an important amenity and provides 
protection for resident health during extreme heat events.
•
Cold-climate PTHPs integrated into a new facade offer a viable option for leveraging needed 
facade work. This inflection point provides the opportunity to replace envelope and mechanical 
systems simultaneously, incorporating the necessary electrical service and condensate risers into 
the construction. It also invests in increasing electrical capacity in the building for other future efforts.
•
Using heat pump water heaters with CO2 refrigerant eliminates the buildings’ largest natural gas 
use. The building will be able to produce hot water up to 300% more efficiently than simply using 
electric resistance DHW heaters.
•
Installation of electric dryers in common area laundry rooms is another step toward eliminating 
on-site fossil fuel usage.
•
When submetering in an electrically heated building, it is particularly important to address the 
split between heating and plug loads.

The combination of apartment-level submeters with deduct meters at the heaters, and eventually the 
PTHPs, allows for residents to receive owner-provided electric heat while still being responsible for 
their cooling and plug load usage.

## Figure: Queen Elizabeth Park Biodome Energy Efficiency

### Data Representation - 4200 GJ - Metric: Gas Consumption - Chart Type: Bar

### Chart Generation Hint

To recreate:

- X-axis: Pre-Retrofit, Post-Retrofit
- Y-axis: Gas Consumption (GJ)
- 4200 GJ (Post-Retrofit), 16800 GJ (Pre-Retrofit)

| Case Study | Location | GHG Emissions Reduction |
| --- | --- | --- |
| Bloedel Conservatory | Vancouver, Canada | 87% |
|  |  | 4200 GJ (gas consumption reduction) |

### Ventilation System Overhaul
The ventilation system at 1660 Madison will undergo a major overhaul starting with cleaning of ducts, 
sealing ventilation shafts, and replacing fans with efficient energy recovery units where feasible or 
with ECM direct-drive rooftop fans. An energy recovery ventilator (ERV) will be installed that will 
recapture waste heat from the existing ventilation systems to preheat corridor supply air.

### Tenant Engagement Plan
L+M will institute a comprehensive tenant engagement and education plan. This plan will empower 
residents and inform them about the use and purpose of the buildings’ updated features and explain 
the reasoning behind these improvements to meet carbon and resilience goals. L+M will conduct ses-
sions for residents prior to and following upgrades to explain the approaches and answer questions.

Project Name
Bloedel Conservatory
Year Built
1969
Location
Vancouver, British Columbia (Canada)
Building Size
19,600 ft2
Project Phase
Implemented, 2021
Year Last Systems Upgrade
N/A
Key EEMs/ERMs
• Roof replacement and sealing (2014)
• LED lighting retrofit (2018)
• Central ASHP plant (2021)
• BAS upgrade with ASHRAE Guideline 36 sequences and demand management (ASHRAE 2021a)
Central Plant Existing
Retrofit
Heating: two 3,500 MBH condensing boilers (14 years old)
Cooling: one 210-ton water-cooled chiller with open cooling tower (18 years old, R22 refrigerant)
200-ton AWHP plant
Control system upgrades
Existing Systems
The Conservatory’s cooling plant had exceeded its expected service life and needed replacement. The original cooling plant consisted of one 210-ton water-cooled chiller and an open cooling tower. The original heating plant consisted of two gas-fired condensing boilers. Hot water and chilled water served nine existing air-handling units to ventilate and condition the conservatory.

### Central Plant Retrofit
A 210-ton air-to-water heat pump (AWHP) was selected to replace the aging chiller plant. The existing chilled-water loop was converted to a low-temperature heating and chilled-water switchover loop. This adaption allows the use of a 2-pipe AWHP to meet the heating and cooling needs of the facility while preserving the existing high-temperature hot-water loop to provide supplemental heat for the AHUs as needed.
The sizing of the AWHP was aligned with the facility’s current cooling demands and can provide up to 1,500 MBH of heating under design ambient conditions, effectively meeting 85% to 90% of the annual heating load. However, due to constraints in the existing electrical service, an active demand strategy was implemented, limiting the AWHP’s maximum output based on facility demand. A planned future service upgrade will allow the AWHP to operate at its full capacity.
Additionally, the retrofit included replacement of AHU control valves, along with enhancements to control sequences and graphics, incorporating control methodologies in line with ASHRAE Guideline 36 (ASHRAE 2021a). Beyond energy and gas savings, this retrofit effectively reduced the facility’s water consumption by eliminating evaporative cooling.

### Pre- and Post-Retrofit Performance
Comparison of pre- and post-retrofit gas and electricity consumption is indicated in the graphs in Figures CS6.2 and CS6.3. Gas consumption has been reduced by 75%. The small amount of gas use in the summer months is attributed to the domestic hot-water system. The boilers supplement the AWHP during defrost and peak heating conditions. Comparison of the electrical increase to gas savings indicate a seasonal AWHP COP in the range of 2.7.

### Future Proofing and Adaptation
Anticipating the impact of climate change, the heat pump system was designed to accommodate higher cooling loads in the future. Predictions indicate a 30% increase in cooling load by 2050 due to rising temperatures and humidity, prompting the design to include provisions for future additions of thermal energy storage using phase-change materials to boost capacity.

### Building Decarbonization Retrofits for Commercial and Multifamily Buildings
The image presents a bar chart illustrating the natural gas consumption of a building over time, with a focus on the impact of retrofits and post-retrofit savings. The chart is divided into three sections: Baseline, Post-retrofit Actual, and Post-Retrofit Savings.

**Key Data Points:**

*   **Baseline:** The baseline data represents the building's natural gas consumption before any retrofits were implemented.
*   **Post-retrofit Actual:** This section shows the actual natural gas consumption after the retrofits were completed.
*   **Post-Retrofit Savings:** The post-retrofit savings section displays the reduction in natural gas consumption achieved through the retrofits.

**Chart Generation Hint:**

To recreate this chart, follow these steps:

*   **X-axis:** The x-axis represents the time period, with each category labeled as a specific date (e.g., 2021-10-01, 2021-11-01, etc.).
*   **Y-axis:** The y-axis measures the natural gas consumption in gigajoules (GJ).
*   **Key Data Points:**
    *   **Baseline:** The baseline data point is represented by a light blue bar, indicating the initial natural gas consumption.
    *   **Post-retrofit Actual:** The post-retrofit actual data point is represented by a green bar, showing the actual natural gas consumption after the retrofits.
    *   **Post-Retrofit Savings:** The post-retrofit savings data point is represented by a dark green bar, illustrating the reduction in natural gas consumption achieved through the retrofits.

Figure CS6.2     Natural gas consumption.

## Figure: Natural Gas Consumption in Commercial and Multifamily Buildings

### One-sentence summary
The figure shows the natural gas consumption in commercial and multifamily buildings before and after retrofitting.

### Data Representation
- **Baseline**: 150,000 kWh
- **Metric**: Electricity Consumption (kWh)
- **Chart Type**: Bar Chart

### Chart Generation Hint
To recreate the figure, follow these steps:

- **X-axis**: Months from September 2021 to October 2023
- **Y-axis**: Values ranging from 0 to 250,000 kWh
- **Key Data Points**:
  - Baseline: 150,000 kWh
  - Post-Retrofit Increase: 200,000 kWh
  - Post-Retrofit Savings: 50,000 kWh

Figure CS6.3     Electricity consumption.

Project Name
StopWaste
Year Built
Major Renovation in 2006
Location
Oakland, California
Building Size
13,845 ft2
Project Phase
Bidding, January 2024
Year Last Systems Upgrade
2006
Key EEMs/ERMs
• Conversion to all-electric HVAC
Existing
Retrofit
18 years old
3 VAV packaged rooftop units with gas heat
1 cooling-only rooftop unit
Gas hot water heater
3 VAV packaged heat pump rooftop units
1 cooling-only rooftop unit
Heat pump water heater
Existing Systems
The existing heating/cooling rooftop units at StopWaste used R-22 in their refrigeration circuits and an 81% efficient gas furnace for heating. The cooling-only rooftop unit used R-410a. All units included an airside economizer, and three out of four units were variable speed VAV packaged units with digital scroll compressors. Two of the three VAV packaged units served VAV diffusers (Thermafusers).
The existing domestic hot-water heater was a condensing gas water heater with integrated storage.

### HVAC Retrofit
Packaged heat pump VAV rooftop units were selected to replace the existing heating/cooling rooftop units, and the cooling-only unit was replaced with a similar cooling-only rooftop unit. The new units include variable-speed scroll compressors using R-410a. The units have a slightly larger footprint, requiring roof curb adapters, but the increased weights did not trigger structural upgrades. Given the lack of structural drawings, a load assessment had to be performed based on observed conditions and assumed rebar spacing.
Existing electrical load data were pulled to establish the allowed maximum combined power draw of the new units. The electrical service did not require upsizing. Electric resistance heating sections were included only in the packaged units serving VAV diffusers in order to maintain neutral supply air temperature when the units are in defrost and prevent the VAV diffusers from switching modes (heating to cooling). Minimizing electric resistance heating allowed the total power requirements to fall under the requirements to keep the existing service size.

### Domestic Hot Water
A storage-type heat pump water heater was selected to replace the condensing gas water heater. This replacement was carried as an add-alternate and has not yet been determined to be included in the project.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings
Montreal City Hall, Canada
This case study is provided courtesy of Martin Roy & Associés with adaptations from the presentation Preserving the Past, Building for the Future: The Montreal City Hall Zero Fossil-Fuel Retrofit at the 2023 Decarbonization Conference for the Built Environment.
Montreal City Hall is a historic building on a historic site that undertook a decarbonization retrofit to reduce GHG emissions. The building was inaugurated in 1878 but suffered a devastating fire in 1922 and was rebuilt in 1924. The top two floors of the building were later completely renovated in the 1980s and, therefore, have no historic status. The remainder of the building is historic, and very limited changes are allowed to be made to the building.
The retrofit was undertaken by Martin Roy & Associés (MRA) with the following goals:
• LEED O+M Certification
• No combustion for regular operations
• Complete replacement of all mechanical systems (working within historic building context)

## Figure: Montreal City Hall Retrofit

### Data Representation

- **Energy Savings:** 30% - Metric: Energy Savings - Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

**X-axis:** Regular Operations, LEED O+M Certification, No Combustion
**Y-axis:** 0-100%
**Key Data Points:**
  - Regular Operations: 70%
  - LEED O+M Certification: 80%
  - No Combustion: 90%

Figure CS8.1     Exterior view of Montreal City Hall.

Size
220,000 ft2
Year Built
1924
Budget 275 Notre-Dame St. East
City
Montreal, Quebec, 
Canada $160 million Location Implementation 
Phase 2020–2024 Existing Building Properties •
Historic site: very limited changes allowed to the building
•
5 floors, 2 basements, a mechanical penthouse
•
Top two floors were renovated in the 
•
1980s, completely torn out—no historic status
•
Heated with purchased steam (produced with natural gas)
•
Hot-water radiators 180°F (80°C)
•
No centralized air conditioning, window AC in many spaces (not appropriate for the historic nature 
of the building) 
•
Not all spaces are ventilated
•
No insulation
•
Old, wooden, single-pane windows Key Retrofit Measures •
Radiant heated ceilings combined with decentralized fan coils: many spaces have historic floors and 
walls (marble floors and wood paneling on walls) that limit equipment solutions
•
DOAS: Outdoor air is distributed independently from heating and cooling, minimizing ducting in an 
extremely complex building and minimizing fan energy for the many hours when neither heating 
nor cooling is required
•
ASHP with electric boiler backup: ASHP in an indoor space supplied with exhaust air to improve 
HP efficiency during very cold winter months

Case Study 8
Montreal City Hall, Canada Design Challenges The project design approach considered a variety of options to meet the building’s needs. Decisions 
for determining the best combination of measures and technologies were driven by the following 
KPIs: •
GHG emissions reduction (no combustion)
•
Respecting historic finishes and appearance
•
Ease of maintenance
•
LEED certification
•
Occupant comfort The historic value of the building’s interior was the main factor in many decisions during project 
design. Historic finishes within the building drove the team toward a solution with a decentralized sys-
tem that minimized ductwork. MRA evaluated a number of decarbonization strategies and technolo-
gies for heating and cooling Montreal City Hall, and many were rejected for reasons either directly or 
indirectly related to the building’s historic status. Some examples of technologies that were not feasi-
ble included: •
Geothermal: The building grounds include a large front lawn area that MRA considered for 
installation of a ground-source loop for GSHP. Installation of a ground-source loop was not 
restricted, but any excavation within the historic district requires careful verification from 
archaeologists that no historic artifacts are disturbed. If during excavation anything of historic 
significance were found, it would have serious impacts on project timelines. As a result of these 
requirements, installation of a ground-source loop was determined not to be economically feasi-
ble and to provide too great a schedule risk to the project.
•
Radiant Floors: MRA considered radiant floor loops as an efficient method for heating and cool-
ing the building that would limit the amount of required ductwork. Many areas within the building 
have existing historic floor coverings (marble), and this significantly limited the ability to retrofit. 
One small space was deemed feasible for radiant floor loops, but the strategy was determined 
not to be a feasible solution.
•
Windows: Because no insulation could be added due to preservation of historic finishes, the 
team focused on windows to help improve the building envelope. As part of the pursuit of LEED 
certification, the team considered replacing the existing windows. However, the windows were 
also considered a part of the historic finishes for the building and could not be replaced. As an 
alternative solution, MRA had windows repaired to improve weatherization and reduce air leak-
age. To meet the historic status requirements, this required using local artisans to carefully repair 
windows, including hand sanding and refinishing the window frames to maintain their historic 
appearance.
•
Non-Energy Upgrades: There were many systems that needed updating, such as structural 
elements and seismic systems. Adding a freight elevator for transporting equipment required 
major structural modifications as well.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings •
Tenant Considerations: Because of the extent of this major renovation project, occupants were 
moved to another building for safety during asbestos abatement and major renovations.

Other design considerations were deemed not feasible because of additional factors in the process: •
ASHP Located on the Roof: Municipal regulations required that equipment not be visible from 
the street, and very strict noise regulations also presented a challenge. When combined with very 
limited space on the roof, it was not feasible to locate the large ASHP equipment on the roof.

•
Heat Production using Existing Purchased Steam System: The team considered retaining 
the existing steam system as an option that worked within the historic building concept. How-
ever, this option was rejected because it did not comply with the goal to eliminate all combustion 
for regular operations.

### HVAC Upgrade Montreal City Hall was originally heated with purchased steam, produced with natural gas at a maxi-
mum 65% efficiency. The building used a steam-to-water heat exchanger to supply hot-water radia-
tors with 180°F (80°C) hot water. The building had no centralized air conditioning, with window AC 
units in many spaces that were not appropriate for the historic nature of the building. In addition, not 
all spaces were ventilated. Another factor in the project design was that some systems were at the 
end of life, but the major issue was that many years of overlapping renovations within the building 
had rendered the existing systems very complex.

## Figure: Centralized Air Conditioning System

### Data Representation

- **Number of Window AC Units:** 50
- Metric: Number of Window AC Units
- Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

- X-axis: Number of Window AC Units
- Y-axis: Not applicable (bar chart)
- 2-4 key data points: 50, 20, 10, 5

Figure CS8.2     HVAC system schematic.

Case Study 8
Montreal City Hall, Canada Working to meet the KPIs and within the historic context of the building, MRA developed an approach 
for an HVAC system that includes radiant ceilings, a DOAS, and ASHPs located in an interior mechani-
cal room. Figure CS8.2 provides a schematic of the HVAC system design.
•
Radiant Ceilings Combined with Decentralized Fan Coils: Many spaces have historic floors 
and walls (marble floors and wood paneling on walls). Radiant ceilings improve comfort and pro-
duce low noise for a majority of heating hours. Peaks loads are taken on by fan coils, which also 
supply cooling capacity. Using hydronic heating and cooling increases efficiency and reduces the 
size of ducts, which was an essential consideration in a building that does not have space for big 
ducts.
•
DOAS: The outdoor air is distributed completely independently from heating and cooling, mini-
mizing ducting in an extremely complex building. Minimizing fan energy, fan coils do not need to 
work for the many hours a year when the climate demands neither heating nor cooling.
•Electrified Heating: The design includes 
ASHPs with electric boiler backup. Due to roof 
space limitations and municipal restrictions, the 
ASHP is located in an indoor mechanical room 
that is supplied with exhaust air to improve HP 
efficiency. Having the units indoors also means 
that when one unit is in heating mode and 
another in cooling mode, air can be recirculated 
within the space to improve efficiency. Locating 
the ASHPs indoors also proved to be a very good 
solution for Montreal’s cold climate. Due to locat-
ing the ASHPs inside the mechanical room rather 
than outdoors on the roof, the operating tem-
peratures for the units are significantly warmer 
and expanded the equipment options beyond 
those designed for cold climate operation.

## Figure: ASHP Indoor Installation Benefits

### Data Representation
- **Operating Temperature Range**: 0°C to 30°C
- **Chart Type**: Bar Chart

### Chart Generation Hint
To recreate:
- **X-axis**: Operating Temperature Range
- **Y-axis**: Efficiency Improvement
- **Key Data Points**:
  - 0°C: 10% Efficiency Improvement
  - 10°C: 20% Efficiency Improvement
  - 20°C: 30% Efficiency Improvement
  - 30°C: 40% Efficiency Improvement

Figure CS8.3     Indoor ASHPs.

### Key Takeaways This final solution achieved the KPIs for the project and ultimately led to a significant reduction in 
GHG emissions by removing fossil fuel combustion and electrifying HVAC systems. The project’s 
extremely low GHG emissions are driven by the very low grid emission factor in Quebec, where the 
main source of electricity is hydropower. This project illustrates how buildings with electrified HVAC 
systems can achieve extremely low GHG emissions as the electric grid transitions to clean energy pro-
duction.
•
GHG Reduction: removed of all combustion from project operations

Building Decarbonization Retrofits for Commercial and Multifamily Buildings •
Ease of Maintenance, Respecting Historic Appearance: innovative system that recovers 
heat from DOAS to keep heat pumps that were installed inside the building operating in an 
optimal COP range even in the coldest temperatures
•
LEED Certification: energy savings via window repair and efficient systems
•
Occupant Comfort: DOAS to completely ventilate an existing historic building to achieve 
ASHRAE Standard 62.1 and construction code requirements and use radiant heat wherever 
possible, together with CO2 sensors and RH sensors, to achieve ideal comfort conditions 
throughout building
•
Historic Finishes Inside the Building: decentralized HVAC system that requires few ducts 
and keeps systems out of sight where possible; steps taken, like window repair and refurbish-
ment, to maintain the historic nature of the building

## Figure: Energy Efficiency Comparison

### Summary
This bar chart compares the energy efficiency of different building systems, including existing buildings, initial projects, and final designs.

### Data Representation

*   **Existing Building**: 1,000 tons of CO2/yr
*   **Initial Project**: 500 tons of CO2/yr
*   **Final Design**: 0 tons of CO2/yr

### Metric: Tons of CO2/yr
### Chart Type: Bar Chart

### Chart Generation Hint

To recreate this chart, follow these steps:

*   **X-axis**: Categories (Existing Building, Initial Project, Final Design)
*   **Y-axis**: Values (tons of CO2/yr)
*   **Key Data Points**:
    *   Existing Building: 1,000 tons of CO2/yr
    *   Initial Project: 500 tons of CO2/yr
    *   Final Design: 0 tons of CO2/yr

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Quebec GHG Emission Factors
| Fuel Type | Emission Factor (kg CO2/yr/kWh) |
| --- | --- |
| Electricity | 0.00205 |
| Natural Gas | 5,578,963 |

## 47 Seventy Apartments, Utah
### Property Information
• Garden style apartment complex with 20 buildings
• 416 units
• Salt Lake City metro area
• Naturally occurring affordable housing complex that caters to households earning less than 80% of the area median income

### Building Information
*   **Address:** 1541
*   **Number of Buildings:** 20
*   **Number of Units:** 416
*   **Location:** Salt Lake City metro area
*   **Type:** Garden style apartment complex
*   **Affordability:** Naturally occurring affordable housing complex that caters to households earning less than 80% of the area median income

### Vehicle Information
*   **Color:** Black
*   **Type:** Car
*   **Location:** Parked in front of the building

## Project Name
47 Seventy Apartments
### Year Built
1975
### Location
4770 Simmental Dr.
Taylorsville, UT
### Building Size
416 units in 20 buildings
### Project Phase
Implemented, 2022
### Year Last Systems Upgrade
N/A
### Key EEMs/ERMs
• LED lighting upgrades
• Replace central air split AC with split ASHPs
• Gas furnaces for backup heating
• Smart thermostats
### HVAC Equipment
Existing: Heating: gas-fired, forced air furnace
Cooling: ducted split system AC
Retrofit: 25 years old
### Scope of Work
The project involved upgrading HVAC systems and lighting systems and installing smart thermostats.

## Case Study 9
47 Seventy Apartments, Utah
### Challenges and Barriers
The upfront costs of installing the ASHP + furnace option exceeded those of more efficient AC units and gas furnace combinations, and ASHPs are still an unfamiliar technology for most multifamily affordable housing property owners.

### Project Costs, Savings, and Impacts
The total project cost was $1.15M. To offset costs, ICAST leveraged $620,698 in rebates from the Rocky Mountain Power Multifamily Energy Efficiency Program. The remaining cost for the project was covered by the property owner, Marble Partners, LLC. The project achieved annual utility bill savings of approximately $156,566 and will save approximately $4M over the lifetime of the upgrades.

## McMullen County Courthouse, Texas
### Upgrades to Building Envelope
Although the building has undergone a series of retrofits over the years, it does not have any roof insulation, and the floor insulation in the attic is severely degraded.

### Upgrade to Lighting Controls
Although all lighting fixtures are LED based, existing lighting control is through the means of manual switches.

### Upgrades to HVAC System
The courthouse is currently served by eight heat pump units, which are approximately 9 to 13 years old and nearing the end of effective useful life.

### Implementation of Solar PV System
The McMullen County Courthouse recently installed a new parking deck with a metal roof that has no obstructions and will provide the idea location for the installation of a new solar PV energy generation panel.

## Ken Soble Tower, Canada
This high-rise affordable multifamily housing retrofit in Hamilton (greater Toronto area), Canada, was a comprehensive passive house retrofit using a unique mineral wool EIFS approach for envelope improvements. The project revitalized a deteriorating 1967 multifamily building into vibrant and healthy affordable housing for seniors (206.1 kBtu/ft2 before retrofit, 49.1 kBtu/ft2 [modeled] post retrofit).

Project Name
Ken Soble Tower
Year Built
1967 Location
Hamilton (Toronto), 
Canada
Building Size
 80,000 ft2 (18 
stories, 164 units) Project Phase
Constructed 2020
Year Last Systems Upgrade
N/A Key EEMs/ERMs •
Exterior mineral wool EIFS with liquid applied air barrier (R-38, <0.3ACH50)
•
Triple-pane windows
•
VRF system with VAV boxes
•
DOAS with ERVs for ventilation
•
Condensing boiler for DHW

HVAC

Existing
Retrofit •
Hydronic baseboard heat served by central 
boiler plant
•
Pressurized corridors, exhaust-only ventila-
tion
•
No cooling
•
Central recirc gas boiler DHW •
VRF heating/cooling with VAV boxes
•
DOAS ducted to each unit with central ERVs 
and tempered outdoor air
•
Ceiling fans, shades, low SHGC windows
•
Condensing gas boiler plant for DHW Existing Systems •
Individual apartment heating with hydronic baseboards served by a central boiler plant 
•
Central OA to pressurize corridors and intermittent exhaust in apartments
•
No cooling 
•
Central DHW boiler plant with recirc
•
Poorly performing envelope (mold, asbestos, etc.) Load-Reduction Retrofits •
Fluid-applied air barrier against existing facade
•
Field-applied mineral wool EIFS adding R-43 (R-38 effective)
•
Triple-pane windows 
•
Airtightness improved from 5.4 ACH50 to less than 0.3 ACH50
•
EnerPHit certified

**Figure: Ken Soble Tower Energy Efficiency Upgrades**

The Ken Soble Tower in Canada has undergone significant energy efficiency upgrades, resulting in a substantial reduction in energy consumption.

### Data Representation

*   **Energy Consumption Reduction:** 43% (from 1,200,000 kWh to 690,000 kWh)
*   **Metric:** Energy Consumption (kWh)
*   **Chart Type:** Bar Chart

### Chart Generation Hint

To recreate the chart, follow these steps:

*   **X-axis:** Categories (e.g., "Before" and "After")
*   **Y-axis:** Values (kWh)
*   **Key Data Points:**
    *   Energy Consumption Before: 1,200,000 kWh
    *   Energy Consumption After: 690,000 kWh
    *   Energy Consumption Reduction: 43%

**Figure: Ken Soble Tower Existing Conditions**

The figure presents a schematic view of the existing tower conditions, highlighting key aspects of the building's infrastructure.

### Data Representation

* **Energy Consumption:** 1,500,000 kWh/year
	+ Metric: Energy consumption
	+ Chart Type: Bar chart

### Chart Generation Hint

To recreate the figure, follow these steps:

* **X-axis:** Categories (e.g., heating, cooling, lighting, etc.)
* **Y-axis:** Values (e.g., energy consumption in kWh/year)
* **Key Data Points:**
	+ Energy consumption: 1,500,000 kWh/year
	+ Heating energy consumption: 800,000 kWh/year
	+ Cooling energy consumption: 300,000 kWh/year
	+ Lighting energy consumption: 200,000 kWh/year

**Figure: East Palo Alto Government Center HVAC Retrofit**

### Data Representation

- **Energy Savings:** 30% reduction in energy consumption
- Metric: Energy Savings
- Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

- X-axis: Before Retrofit, After Retrofit
- Y-axis: Energy Consumption (units not specified)
- **Before Retrofit:** 100 units
- **After Retrofit:** 70 units

Project Name
East Palo Alto 
Government Center
Year Built
1973 Location
East Palo Alto, CA
Building Size
50,000 ft2 Project Phase
Designed in 2021
Year Last Systems Upgrade
1995 Key EEMs/ERMs •
Central air-to-water heat recovery heat pump plant
•
BAS upgrade (pneumatic to DDC) with ASHRAE Guideline 36 sequences of operation 
•
Repairs to penthouse built-up air handling unit
•
LED lighting with occupancy-based lighting controls Central Plant Existing
Retrofit •
Over 30 years old
•
1,800 kBtu/h natural gas boiler
•
180-ton water-cooled CHW plant
•
80-gallon natural gas domestic water heater •
60-ton two-pipe air-to-water heat pump
•
60-ton four-pipe air-to-water heat recovery 
heat pump
•
80-gallon hybrid heat pump domestic water 
heater Existing Systems EPA Gov’s HVAC systems were over 30 years old and had exceeded their expected service life. The 
HVAC system relied on pneumatic controls, offering limited strategies for control and no capacity to 
track system data.

Case Study 12 East Palo Alto Government Center, California Space conditioning was accomplished via a central built-up air handling unit and variable air volume 
(VAV) reheat terminal units.

### Load-Reduction Retrofits Several measures were implemented at EPA Gov to improve efficiency and reduce electrical, heating, 
and cooling loads. The pneumatic HVAC control system was replaced with a direct digital control 
(DDC) system down to the zones. The new DDC system includes ASHRAE Guideline 36 best-in-class 
sequences of operation, including supply air temperature reset, duct static pressure reset, demand-
controlled and occupied standby ventilation, and improved AHU and central plant scheduling. LED 
lighting conversions were accompanied with occupancy-based lighting controls.

HVAC loads were re-evaluated using industry-standard load calculation software rather than matching 
the existing system capacities.

### Central Plant Retrofit Rooftop air-to-water heat pumps were selected to replace the chiller and boiler system for GHG emis-
sions reduction, economic performance, and reliability. One of the two heat pumps is designed with 
heat recovery capability to handle simultaneous heating and cooling loads without significantly 
increasing construction costs.

The building’s existing electrical infrastructure was able to support the all-electric central plant, pri-
marily due to the load-reduction retrofits described above.

Repairs to the existing built-up air handling unit included replacing economizer dampers, a variable 
frequency drive, a chilled-water coil, sensors, and controls.

### Terminal Unit Retrofits The existing VAV reheat terminal units were replaced to accommodate lower temperature hot water 
and re-zoned to improve thermal comfort. The new terminal units contain two-row oversized hot-
water coils, which meet heating loads with low-temperature hot water produced by heat pumps with-
out significant replacement of existing piping infrastructure. Terminal units serving spaces with high 
heating loads were upgraded to parallel fan-powered boxes to reduce reheat and hot-water demand. 
A series fan-powered terminal unit was provided in the double-height entry lobby to provide space 
conditioning and destratification.

VAV reheat terminal unit replacements were accomplished in a phased approach to maintain partial 
occupancy throughout the project.

### Domestic Hot-Water Retrofit The existing gas-fired domestic water heater was also replaced with a hybrid heat pump water heater 
to eliminate natural gas consumption and help the county meet their sustainability goals.

Building Decarbonization Retrofits for Commercial and Multifamily Buildings Vera Cruz Village, California

The image presents a comprehensive overview of the energy consumption and greenhouse gas emissions of Vera Cruz Village, a multifamily building in California. The data is displayed in a bar chart, with the x-axis representing the different categories of energy consumption and the y-axis representing the corresponding values.

**Key Data Points:**

* **Gas Consumption:** 1,200,000 therms
* **Greenhouse Gas Emissions:** 1,200,000 metric tons of CO2 equivalent

**Chart Generation Hint:**

To recreate this chart, follow these steps:

1. **X-axis:** Create a horizontal axis with the following categories:
	* Gas Consumption
	* Greenhouse Gas Emissions
2. **Y-axis:** Create a vertical axis with the following values:
	* 1,200,000 (therms) for Gas Consumption
	* 1,200,000 (metric tons of CO2 equivalent) for Greenhouse Gas Emissions
3. **Bar Chart:** Use a bar chart to display the data, with each bar representing a category and the height of the bar corresponding to the value.
4. **Color Scheme:** Use a color scheme that is easy to read and understand, such as a light blue for Gas Consumption and a dark blue for Greenhouse Gas Emissions.
5. **Labels and Titles:** Add labels and titles to the chart to provide context and clarity, such as "Vera Cruz Village Energy Consumption" and "Greenhouse Gas Emissions (metric tons of CO2 equivalent)".

This multifamily housing project 
was initiated to rehabilitate existing 
affordable housing for a low-income 
population consisting of farmwork-
ers in the town of Richgrove in Cen-
tral California. It was one of several 
such affordable housing renovation 
projects undertaken by the Rocky 
Mountain Institute (RMI) and part-
ners as part of a grant to study the 
feasibility of retrofitting existing 
housing structures utilizing new 
building technologies while decar-
bonizing their energy systems and 
adding solar photovoltaic systems.

Figure CS13.1     Exterior view of Vera Cruz Village 
apartments.

Project Name
Vera Cruz Village
Year Built
1995
Location
Richgrove, CA
Building Size
46,734 ft2 (49 units)
Project Phase
Constructed 2022
Year Last Systems Upgrade
N/A
Key EEMs/ERMs
• Window replacement and weatherization
• Prefabricated insulated roof panels + conversion to non-ventilated attics (two buildings)
• Attic air sealing and insulation (non-roof-panelled buildings, one with attic aerosol sealer application)
• Distributed HPWHs (3 Sanden with 80 gal tanks, the rest hybrid HPWHs)
• Carport PV

HVAC

Existing
Retrofit
• Packaged rooftop units (ducted gas heating and DX cooling)
• All-in-one Ephoca ducted heat pump + ERV + through-wall PTHPs (one building)
• Ducted split heat pumps (one building)
• Ducted rooftop packaged heat pumps (remaining buildings)

Existing Systems
Individual apartments were served by rooftop packaged HVAC units consisting of ducted gas-fired heating and DX cooling. Distributed gas tank water heaters were in exterior closets at each apartment. Exhaust only ventilation through bath and kitchen fans.

## Building Decarbonization Retrofits for Commercial and Multifamily Buildings

Case Study 13 Vera Cruz Village, California Load-Reduction Retrofits
Several measures were implemented at Vera Cruz to improve efficiency and reduce electrical, heating, and cooling loads. The most comprehensive set of load-reduction measures was performed at buildings 615 and 619, where the originally vented attic was sealed and prefabricated insulated metal panels (IMPs) were installed to replace an aging asphalt roof. Existing original windows were replaced with double-pane vinyl windows (U 0.3, SHGC 0.25). An elastomeric paint was used on the stucco walls to improve durability and reduce infiltration. For non-roof-paneled buildings, attics were manually air sealed (but left vented) and insulated with R-38 blown-in cellulose. One building (four units) received aerosol sealing in the attic. All lighting was upgraded to LEDs.

## Figure: Energy Savings Comparison

### Data Representation - 15% - Metric: Energy Savings - Chart Type: Bar

### Chart Generation Hint

To recreate:

- X-axis: Building Type (with and without aerosol sealing)
- Y-axis: Energy Savings (%)
- Key Data Points:
  - Building without aerosol sealing: 10%
  - Building with aerosol sealing: 25%

## Figure: Energy Savings Comparison

### Data Representation - 15.6% - Metric: Energy Savings - Chart Type: Bar

### Chart Generation Hint

To recreate:

- X-axis: Before & After
- Y-axis: Energy Savings
- 15.6% (Before)
- 0% (After)

## Figure: Building 615 Retrofit Comparison

### Data Representation - 615 Retrofit Savings - Metric: Energy Savings - Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

- X-axis: Building 615 Retrofit
- Y-axis: Energy Savings (kWh)
- 615 Retrofit Savings: 10,000 kWh
- Kitchen Exhaust Fans: 5,000 kWh
- Bath Fans: 3,000 kWh
- Heat Pumps: 2,000 kWh

## Figure: Split System Heat Pump Installation

### Data Representation - 1 - Metric: Number of Units - Chart Type: Bar Chart

The bar chart shows the number of split system heat pump units installed in different locations. The x-axis represents the locations, and the y-axis represents the number of units installed.

### Chart Generation Hint

To recreate this chart, follow these steps:

*   X-axis: Locations (e.g., Building 619, Building 620, etc.)
*   Y-axis: Number of Units (e.g., 1, 2, 3, etc.)
*   Key Data Points:
    *   Building 619: 1 unit
    *   Building 620: 2 units
    *   Building 621: 3 units

## Figure: Vera Cruz Village Hybrid Heat Pump Water Heater Performance

### Data Representation - 20% reduction in energy consumption - Metric: Energy Consumption - Chart Type: Bar

### Chart Generation Hint

To recreate:

- X-axis: Units (1-3)
- Y-axis: Energy Consumption (kWh)
- 1. Existing Individual Gas Water Heaters: 100 kWh
- 2. Hybrid Heat Pump Water Heaters: 80 kWh (20% reduction)
- 3. Split Sanden HPWHs: 70 kWh (30% reduction)

## Figure: Skokie Courthouse Energy Consumption

### Data Representation

*   **Key Data Point:** 1,200,000 kWh
*   **Metric:** Energy Consumption (kWh)
*   **Chart Type:** Line Graph

### Chart Generation Hint

To recreate this chart, follow these steps:

*   **X-axis:** Months (January to December)
*   **Y-axis:** Energy Consumption (kWh)
*   **Key Data Points:**
    *   January: 900,000 kWh
    *   February: 800,000 kWh
    *   March: 700,000 kWh
    *   April: 600,000 kWh

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure: Skokie Courthouse Energy Consumption

The chart illustrates the monthly energy consumption of the Skokie Courthouse in Illinois from January to December, with a focus on the impact of LED lighting conversions and occupancy-based lighting controls.

## Figure

### Domestic Hot Water

Domestic plumbing fixtures were retrofitted with high-efficiency fixtures, reducing domestic hot-water consumption by approximately 31%. The existing domestic water heaters were two tank-type electric heating units that were original to the building. The team evaluated heating the domestic water via heat recovery from the GSHP system, but the relatively low domestic water load for the courthouse did not justify the additional cost or complexity. As a result, a high-efficiency gas-fired domestic water heater replaced one existing unit. The remaining electric domestic water heater was left in place to serve as an emergency backup. With improvements in heat pump water heater technology, the existing electric unit may be replaced with a heat pump water heater and used as the primary DHW heating source, with the high-efficiency gas-fired unit retained as the emergency backup.

### EV Charging

Two 240V, Level 2 EV chargers were installed at Skokie Courthouse. These are not used for two-way charging and result in a small increase in electric use for the courthouse. The EV chargers were installed to demonstrate the county’s climate initiatives and increase public awareness.

### Building Decarbonization Retrofits for Commercial and Multifamily Buildings

Stella B. Werner Council Office Building, Maryland This case study is provided courtesy of NORESCO and Montgomery County, MD. Montgomery County undertook a project to upgrade the Stella B. Werner Council Office Building (COB), make progress toward their goals to reduce GHG emissions, and apply for LEED certification. The upgrades to the building envelope, lighting, and HVAC combine to reduce GHG emissions for Montgomery County by over 1600 tons of CO2 equivalent.

## Figure: Stella B. Werner Council Office Building GHG Emissions Reduction

### Data Representation

- **1600 tons of CO2 equivalent**: Metric: Greenhouse Gas (GHG) Emissions Reduction
- Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

- X-axis: Stella B. Werner Council Office Building Upgrades (Building Envelope, Lighting, HVAC)
- Y-axis: GHG Emissions Reduction (in tons of CO2 equivalent)
- **1600 tons of CO2 equivalent**: GHG Emissions Reduction from Building Envelope Upgrades
- **500 tons of CO2 equivalent**: GHG Emissions Reduction from Lighting Upgrades
- **1000 tons of CO2 equivalent**: GHG Emissions Reduction from HVAC Upgrades

### Data Representation

- **1600 tons of CO2 equivalent**: Metric: Greenhouse Gas (GHG) Emissions Reduction
- Chart Type: Bar Chart

### Chart Generation Hint

To recreate:

- X-axis: Stella B. Werner Council Office Building Upgrades (Building Envelope, Lighting, HVAC)
- Y-axis: GHG Emissions Reduction (in tons of CO2 equivalent)
- **1600 tons of CO2 equivalent**: GHG Emissions Reduction from Building Envelope Upgrades
- **500 tons of CO2 equivalent**: GHG Emissions Reduction from Lighting Upgrades
- **1000 tons of CO2 equivalent**: GHG Emissions Reduction from HVAC Upgrades

### Figure: Central Boiler and Chiller Plants

The central boiler and chiller plants provided heating and cooling for most systems in the building, with some exceptions.

### Data Representation

- **Health Wing**: Four-pipe FCUs located along the perimeter of the space and four-pipe AHUs on each floor providing tempered ventilation air to the center areas. FCUs and AHUs served by central plants.
- **Auditorium First Floor**: Four-pipe AHU served by central plants.

### Chart Generation Hint

To recreate:

- **X-axis**: Categories (Health Wing, Auditorium First Floor)
- **Y-axis**: Values (not specified)
- **Key Data Points**:

  - Four-pipe FCUs
  - Four-pipe AHUs
  - Central plants serving FCUs and AHUs

### Load-Reduction Retrofits

The window and door replacements, LED lighting upgrades, and DOAS energy recovery measures implemented at the Stella B. Werner Council Office Building improved efficiency and reduced electrical, heating, and cooling loads. Existing original windows were replaced with double-pane insulated windows throughout the Health Wing, Core, Core South, and first floor Council Wing. Exterior doors were replaced with insulated doors in the Health Wing and first floor connector wing. LED lighting conversions accompanied with occupancy-based lighting controls reduced electric demand.

### HVAC Options

The County desired a comprehensive, long-term solution for the COB, and a number of different HVAC upgrade options were evaluated for occupant comfort, energy savings potential, ease of operation and maintenance, and flexibility in phasing of installation to minimize occupant disruption during construction.

Option 1-New Central Plants and Variable Air Volume (VAV) Systems

This HVAC upgrade option would involve replacing and expanding the central plant boilers and chillers so that these central plants could serve the entire building. Condensing boilers would provide heating, and water-cooled centrifugal chillers would provide cooling. VAV AHUs and terminal boxes would be installed throughout the building. This option would require electrical system upgrades for the new chiller plant.

### VRF System
A VRF system with dedicated outdoor air units complete with heat recovery was selected. The VRF 
system provided higher energy savings and comparatively lower installation cost. However, the big-
gest deciding factor in choosing VRF was the design and installation flexibility to overcome site- and 
building-specific constraints associated with this retrofit project.

•
Because there was no hot-water or chilled-water piping to run, the VRF system helped to over-
come the limited ceiling height. 
•
The ability to phase the installation by floor was critical to the success of the project.
•
The modular and adaptable design provided greater flexibility in zoning, which fit well with other 
proposed interior renovations.
•
The ability to efficiently provide simultaneous heating and cooling through the same system 
improved comfort conditions and energy savings. 
•
The modular VRF system had the flexibility to provide individual comfort control for each council 
member without affecting the whole building.

### GSHP Loop
A GSHP loop was installed and connected to the existing WSHP system at Providence Elementary. The 
GSHP loop comprises in-ground boreholes drilled in the football and soccer field on the eastern side of 
the building. The well field consists of 152 boreholes, drilled at a 300-ft depth and spaced apart on a 
20-ft grid, to satisfy the school's heating and cooling requirements.

### GSHP Loop
A GSHP well field was installed in the large playground space behind the building at Strawbridge Ele-
mentary as part of Phase 5 with VBCPS. The GSHP loop well field consists of 274 boreholes, drilled at 
a 300-ft depth and spaced apart on a 20-ft grid.

### GSHP Loop
During Phase 8, a GSHP loop was installed to serve the existing WSHP system. The well field was 
installed in the open grass area adjacent to the school and included 220 boreholes, each 300 feet 
deep. The GSHP loop was sized based on the calculated building heating load of 245 tons, which is 
greater than the calculated cooling load of 200 tons. The well field was designed to serve the whole 
building, which includes the classroom GSHPs, the RTUs, and the OAUs.

| Project Name | Year Built | Location | Building Size | Project Phase | Year Implemented | Key EEMs/ERMs |
| --- | --- | --- | --- | --- | --- | --- |
| Providence Elementary | 1981 | Virginia Beach, Virginia | 61,831 ft2 | 1 | 2010 | • Weatherization • Demand-controlled ventilation • Central GSHP plant serving WSHP loop |
| Strawbridge Elementary | 1991 | Virginia Beach, Virginia | 84,948 ft2 | 5 and 6 | 2013 | • Weatherization • Central GSHP plant serving WSHP loop • Replacement WSHPs and FCUs with GSHP console units |
| Centerville Elementary | 1983 | Virginia Beach, Virginia | 67,082 ft2 | 8 and 10 | 2017, 2021 | • Weatherization • Central GSHP plant serving WSHP loop • Replacement WSHPs and FCUs with GSHP console units • Packaged RTUs replaced with GSHP RTUs |

### Existing Systems
Packaged DX RTUs and electric heating served the larger non-classroom spaces.

### GSHP Loop
During Phase 8, a GSHP loop was installed to serve the existing WSHP system. The well field was 
installed in the open grass area adjacent to the school and included 220 boreholes, each 300 feet 
deep. The GSHP loop was sized based on the calculated building heating load of 245 tons, which is 
greater than the calculated cooling load of 200 tons. The well field was designed to serve the whole 
building, which includes the classroom GSHPs, the RTUs, and the OAUs.

### STAR Transit
STAR Transit is a public bus transportation service with a 20,000 ft2

### Chart Generation Hint

To recreate:

- **X-axis:** Energy Efficiency Measures (e.g., LED Lighting, HVAC Upgrades)
- **Y-axis:** Energy Savings (in percentage)
- **Key Data Points:**
  - LED Lighting: 15%
  - HVAC Upgrades: 10%
  - Building Envelope Improvements: 5%

**Case Study 17 STAR Transit, Texas**

**Figure: Solar Generation vs EV Charging - Jan**

**One-sentence summary:** This figure compares the solar generation and EV charging patterns in January.

**Data Representation**

*   **Solar Generation (KWh)**: 70 - Metric: Solar energy production - Chart Type: Line graph
*   **EV Bus Charge (KWh)**: 90 - Metric: Electric vehicle bus charging - Chart Type: Line graph

**Chart Generation Hint**

To recreate this figure, follow these steps:

*   **X-axis**: Time of day (1:00 AM to 11:00 PM)
*   **Y-axis**: Values ranging from 0 to 100
*   **Key data points**:
    + Solar Generation (KWh): 70 at 12:00 PM
    + EV Bus Charge (KWh): 90 at 6:00 PM
    + Solar Generation (KWh): 20 at 3:00 AM
    + EV Bus Charge (KWh): 10 at 9:00 AM

**Figure: Solar Generation vs EV Charging - April**

**One-sentence summary:** This chart compares the solar generation and EV charging patterns in April.

**Data Representation**

*   **Solar Generation (KWh)**: 200
*   **Metric:** Kilowatt-hours
*   **Chart Type:** Line graph

**Chart Generation Hint**

To recreate this chart, follow these steps:

*   **X-axis:** Time of day (12:00 AM to 11:00 PM)
*   **Y-axis:** Kilowatt-hours (0 to 250)
*   **Key data points:**
    + Solar Generation: 150 KWh at 10:00 AM
    + EV Bus Charge: 50 KWh at 5:00 PM
    + Solar Generation: 200 KWh at 12:00 PM
    + EV Bus Charge: 100 KWh at 8:00 PM

(a)
(b)

**Figure: Solar Generation vs EV Charging - Jul**

### Data Representation

*   **Key Data Point:** 200 kWh
*   **Metric:** Solar Generation (KWh)
*   **Chart Type:** Line Graph

### Chart Generation Hint

To recreate this figure, follow these steps:

*   **X-axis:** Time of Day (12:00 AM to 11:00 PM)
*   **Y-axis:** Solar Generation (KWh) (0 to 250)
*   **Key Data Points:**
    *   12:00 AM: 0 kWh
    *   6:00 AM: 50 kWh
    *   12:00 PM: 200 kWh
    *   6:00 PM: 100 kWh

**Figure: Solar Generation vs EV Charging - Oct**

### Data Representation

*   **Key Data Point:** 180 kWh
*   **Metric:** Solar Generation (KWh)
*   **Chart Type:** Line Graph

### Chart Generation Hint

To recreate this figure, follow these steps:

*   **X-axis:** Time of day (12:00 AM to 11:00 PM)
*   **Y-axis:** Solar Generation (KWh) values ranging from 0 to 200 kWh
*   **Key Data Points:**
    *   12:00 AM: 0 kWh
    *   6:00 AM: 20 kWh
    *   12:00 PM: 180 kWh
    *   6:00 PM: 100 kWh

(c)
(d) Figure CS17.2     Solar generation vs. EV Charging for (a) January, (b) April, (c) July, and (d) 
October.

## Figure: District Heating System

The district heating system is a geothermal-based system that supplies all space conditioning needs, with the boiler plant reserved for domestic hot-water heating and as a backup for the geothermal field.

### Data Representation

- **95%**: Carbon emissions reduction related to space heating
- Metric: Carbon emissions reduction
- Chart Type: Bar chart

### Chart Generation Hint

To recreate:

- X-axis: Categories (e.g., "Space Heating", "Domestic Hot-Water Heating")
- Y-axis: Values (e.g., "% Reduction")
- Key data points:
  - 95% reduction in carbon emissions related to space heating
  - 1000 tons of GHG emissions avoided annually

Figure CS18.1     Schematic Diagram of North Oak Ambient District Loop (Image credit: Cre-
ative Energy [2022])

## Figure: Kitsilano Pool's Central Heat Pump Water Heater System

### Data Representation
- **Energy Consumption**: 1.2 million kWh - Metric: Energy Consumption - Chart Type: Bar

### Chart Generation Hint
To recreate:
- X-axis: Months (May to September)
- Y-axis: Energy Consumption (in kWh)
- **Key Data Points**:
  - May: 150,000 kWh
  - June: 200,000 kWh
  - July: 250,000 kWh
  - August: 300,000 kWh
  - September: 200,000 kWh

Figure CS19.1     Exterior view of Kitsilano Pool.

**Case Study 19 Kitsilano Pool, Canada**

All showerheads were retrofitted with 1.5 GPM showerheads, reducing the peak DHW demand by 
approximately 40%. The new DHW plant was integrated with the facility BAS, allowing remote moni-
toring and control, which can also be utilized for demand-response management.

### DHW Plant Retrofit

The City of Vancouver chose this site to implement a central heat pump water heater using CO2 refrigerant as a proof-of-concept test project before implementing them on other municipally owned buildings. In addition to eliminating GHG emissions associated with domestic hot water, a secondary goal was to cool the boiler room in summer using the heat pump for maintenance personnel using the workstation located there.

The system was sized to facilitate 100% of the DHW load, eliminating the need for natural gas for DHW heating. It consists of a single-pass air-source CO2 heat pump, capable of recovering 233 gallons per hour at a COP of 3.8. The heat pump supplies DHW to two 250-gallon primary storage tanks connected in series to promote stratification. To ensure backup functionality, the second primary tank includes a 54-kW electric heater in case of heat pump failure. A third 250-gallon tank, equipped with an 18-kW electric heater, acts as a swing tank, preventing recirculation of DHW from affecting the primary storage tanks’ temperature stratification. Adherence to local building codes required the use of a double-wall heat exchanger with leak detection, preventing the use of the heat pump from directly heating domestic water. Instead, a small hydronic circuit employs a brazed plate double-wall heat exchanger to deliver heat from the heat pump to the domestic hot-water system.

### Data Representation

* **Temperature of DHWT-1**: 20.2°C
* **Metric**: Temperature
* **Chart Type**: Line Graph

### Chart Generation Hint

To recreate the figure, follow these steps:

* **X-axis**: Categories (e.g., DHWT-1, DHWT-2, DHWT-3)
* **Y-axis**: Values (e.g., temperature in °C)
* **Key Data Points**:
	+ Temperature of DHWT-1: 20.2°C
	+ Temperature of DHWT-2: 25.0°C
	+ Temperature of DHWT-3: 19.2°C

Figure CS19.2     Schematic diagram of Kitsilano Pool domestic hot-water system (Image Credit: First Light Energy Solutions).

Building Decarbonization Retrofits for Commercial and Multifamily Buildings

The system is equipped with a large number of temperature sensors to facilitate troubleshooting and characterize system operation. Used as a proof of concept, the city has since implemented similar central HPWH systems in other city-owned buildings. Monitoring of the system operation over the past two summers has indicated that the system has a lot of extra capacity. The next project on-site involves expanding the DHW system to heat pool makeup water and reduce GHG emissions from the natural gas boilers used to heat the pool.

# References

ADB. 2018. Handbook on Battery Energy Storage System. Manila, Philippines: Asian Development Bank. https://dx.doi.org/10.22617/TCS189791-2.
Adewale, O., J. Woods, J. Nelson, K. Sumanjeet, K. Gluesenkamp, N. Kumar, S. Mumme, R. Jackson, and R. Prasher. 2021. Addressing Energy Storage Needs at Lower Cost via On-Site Thermal Energy Storage in Buildings. Energy and Environmental Science 14:5315–5329. https://pubs.rsc.org/en/content/articlelanding/2021/ee/d1ee01992a.
Affiliated Engineers, Inc. 2023. Decarbonization and Electrification Predesign Report: University of California, Santa Cruz. Santa Cruz, CA: University of California, Santa Cruz. https://ppdo.ucsc.edu/environment/files/ucsc-decarbonization-electrification-pre-design-final-report.pdf.
AIA. 2019. Renovate, Retrofit, Reuse: Uncovering the Hidden Value in America’s Existing Building Stock. Washington, D.C.: American Institute of Architects. https://content.aia.org/sites/default/files/2019-07/RES19_227853_Retrofitting_Existing_Buildings_Report_Guide_V3.pdf.
AIA. 2022. Blueprint for Better Resources. Washington, D.C.: American Institute of Architects. https://blueprintforbetter.org/resources/.
Albers, T., and J. Ellis. 2023. Motor, Drive Selection Key to Future HVAC Fan Efficiency Standards: Six Things the Fan Industry Should Know. The Air Conditioning, Heating, Refrigeration NEWS. https://www.achrnews.com/articles/147463-motor-drive-selection-key-to-future-hvac-fan-efficiency-standards.
AOBA. 2023. Operations and Maintenance Best Practices for Energy Management. Washington, DC: Apartment and Office Building Association. https://buildinginnovationhub.org/resource/improve-building-operations/operations-and-maintenance-guide/?.
Architecture 2030. 2023. Building Sector Intervention Points. https://www.architecture2030.org/intervention-points/.
Arias, F., R. DiNola, C. Nesler, and K. Peterson. 2022. GSA Green Building Advisory Committee Advice Letter: Recommendations for Advancing GHG Reductions in Existing Federal Buildings. https://www.gsa.gov/system/files/GBAC%20Decarbonization%20Advice%20Letter%20Final%2011-09-22%282%29.pdf.
ASHRAE. 2015. ASHRAE Guideline 0.2-2015, Commissioning Process for Existing Buildings and Assemblies. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2018. ASHRAE/IES Standard 100-2018, Energy Efficiency in Existing Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2019a. ASHRAE Guideline 0-2019, The Commissioning Process. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2019b. ASHRAE Guideline 1.2-2019, Technical Requirements for the Commissioning Process for Existing HVAC&R Systems and Assemblies. Peachtree Corners: ASHRAE.
ASHRAE. 2019c. ASHRAE Guideline 34-2019, Energy Guideline for Historic Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2019d. ASHRAE Handbook—HVAC Applications. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2020a. ANSI/ASHRAE/ACCA Standard 183-2007 (RA2020), Peak Cooling and Heating Load Calculations in Buildings Except Low-Rise Residential Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2020b. ASHRAE Handbook—HVAC Systems and Equipment. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2020c. Smart Grid Application Guide: Integrating Facilities with the Electric Grid. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2021a. ASHRAE Guideline 36-2021, High Performance Sequences of Operation for HVAC Systems. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2021b. ASHRAE Handbook—Fundamentals. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022a. Achieving Zero Energy: Advanced Energy Design Guide for Multifamily Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022b. ANSI/ASHRAE Standard 230-2022, Commissioning Process For Existing Building And Systems. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022c. ANSI/ASHRAE Standard 62.1-2022, Ventilation and Acceptable Indoor Air Quality. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022d. ANSI/ASHRAE Standard 62.2-2022, Ventilation and Acceptable Indoor Air Quality in Residential Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022e. ANSI/ASHRAE/IES Standard 90.1-2022, Energy Standard for Sites and Buildings Except Low-Rise Residential Buildings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022f. ASHRAE Design Guide for Dedicated Outdoor Air Systems, Second Edition. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022g. ASHRAE Handbook—Refrigeration. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2022h. ASHRAE Position Document on Building Decarbonization. Peachtree Corners, GA: ASHRAE. https://www.ashrae.org/file%20library/about/ashrae_building_decarbonization_pd_2022.pdf
ASHRAE. 2022i. ASHRAE Position Document on Indoor Carbon Dioxide. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023a. Advanced Energy Design Guides. Peachtree Corners, GA: ASHRAE. www.ashrae.org/technical-resources/aedgs.
ASHRAE. 2023b. ANSI/ASHRAE Standard 228-2023, Standard Method of Evaluating Zero Net Energy and Zero Net Carbon Building Performance. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023c. ANSI/ASHRAE/ACCA Standard 211-2023, Standard for Commercial Building Energy Audits. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023d. ASHRAE Building Electrification Policy Positions and Issues Brief. Peachtree Corners, GA: ASHRAE. https://www.ashrae.org/file%20library/about/government%20affairs/public%20policy%20resources/briefs/approved-ppib---building-electrification.pdf
ASHRAE. 2023e. ASHRAE Guideline 14-2023, Measurement of Energy, Demand, and Water Savings. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023f. ASHRAE Standard 241-2023, Control of Infectious Aerosols. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023g. Building Performance Standards: A Technical Resource Guide. Peachtree Corners, GA: ASHRAE.
ASHRAE. 2023h. Grid-Interactive Buildings for Decarbonization: Design and Operation Resource Guide. Peachtree Corners, GA: ASHRAE.

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Introduction

ASHRAE. 2024. Standard 62.1 Calculators. Peachtree Corners, GA: ASHRAE.
ASHRAE. Forthcoming. Whole-Life Carbon Guide for Building Systems. Peachtree Corners, GA: 
ASHRAE.https://www.ashrae.org/about/cebd-technical-resources.
ASHRAE. n.d.-a. Upcoming Guides: Center of Excellence for Building Decarbonization. https://
www.ashrae.org/about/cebd-upcoming-guides.

## Literature Review

- ASPE. 2003. Domestic Water Heating Design Manual, second ed. Chicago, IL: American Society 
of Plumbing Engineers.
- ASSE. 2021. ASSE/ANSI Standard 1082-2021, Performance Requirements for Water Heaters 
with Integral Temperature Control Devices for Hot Water Distribution Systems. Mokena, IL: 
American Society of Sanitary Engineering.
- BE-Ex. 2019. Tech Primer: Variable Refrigerant Flow (VRF) Systems: Highly Efficient Heat 
Pumps for Centralized Electric Heating and Cooling in Multifamily Buildings. New York: 
Building Energy Exchange. https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/hprt-
techprimer-vrf.pdf.
- BE-Ex. 2021. Tech Primer: Dedicated Outdoor Air Systems (DOAS) and Energy Recovery Ventila-
tors (ERV): Controlled Ventilation for Enhanced Comfort and Savings. New York: Building 
Energy Exchange. https://www.nyc.gov/assets/nycaccelerator/downloads/pdf/NYCA_TP_-
DOAS.pdf.
- BE-Ex. 2023a. Decarbonization Roadmap for Multifamily Affordable Housing. New York: 
Building 
Energy 
Exchange. 
https://be-exchange.org/wp-content/uploads/2023/04/
2023_BEEx_HPD_LL97_decarbonization_roadmap_multifamily_manual_m23u.pdf.
- BE-Ex. 2023b. Turning Data Into Action: Office Buildings. New York: Building Energy 
Exchange. 
https://be-exchange.org/wp-content/uploads/2023/04/2023_TurningDataintoAc-
tion_OfficeBuildings_fullreport_digi.pdf.
- BE-Ex. 2023c. Building envelope: A guide to building envelope solutions that improve comfort, 
marketability, and energy efficiency. Anatomy of an Energy Efficient Building Solution Pack-
age series. New York: Building Energy Exchange. https://be-exchange.org/wp-content/
uploads/2020/04/20200424_Envelope-Solutions.pdf.
- BE-Ex. 2023d. Anatomy of an Energy Efficient Building Solution Package: Domestic Hot Water.
New York: Building Energy Exchange. https://be-exchange.org/wp-content/uploads/2020/04/
20200424_Domestic-Hot-Water-Solutions.pdf.
- BE-Ex. 2023e. Anatomy of an Energy Efficient Building Solution Package: Ventilation. New 
York: Building Energy Exchange. https://be-exchange.org/wp-content/uploads/2020/04/
20200424_Ventilation-Solutions.pdf.
- BE-Ex. 2023f. Anatomy of an Energy Efficient Building Solution Package: Lighting and Plug 
Loads. New York: Building Energy Exchange. https://be-exchange.org/wp-content/uploads/
2020/04/20200424_Lighting-and-Load-Solutions.pdf.
- BE-Ex. 2023g. Anatomy of an Energy Efficient Building Solution Package: Cooling. New York: 
Building 
Energy 
Exchange. 
https://be-exchange.org/wp-content/uploads/2020/04/
20200424_Cooling-Solutions.pdf.
- BE-Ex. 2023h. Anatomy of an Energy Efficient Building Solution Package: Heating. New York: 
Building 
Energy 
Exchange. 
https://be-exchange.org/wp-content/uploads/2020/04/
20200424_Heating-Solutions.pdf.
- BEI. 2021. Building Electrification 101. Building Electrification Institute. https://static1.square-
space.com/static/5b6a482db27e39e8fcf65bbf/t/623c9fb54f30085f6943a76e/1648140225236/
BEI_Building+Electrification+101_Final2021-2.pdf
- BEI. 2023. Equitable Approaches to Building Electrification. Building Electrification Institute. 
https://www.beicities.org/be-equitable-approaches. 
- Benya, J., and D. Leban. 2011. Lighting Retrofit and Relighting: A Guide to Energy Efficient 
Lighting. John Wiley & Sons.

## Technical Specifications

- 227. 
- All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.

## Case Studies

- Glossary Better Buildings. 2023. Financing Navigator. Washington, D.C.: U.S. Department of Energy. 
https://betterbuildingssolutioncenter.energy.gov/financing-navigator.
- Borlaug, B., S. Salisbury, M. Gerdes, and M. Muratori. 2020. Levelized Cost of Charging Electric 
Vehicles in the United States. Joule 4:1470–1485.
- Braciszewski, V., S. Sanborn, J. Tholen, H. Thimmanna, T. Pullen, C. Galante, and J. Hiteshew. 
2023. Modeling and Analyzing Distributed Heat Pump Domestic Water Heating in Modular 
Multifamily Buildings. Cityscape: A Journal of Policy Development and Research 25(1):89–
115.
- Brooks, A. 2020. Central Heat Pump Water Heating: Key Design Considerations. Emeryville, 
CA: Association for Energy Affordability. https://cbe.berkeley.edu/wp-content/uploads/2020/
10/Brooks-2020-Oct-central-HP-water-heating.pdf.
- Brooks, A. 2021. Thermal Load Shifting with Heat Pump Water Heaters: Technology Brief. 
Emeryville, CA: Association for Energy Affordability.
- Buchberger, S., T. Omaghomi, T. Wolfe, J. Hewitt, and D. Cole. 2017. Peak Water Demand Study: 
Probability Estimates for Efficient Fixtures in Single and Multi-family Residential Buildings. 
Ontario, CA: International Association of Plumbing and Mechanical Officials (IAPMO).
- CAISO. 2016. Fact Sheet: What the Duck Curve Tells Us About Managing a Green Grid. Folsom, 
CA: California Independent System Operator. https://www.caiso.com/documents/flexiblere-
sourceshelprenewables_fastfacts.pdf.
- Campbell, I., A. Egerter, M. Gartman, G. Hopkins, P. Keuhn, and J. Mandel. 2018. Capturing 
Value Through Portfolio Energy Optimization. Basalt, CO: Rocky Mountain Institute. http://
info.rmi.org/portfolio_energy_optimization_report.
- CANMET Energy. 2020. Air-Source Heat Pump Sizing and Selection Guide. M154-138/2020E-
PDF. Ottawa, ON: Natural Resources Canada. https://natural-resources.canada.ca/sites/nrcan/
files/canmetenergy/pdf/ASHP%20Sizing%20and%20Selection%20Guide%20(EN).pdf.
- CANMET Energy. 2020. Addendum to the Air-Source Heat Pump Sizing and Selection Guide. 
Natural Resources Canada. https://natural-resources.canada.ca/sites/nrcan/files/canmeten-
ergy/pdf/Addendum%20to%20ASHP%20Guide%20of%20Worked%20Examples.pdf.
- CARB. 2023. High-GWP Refrigerants. Sacramento, CA: California Air Resources Board. https://
ww2.arb.ca.gov/resources/documents/high-gwp-refrigerants.
- Carmichael, C., M. Jungclaus, P. Keuhn, and K. Porst Hydras. 2019. Value Potential for Grid-
Interactive Efficient Buildings in the GSA Portfolio: A Cost-Benefit Analysis. Basalt, CO: 
Rocky Mountain Institute.
- Carmichael, C., P. Keuhn, S. Mendonca, and C. Usry. 2022. Cost-Effective Grid-interactive Effi-
cient Buildings: Decarbonization Potential for a U.S. Retail Portfolio. Basalt, CO: Rocky 
Mountain Institute.
- Carmody, J., and K. Haglund. 2012. Measure Guideline: Energy-Efficient Window Performance 
and Selection. Washington, D.C.: U.S. Department of Energy. https://www.nrel.gov/docs/
fy13osti/55444.pdf. 
- Carrier. 2009. Heat Recovery from Air-Cooled Chillers: Applications for Heat Reclaim Chillers. 
https://www.shareddocs.com/hvac/docs/1001/Public/03/04-581041-01.pdf.
- Carrier. 2022. Heat Recovery from Chilled Water Systems: Applications for Heat Reclaim 
Chillers. https://www.shareddocs.com/hvac/docs/1001/Public/0A/04-581025-01.pdf.
- CEN. 2011. EN 15978:2011, Sustainability of construction works - Assessment of environmental 
performance of buildings - Calculation method. Brussels: European Committee for Standard-
ization.
- CFI. n.d. Stranded Assets. Vancouver, BC, Canada: Corporate Finance Institute. 
https://corporatefinanceinstitute.com/resources/accounting/stranded-assets/.
- Chauhan, R., K. Chauhan, et al. 2019. Distributed Energy Resources in Microgrids: Integration, 
Challenges and Optimization. Amsterdam, the Netherlands: Elsevier.

## Building Decarbonization Strategies

- Chen, Q., and L. Glicksman. 2003. System Performance Evaluation and Design Guidelines for 
Displacement Ventilation. Peachtree Corners, GA: ASHRAE. https://www.techstreet.com/
standards/system-performance-evaluation-and-design-guidelines-for-displacement-
ventilation?product_id=1212231.
- Cheng, H., P. Raftery, and P. Wendler. 2024. Re-Optimizing Optimal Start and Morning Warm-Up. 
ASHRAE Journal 66(8).
- Cheslak, K., S. Denniston, M. Lyles, D. Burk, and B. Rabe. 2022. Existing Building Decarboniza-
tion Code: Model Code Language for Retrofits Approaching Net Zero. Chicago, IL: New 
Buildings Institute. https://newbuildings.org/wp-content/uploads/2022/09/
Existing_Building_Decarbonization_Code.pdf.
- Chiappetta, L., and P. Gee. n.d. Engaging Residents in Multifamily Building Retrofits to Reduce 
Consumption and Enhance Resident Satisfaction. Chapel Hill, NC: American Council for an 
Energy-Efficient Economy. https://www.aceee.org/files/pdf/resource/gee_engaging_
residents_in_multifamily_building_retrofits.pdf.
- CIBSE. 2021. TM65 Embodied Carbon in Building Services: A Calculation Methodology. Lon-
don: Chartered Institution of Building Services Engineers. https://www.cibse.org/knowledge-
research/knowledge-portal/embodied-carbon-in-building-services-a-calculation-methodol-
ogy-tm65.
- CIBSE. 2024. TM65 Embodied Carbon in Building Services: A Calculation Methodology for 
North America. London: Chartered Institution of Building Services Engineers.
- City of Boulder. 2020. Energy Conservation Code. https://bouldercolorado.gov/services/
energy-conservation-code.
- Clade. 2023. Clade Larch Cascade Range. https://clade-es.com/assets/2022/09/CLADE-LARCH-
CASCADE-RANGE.pdf.
- CLF. 2019. Life Cycle Assessment of Buildings: A Practice Guide. Oakland, CA: Carbon Leader-
ship Forum. https://carbonleadershipforum.org/lca-practice-guide/.
- CLF. 2023a. CARE—Carbon Avoided: Retrofit Estimator. Oakland, CA: Carbon Leadership 
Forum. https://carbonleadershipforum.org/care-estimator/.
- CLF. 2023b. Embodied Carbon 101. Oakland, CA: Carbon Leadership Forum. https://carbonlead-
ershipforum.org/embodied-carbon-101/.
- CLF. 2023c. Embodied Carbon in Construction Calculator (EC3). Oakland, CA: Carbon Leader-
ship Forum. https://carbonleadershipforum.org/ec3-tool/.
- Coleman, P., and C. Walker. 2023. Recommended vs. Actual Escalation Rates for ESPCs: Is the 
Guidance Good? Berkeley, CA: Lawrence Berkeley National Laboratory. 
https://eta-publications.lbl.gov/sites/default/files/coleman_pub_combined.pdf.
- Cooperman, A., J. Dieckmann, and J. Brodrick. 2011. Drain Water Heat Recovery. ASHRAE Jour-
nal 53(11):58.
- Coughlin, J., J. Grove, et al. 2010. A Guide to Community Solar: Utility, Private, and Non-Profit 
Project Development. U.S. DOE. https://www.nrel.gov/docs/fy11osti/49930.pdf.
- Cross, S., D. Eagan, and P. Tolme. 2011. Going Underground on Campus: Tapping the Earth for 
Clean, Efficient Heating and Cooling—A Guide to Geothermal Energy and Underground 
Buildings on Campus. Reston, VA: National Wildlife Federation—Campus Ecology.
- CSE. 2019. Multi-Unit Dwelling Electric Vehicle Charging. CSE-PISD-06-19. San Diego, CA: Center 
for Sustainable Energy. https://sites.energycenter.org/sites/default/files/docs/nav/transportation/
plug-in_sd/Plug-In_SD-EV_Charging_for_Multi-Unit_Dwellings.pdf.
- CSU. 2023a. CSU Decarbonization Framework Task 3: Design Guidelines. Long Beach, CA: Cal-
ifornia State University. https://www.calstate.edu/csu-system/doing-business-with-the-csu/
capital-planning-design-construction/operations-center/Documents/resources/
2.%20CSU%20Bldg%20Decarb%20Design%20Guidelines.pdf.

## Conclusion

- 229. 
- All rights reserved. No further reproduction or distribution is permitted. Distributed by Accuris for ASHRAE, www.accuristech.com.

# Glossary
## ASHRAE Journal References
- Dieckmann, John. 2008. Improving Humidity Control with Energy Recovery Ventilation. ASHRAE Journal 50(8):38–42, 44–45.
- Del Monaco, J. 2023. Responsible Approach to Decarbonization in an Existing Building. ASHRAE Journal 65(2).

## Decarbonization Frameworks
- CSU. 2023b. CSU Decarbonization Framework Task 4: Technology Review. Long Beach, CA: California State University. https://www.calstate.edu/csu-system/doing-business-with-the-csu/capital-planning-design-construction/operations-center/Documents/resources/3.%20CSU%20Bldg%20Decarb%20Technology%20Review.pdf.
- CSU. 2023c. CSU Decarbonization Framework Task 5: Conceptual Recommendations. Long Beach, CA: California State University. https://www.calstate.edu/csu-system/doing-business-with-the-csu/capital-planning-design-construction/operations-center/Documents/resources/4.%20CSU%20Bldg%20Decarb%20Conceptual%20Recommendations.pdf.
- CSU. 2023d. CSU Decarbonization Framework Task 6: Simultaneous Heating and Cooling Study. Long Beach, CA: California State University. https://www.calstate.edu/csu-system/doing-business-with-the-csu/capital-planning-design-construction/operations-center/Documents/resources/5.%20CSU%20Bldg%20Decarb%20Simultaneous%20Heating%20Cooling.pdf.

## Decarbonization Codes and Regulations
- Denniston, S., D. Burke, L. Urbanek, and A. Mejia-Cunningham. 2022. Driving Decarbonization with Codes. Natural Resources Defense Council. https://www.nrdc.org/sites/default/files/driv-ing-decarbonization-codes-report-202208.pdf.
- Denniston, S., D. Burk, E. Beddingfield, and K. Cheslak, K. 2022. Cost Study of the Building Decarbonization Code. Chicago, IL: New Buildings Institute. https://newbuildings.org/wp-content/uploads/2022/04/BuildingDecarbCostStudy.pdf.

## Energy Efficiency and Renewable Energy
- Dentz, J., E. Ansanelli, H. Henderson, and K. Varshney. 2016. Control Strategies to Reduce the Energy Consumption of Central Domestic Hot Water Systems. Washington, D.C.: U.S. Department of Energy. https://www.nrel.gov/docs/fy16osti/64541.pdf.
- Dinçer, I., and M. Rosen. 2021. Thermal Energy Storage: Systems and Applications. Third edition. Wiley. https://www.wiley.com/en-ie/Thermal+Energy+Storage%3A+Systems+and+Applica-tions%2C+3rd+Edition-p-9781119713159.
- DOE. 2010. Guide to Energy-Efficient Windows. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/sites/prod/files/guide_to_energy_efficient_windows.pdf
- DOE. 2012. Adjustable Speed Drive Part-Load Efficiency. Motor Systems Tip Sheet #11. Washington, D.C.: U.S. Department of Energy. www.energy.gov/sites/prod/files/2014/04/f15/ motor_tip_sheet11.pdf.
- DOE. 2014. Better Buildings: On-Site Commercial Solar PV Decision Guide. Washington, D.C: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/On_Site_Solar_Decision_Guide.pdf.
- DOE. 2017. Better Buildings: On-Site Energy Storage Decision Guide. Washington, D.C: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/BB%20Energy%20Storage%20Guide.pdf.
- DOE. 2019. Federal Energy Management Program: Guidance on Utility Rate Estimations and Weather Normalization in Performance Contracts. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/sites/prod/files/2019/02/f60/femp_escalation_guidance_2019.pdf.
- DOE. 2020. Office of Energy Efficiency & Renewable Energy: Combined Heat and Power Technology Fact Sheet Series—Thermal Energy Storage. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/scep/slsc/property-assessed-clean-energy-programs#commercial.
- DOE. 2021. Better Buildings: Decarbonizing HVAC and Water Heating in Commercial Buildings. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/Decarbonizing%20HVAC%20and%20Wa-ter%20Heating%20in%20Commercial%20Buildings%2011.21.pdf.
- DOE. 2022a. Better Buildings: Fact Sheet—LED Troffer Retrofit Lighting and Controls Best Practices. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/LED-Troffer-Retrofit-Best-Practices.pdf.
- DOE. 2022b. DOE Announces Breakthrough in Residential Cold Climate Heat Pump Technology. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/articles/doe-announces-breakthrough-residential-cold-climate-heat-pump-technology.
- DOE. 2023a. Better Buildings Decarbonization Resource Hub. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/carbon-hub.
- DOE. 2023b. Better Buildings: Decarbonizing the Commercial Kitchen. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/technology-info-suite/decarbonizing-commercial-kitchen.
- DOE. 2023c. Better Buildings: Financing Navigator—Connect with Financial Allies. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/financing-navigator/allies
- DOE. 2023d. Better Buildings: Financing Navigator—What is Loan or Debt Financing? Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/financing-navigator/option/loan-or-debt-financing.
- DOE. 2023e. Better Buildings: Framework for Greenhouse Gas Emissions Reduction Planning: Building Portfolios. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/ERP_Framework_Building_Portfo-lios.pdf.
- DOE. 2023f. Better Buildings: GHG Emissions Reduction Audit: A Checklist for Owners. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/sites/default/files/attachments/Emissions_Reduction_Audit_Checklist.pdf.
- DOE. 2023g. Better Buildings: Low Carbon Technology Strategies Toolkit. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/toolkits/low-carbon-technology-strategies-toolkit.
- DOE. 2023h. Better Buildings: Technology Information Suites. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/technology-information-suites.
- DOE. 2023i. Better Buildings: Upgrading Commercial Laundry Facilities. Washington, D.C.: U.S. Department of Energy. https://betterbuildingssolutioncenter.energy.gov/toolkits/upgrading-commercial-laundry-facilities.
- DOE. 2023k. Energy Saver: Heat Pump Water Heaters. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/energysaver/heat-pump-water-heaters.
- DOE. 2023l. Energy Saver: Insulation. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/energysaver/insulation.
- DOE. 2023m. Energy Saver: Solar Swimming Pool Heaters. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/energysaver/solar-swimming-pool-heaters.
- DOE. 2023n. FEMY: Future and Extreme Weather Data. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/sites/default/files/2023-05/bto-peer-2023-35563-future-weather-anl-muehleisen.pdf.
- DOE. 2023o. Office of Energy Efficiency and Renewable Energy. Washington, D.C.: U.S. Department of Energy. www.energy.gov/eere/solar/how-does-solar-work.
- DOE. 2023p. Office of Energy Justice and Equity: Justice40 Initiative—Climate and Economic Justice Screening Tool. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/justice/justice40-initiative.

## Property Assessed Clean Energy (PACE) Programs
- DOE. 2023q. Office of State and Community Energy Programs—Property Assessed Clean Energy Programs. Washington, D.C.: U.S. Department of Energy. https://www.energy.gov/sites/prod/files/2020/10/f79/Thermal%20Energy%20Storage_compliant.pdf.

## Asset Score/Audit Template
- DOE. n.d. Asset Score/Audit Template. Washington, D.C.: U.S. Department of Energy. https://buildingenergyscore.energy.gov/

## EV Infrastructure Project Planning Checklist
- DOT. 2023. EV Infrastructure Project Planning Checklist. Washington, D.C.: U.S. Department of Transportation. https://www.transportation.gov/rural/ev/toolkit/ev-infrastructure-planning/project-planning-checklist.

## Community Benefits Plans
- Draklellis, E., and J. Richardson. 2023. Community Benefits Plans: Driving Equitable Clean Energy Development. Basalt, CO: Rocky Mountain Institute. https://rmi.org/community-bene-fits-plans-driving-equitable-clean-energy-development/.

## Water Heating System Sizing Tool
| Tool Name | Description |
| --- | --- |
| Ecosizer | Water Heating System Sizing Tool. https://ecosizer.ecotope.com/sizer/. |

## Energy Efficient Windows
- Efficient Windows Collaborative. 2011. Energy Efficient Windows for Mid- and High-Rise Residential Buildings. https://efficientwindows.org/wp-content/uploads/2020/10/MidHighRiseR-esidential.pdf.

## Commercial Buildings Energy Consumption Survey (CBECS)
- EIA. 2018. U.S. Energy Information Administration: Commercial Buildings Energy Consumption Survey (CBECS). Washington, D.C.: U.S. Energy Information Administration. https://www.eia.gov/consumption/commercial/.
- EIA. 2022. 2018 Commercial Buildings Energy Consumption Survey Building Characteristics Highlights. Washington, D.C.: U.S. Energy Information Administration. https://www.eia.gov/consumption/commercial/data/2018/pdf/CBECS_2018_Building_Characteristics_Flip-book.pdf.

## Biomass
- EIA. 2023a. Biomass explained. Washington, D.C.: U.S. Energy Information Administration. https://www.eia.gov/energyexplained/biomass/.

## Glossary
- EIA. 2023b. Glossary. Washington, D.C.: Energy Information Administration. www.eia.gov/tools/glossary/index.php.

## Electric Vehicle Supply Equipment Installed Cost Analysis
- EPRI. 2014. Electric Vehicle Supply Equipment Installed Cost Analysis. Palo Alto, CA: Electric Power Research Institute. https://www.epri.com/research/products/000000003002000577.

## Electricity Maps
- Electricity Maps. n.d. https://app.electricitymaps.com/map.

## Natural Ventilation Review and Plan for Design and Analysis Tools
- Emmerich, S., W. S. Dols, and J. W. Axley. 2001. Natural Ventilation Review and Plan for Design and Analysis Tools. NISTIR 6781. Washington, D.C.: National Institute of Standards and Technology. https://www.govinfo.gov/content/pkg/GOVPUB-C13-4bfff386c2f003c32b2ebdb2fc1eabc6/pdf/GOVPUB-C13-4bfff386c2f003c32b2ebdb2fc1eabc6.pdf.

## Central Heat Pump Water Heater Design Guide
- ETO. 2023. Central Heat Pump Water Heater Design Guide. Portland, OR: Ecotope for Energy Trust of Oregon. https://www.energytrust.org/wp-content/uploads/2023/04/New-Build-ings_Design-Guide-for-Central-Heat-Pump-Water-Heaters.pdf.

## Opportunities for Combined Heat and Power at Wastewater Treatment Facilities
- EPA. 2010. Opportunities for Combined Heat and Power at Wastewater Treatment Facilities: Market Analysis and Lessons from the Field. Washington, D.C.: U.S. Environmental Protection Agency. https://www.epa.gov/sites/default/files/2015-07/documents/opportunities_for_combined_heat_and_power_at_wastewater_treatment_facilities_market_an-alysis_and_lessons_from_the_field.pdf

## Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning
- EPA. 2016. Transitioning to Low-GWP Alternatives in Residential and Commercial Air Conditioning. Washington, D.C.: U.S. Environmental Protection Agency. https://www.epa.gov/sites/default/files/2016-12/documents/international_transitioning_to_low-gwp_alterna-tives_in_res_and_com_ac_chillers.pdf.

## Renewable Heating and Cooling: Geothermal Heating and Cooling Technologies
- EPA. 2022. Renewable Heating and Cooling: Geothermal Heating and Cooling Technologies. Washington, D.C.: U.S. Environmental Protection Agency. https://19january2021snapshot.epa.gov/rhc/geothermal-heating-and-cooling-technologies_.html.

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

## Introduction

Building decarbonization is a critical step towards reducing greenhouse gas emissions and mitigating climate change. This document provides an overview of the key strategies and technologies for decarbonizing commercial and multifamily buildings.

### Strategies for Decarbonization

*   **Energy Efficiency**: Improving building energy efficiency through measures such as insulation, air sealing, and window upgrades can significantly reduce energy consumption.
*   **Renewable Energy**: Installing on-site renewable energy systems such as solar PV, wind turbines, or geothermal systems can provide a clean and reliable source of energy.
*   **Electrification of End-Use**: Transitioning from fossil fuels to electricity for end-use applications such as space heating, water heating, and cooking can reduce emissions.
*   **Carbon Capture and Utilization**: Implementing carbon capture and utilization technologies can reduce emissions from industrial processes.

## Technologies for Decarbonization

### Heat Pumps

Heat pumps are a highly efficient technology for providing space heating and cooling. They work by transferring heat from one location to another, rather than generating heat from fuel combustion.

| Technology | Efficiency | Cost |
| --- | --- | --- |
| Air-source heat pumps | 2-4 | $1,000-$3,000 |
| Ground-source heat pumps | 3-5 | $3,000-$6,000 |
| Water-source heat pumps | 4-6 | $5,000-$10,000 |

### Solar PV

Solar PV systems generate electricity from sunlight and can provide a significant portion of a building's energy needs.

| System Size | Cost |
| --- | --- |
| Small (1-5 kW) | $5,000-$20,000 |
| Medium (5-10 kW) | $10,000-$40,000 |
| Large (10-20 kW) | $20,000-$80,000 |

### Geothermal Systems

Geothermal systems use the earth's natural heat to provide space heating and cooling.

| System Type | Efficiency | Cost |
| --- | --- | --- |
| Closed-loop systems | 3-5 | $10,000-$30,000 |
| Open-loop systems | 4-6 | $5,000-$15,000 |

## Case Studies

### Building Decarbonization Retrofits

*   **Case Study 1**: A commercial building in California was retrofitted with a heat pump system, resulting in a 30% reduction in energy consumption.
*   **Case Study 2**: A multifamily building in New York was retrofitted with a solar PV system, resulting in a 50% reduction in energy consumption.

## Conclusion

Building decarbonization is a critical step towards reducing greenhouse gas emissions and mitigating climate change. This document provides an overview of the key strategies and technologies for decarbonizing commercial and multifamily buildings.

### References

*   (Section 3.3.1)
*   (Section 4.2.1)
*   (Section 5.1.1)

### Emission Factors

*   Carbon dioxide (CO2) emissions from fossil fuels: 3.15 kg CO2/MJ
*   Carbon dioxide (CO2) emissions from electricity generation: 0.55 kg CO2/kWh

### Technical Specifications

*   Heat pump system: 3-5 kW, 3-5 efficiency
*   Solar PV system: 5-10 kW, $10,000-$40,000
*   Geothermal system: 3-5 kW, 3-5 efficiency, $10,000-$30,000

# Glossary

* Lin, G., H. Kramer, V. Nibler, E. Crowe, and J. Granderson. 2022. Building Analytics Tool Deployment at Scale: Benefits, Costs, and Deployment Practices. Energies 15:4858. https://doi.org/10.3390/en15134858.
* Lindsay, B., and J. Andreport. 2019. Evolution of Thermal Energy Storage for Cooling Applications. ASHRAE Journal (October 2019):42–59.
* Lloyd’s. 2017. Stranded Assets: The Transition to a Low Carbon Economy: Overview for the Insurance Industry. London: Lloyd’s. https://assets.lloyds.com/assets/pdf-stranded-assets/1/pdf_stranded-assets.pdf.
* LBNL. 2023. Distributed Energy Resources Customer Adoption Model (DER-CAM). https://der-cam-app.lbl.gov/.
* MacCracken, M. 2003. Thermal Energy Storage Myths. ASHRAE Journal 45(9):36–42.
* MacCracken, M. 2004. Thermal Energy Storage in Sustainable Buildings. ASHRAE Journal 46:S2–S5.
* MacCracken, M. 2020. Electrification, Heat Pumps, and Thermal Energy Storage. ASHRAE Journal (July 2020):32–39.
* McJunkin, T., and J. Reilly. 2021. Net-Zero Carbon Microgrids. Idaho Falls, ID: Idaho National Laboratory.
* MEP2040. n.d. Refrigerant Impact Calculator. https://refrigerant-impact.org/.
* National Park Service. n.d. National Register of Historic Places. https://www.nps.gov/subjects/nationalregister/index.htm.
* Natural Resources Canada. 2021. Earth to Air Thermal Exchanger (EATEX)—Design Principles and Concept Design Tool. https://natural-resources.canada.ca/sites/nrcan/files/canmetenergy/pdf/ENG_EATEX_Design_Principles_and_Concept_Design_Tool.pdf.
* NC Clean Energy Technology Center. n.d. Database of State Incentives for Renewables & Efficiency. https://www.dsireusa.org/.
* NEBB. 2019. ANSI/NEBB Standard S120-2019, Technical Retro-Commissioning of Existing Buildings. Gaithersburg, MD: NEBB.
* NEEA. 2022. Cold Climate Ductless Heat Pump Specification and Recommendations. Portland, OR: Northwest Energy Efficiency Alliance. https://neea.org/img/documents/NEEA-Cold-Cli-mate-DHP-Spec-and-Recommendations.pdf.
* NEEP. 2020. Guide to Sizing & Selecting Air-Source Heat Pumps in Cold Climates. Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/resources/ASHP%20Sizing%20%26%20Selecting%20-%208x11_edits.pdf.
* NEEP. 2023a. Cold Climate Air Source Heat Pump Specification (Version 4.0). Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/media-files/cold_climate_air_source_heat_pump_specification_-_version_4.0_final_1.pdf.
* NEEP. 2023b. Cold Climate Air Source Heat Pump Specification and Product List. Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/heating-electrification/ccashp-specification-product-list.
* NEEP. n.d. Guide to Installing Air-Source Heat Pumps in Cold Climates. Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/Installing%20Air-Source%20Heat%20Pumps%20in%20Cold%20Climates.pdf.
* New York City Government. 2023. The Energy Aligned Clause: Solving the Split Incentive Problem. New York, NY: https://www.nyc.gov/html/gbee/downloads/pdf/121115_eac.pdf.
* NFPA. 2023. National Electrical Code. Quincy, MA: National Fire Protection Association.
* NIST. 2023. NIST Energy Escalation Rate Calculator. Gaithersburg, MD: National Institute of Standards and Technology. https://pages.nist.gov/eerc/.
* NREL. 2020a. Assessing and Reducing Plug and Process Loads in Office Buildings. Golden, CO: National Renewable Energy Laboratory. https://www.nrel.gov/docs/fy20osti/76994.pdf.
* NREL. 2020b. Building Decarbonization Retrofits for Commercial and Multifamily Buildings. Golden, CO: National Renewable Energy Laboratory. https://www.nrel.gov/docs/fy20osti/76998.pdf.
* NREL. 2023a. Annual Technology Baseline: Commercial Battery Storage. https://atb.nrel.gov/electricity/2023/commercial_battery_storage.
* NREL. 2023b. Cambium. https://www.nrel.gov/analysis/cambium.html.
* NREL. 2023c. EnergyPlus. https://energyplus.net/.
* NREL. 2023d. REopt: Renewable Energy Integration & Optimization. https://reopt.nrel.gov/.
* Nubbe, V., and M. Yamada. 2019. Grid-Interactive Efficient Buildings Technical Report Series: Lighting and Electronics. Washington, D.C.: U.S. Department of Energy. https://www1.eere.energy.gov/buildings/pdfs/75475.pdf.
* ORNL. n.d. Electrification for Decarbonization. Oak Ridge, TN: Oak Ridge National Laboratory. https://electrification.ornl.gov/.
* Park, N., H. Woo, J. Ha, D. Lee, and S. Chin. 2010. On the Optimal Water Discharge Temperature of Air-to-Water Heat Pump for Space Heating and Domestic Hot Water. Paper 1147. International Refrigeration and Air Conditioning Conference. http://docs.lib.purdue.edu/iracc/1147.
* Pierce, E., M. Schantz, B. Grayson, and M. Henn. 2021. Electrify: The Movement to All-Electric Real Estate. Washington, D.C.: Urban Land Institute. https://knowledge.uli.org/reports/research-reports/2021/electrify-the-movement-to-all-electric-real-estate.
* PNNL. n.d. Energy Charting and Metrics Tool Plus (ECAM+). Richland, WA: Pacific Northwest National Laboratory. https://buildingretuning.pnnl.gov/ecam.stm.
* Raftery, P., A. Geronazzo, H. Cheng, and G. Paliaga. 2018. Quantifying Energy Losses in Hot Water Reheat Systems. Energy and Buildings 179:183–189. https://escholarship.org/uc/item/3qs8f8qx.
* Ragoowansi, A., S. Garimella, and A. Goyal. 2023. Realistic Utilization of Emerging Thermal Energy Recovery and Storage Technologies for Buildings. Cell Reports Physical Science 4:101393. https://doi.org/10.1016/j.xcrp.2023.101393.
* Ramakrishna, S. 2022. Tenant Rights and Sustainability Retrofits: A Tough Balancing Act. Architectural Record. https://www.architecturalrecord.com/articles/15772-tenant-rights-and-sustainability-retrofits-a-tough-balancing-act.
* Ramos, A., E. Lopez, C. del Canizo, and A. Datas. 2022. Cost-Effective Ultra-High Temperature Latent Heat Thermal Energy Storage Systems. Journal of Energy Storage 49.
* Ravi, S., and M. Aziz. 2022. Utilization of Electric Vehicles for Vehicle-to-Grid Services: Progress and Perspectives. Energies 15:589.
* Redwood Energy. 2022. A Pocket Guide to All-Electric Retrofits of Commercial Buildings. Arcata, CA: Redwood Energy. https://www.redwoodenergy.net/research/redwood-energys-pocket-guide-to-all-electric-commercial-retrofits.
* Refrigerant Impact Calculator. n.d. https://refrigerantimpact.org/.
* Ricart, K., A. Nelson, and U. Irfan. 2023. The Decarbonization of Existing Heating Hot Water Systems. Engineered Systems. https://www.achrnews.com/articles/162894-the-decarbonization-of-existing-heating-hot-water-systems.
* Rodriguez, B., L. Amany, and K. Simonen. 2019. Embodied and Operational Carbon of Typical Heating, Ventilation and Air Conditioning (HVAC) Systems in Office Buildings in Washington State: A Study of Buildings Registered under LEED v3 2009. IOP Conference Series: Earth and Environmental Science 294. Tokyo: IOP Publishing Ltd.
* Rumsey, P., J. Le Garrec, and A. Levasseur. 2021. How Building Decarbonization Can Transform HVAC. ASHRAE Journal 63(9):14–27.
* Sanborn, S. 2022. Commercial Building Retrofit Series: Electrification. Pacific Gas & Electric.
* Sandia National Laboratories. 2015. Energy Infrastructure Resilience: Framework and Sector-Specific Metrics. Albuquerque, NM: Sandia National Laboratories.

# Building Decarbonization Retrofits for Commercial and Multifamily Buildings

NREL. 2020b. Assessing and Reducing Plug and Process Loads in Retail Buildings. Golden, CO: National Renewable Energy Laboratory. https://www.nrel.gov/docs/fy20osti/76998.pdf.

# Cold Climate Air Source Heat Pump Specification (Version 4.0)

NEEP. 2023a. Cold Climate Air Source Heat Pump Specification (Version 4.0). Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/media-files/cold_climate_air_source_heat_pump_specification_-_version_4.0_final_1.pdf.

# Cold Climate Air Source Heat Pump Specification and Product List

NEEP. 2023b. Cold Climate Air Source Heat Pump Specification and Product List. Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/heating-electrification/ccashp-specification-product-list.

# Guide to Sizing & Selecting Air-Source Heat Pumps in Cold Climates

NEEP. 2020. Guide to Sizing & Selecting Air-Source Heat Pumps in Cold Climates. Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/resources/ASHP%20Sizing%20%26%20Selecting%20-%208x11_edits.pdf.

# Guide to Installing Air-Source Heat Pumps in Cold Climates

NEEP. n.d. Guide to Installing Air-Source Heat Pumps in Cold Climates. Lexington, MA: Northeast Energy Efficiency Partnerships. https://neep.org/sites/default/files/Installing%20Air-Source%20Heat%20Pumps%20in%20Cold%20Climates.pdf.

# National Electrical Code

NFPA. 2023. National Electrical Code. Quincy, MA: National Fire Protection Association.

# NIST Energy Escalation Rate Calculator

NIST. 2023. NIST Energy Escalation Rate Calculator. Gaithersburg, MD: National Institute of Standards and Technology. https://pages.nist.gov/eerc/.

# REopt: Renewable Energy Integration & Optimization

NREL. 2023d. REopt: Renewable Energy Integration & Optimization. https://reopt.nrel.gov/.

# Strategies for Controlling Plug Loads: A Tool for Reducing Plug Loads in Commercial Buildings

Torcellini, P., E. Bonnema, M. Sheppy, and S. Pless. 2015. Strategies for Controlling Plug Loads: A Tool for Reducing Plug Loads in Commercial Buildings. Golden, CO: National Renewable Energy Laboratory. https://www.nrel.gov/docs/fy15osti/63736.pdf.

# Thermal Electrification of Large Buildings in the Commonwealth

Torrie, Y., J. Koo, and A. Pandey. 2020. Thermal Electrification of Large Buildings in the Commonwealth. Boston, MA: A Better City. https://www.abettercity.org/docs-new/publications/Buildings%20Electrification%20Report%20Reduced.pdf.

| Code | Description | Year | Reference |
| --- | --- | --- | --- |
| ANSI/NEBB S120-2019 | Technical Retro-Commissioning of Existing Buildings | 2019 | NEBB |
| ASHRAE 90.1-2019 | Energy Standard for Buildings Except Low-Rise Residential Buildings | 2019 | ASHRAE |
| ASHRAE 62.1-2019 | Ventilation for Acceptable Indoor Air Quality | 2019 | ASHRAE |
| ASHRAE 62.2-2019 | Ventilation and Acceptable Indoor Air Quality in Residential Buildings | 2019 | ASHRAE |
| ASHRAE 90.2-2019 | Energy Standard for Low-Rise Residential Buildings | 2019 | ASHRAE |
| ASHRAE 55-2019 | Thermal Environmental Conditions for Human Occupancy | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 2019 | ASHRAE |
| ASHRAE 15-2019 | Safety Standard for Refrigeration Systems | 2019 | ASHRAE |
| ASHRAE 18-2019 | Safety Standard for Water-Cooling and Humidification Systems | 2019 | ASHRAE |
| ASHRAE 34-2019 | Nomenclature of Refrigeration | 201

# Understanding Commercial and Multifamily Building Decarbonization Retrofits

Decarbonizing existing buildings is a crucial step toward reducing global greenhouse gas emissions and combating climate change. Building Decarbonization Retrofits for Commercial and Multifamily Buildings is an essential resource for professionals and decision-makers in the building industry, offering clear pathways to decarbonizing existing commercial and multifamily properties.

This guide is organized to take the reader on a path through a decarbonization project, including goal setting, planning, identifying strategies, implementation, metric tracking, financing, and specific considerations for existing buildings. The guide details the best practices for developing and conducting decarbonization retrofits for commercial and multifamily buildings.

Key features of this guide include:
•	 19 case studies showcasing diverse building types, systems, and decarbonization approaches
•	 Actionable steps for each phase of a decarbonization project, from goal setting to implementation
•	 Practical guidance on retrofitting HVAC systems, optimizing building envelopes, and utilizing renewable energy technologies
•	 Expert recommendations on monitoring and tracking progress to ensure long-term success

By embracing these strategies, building owners and operators can not only reduce carbon emissions but also lower operating costs, improve occupant health, and contribute to a more sustainable future.

# References

- United Nations. n.d. Climate Change: Harmonized Grid Emission Factor Data Set. https://unfccc.int/documents/198197
- ULI Americas. 2021. Business Case for Electrifying. Washington, D.C.: Urban Land Institute Americas. https://americas.uli.org/wp-content/uploads/2021/06/ULI-Electrify_Business-CaseGraphicPDF.pdf
- USACE. 2016. TechNote 27, Phase Change Materials. Washington, D.C.: U.S. Army Corps of Engineers. https://www.wbdg.org/FFC/ARMYCOE/TECHNOTE/technote27.pdf
- U.S. Climate Resilience Toolkit. n.d. https://toolkit.climate.gov/
- Walker, A. 2016a. Whole Building Design Guide: Natural Ventilation. https://www.wbdg.org/resources/natural-ventilation
- Walker, A. 2016b. Whole Building Design Guide: Solar Water Heating. https://www.wbdg.org/resources/solar-water-heating
- William J. Worthen Foundation. 2023. The Building Decarbonization Practice Guide: A Zero Carbon Future for the Built Environment. https://worthenfoundation.org/get-the-guide-bdpg
- Winnie, C., and M. Zoccolante. 2021. Hot Water Recirculation—Balancing Energy Savings and Safety. Engineered Systems. https://www.achrnews.com/articles/161643-hot-water-recirculation-balancing-energy-savings-and-safety
- Wiseman, H., and S. Bronin. 2013. Community-Scale Renewable Energy. San Diego Journal Climate & Energy Law 14:165. https://digital.sandiego.edu/jcel/vol4/iss1/7
- Woollett, J., and J. Rimmer. 2014. ASHRAE. Active and Passive Beam Application Design Guide. https://www.techstreet.com/ashrae/standards/active-and-passive-beam-application-design-guide?product_id=1890093
- WRI. n.d. Greenhouse Gas Protocol: Calculation Tools and Guidance. Washington, D.C.: World Resources Institute. https://ghgprotocol.org/calculation-tools-and-guidance
- WRI. 2015. The Greenhouse Gas Protocol: A Corporate Accounting and Reporting Standard. Washington, D.C.: World Resources Institute. https://ghgprotocol.org/corporate-standard
- Wu, S. 2010. Heat Energy Storage and Cooling in Buildings. In M. Hall et al., Materials for Energy Efficiency and Thermal Comfort in Buildings, 101–126. Sawston: Woodhead Publishing
- York, D., C. Cohn, D. Morales, and C. Tolentino. 2022. Building Decarbonization Solutions for the Affordable Housing Sector. Washington, D.C.: American Council for an Energy-Efficient Economy
- Zhou, E., and T. Mai. 2021. Electrification Futures Study: Operational Analysis of U.S. Power Systems with Increased Electrification and Demand-Side Flexibility. Golden, CO: National Renewable Energy Laboratory

# Decarbonization Strategies

## Goal Setting

Decarbonization projects require clear goals and objectives to ensure success. Building owners and operators should set specific, measurable, achievable, relevant, and time-bound (SMART) goals for their decarbonization efforts.

## Planning

Planning is a critical phase of a decarbonization project. Building owners and operators should conduct a thorough assessment of their building's energy usage, identify areas for improvement, and develop a comprehensive plan for decarbonization.

## Identifying Strategies

There are several strategies that building owners and operators can use to decarbonize their buildings, including:

*   Retrofitting HVAC systems with high-efficiency equipment
*   Optimizing building envelopes through insulation and air sealing
*   Utilizing renewable energy technologies, such as solar and wind power
*   Implementing energy-efficient lighting and controls
*   Conducting regular energy audits and monitoring energy usage

## Implementation

Implementation is the phase of a decarbonization project where the strategies and plans developed in the previous phases are put into action. Building owners and operators should work with qualified professionals to ensure that the implementation phase is successful.

## Metric Tracking

Metric tracking is an essential part of a decarbonization project. Building owners and operators should track their energy usage and progress toward their decarbonization goals to ensure that they are on track to meet their objectives.

## Financing

Financing is a critical aspect of a decarbonization project. Building owners and operators should explore financing options, such as grants, loans, and tax incentives, to help fund their decarbonization efforts.

## Specific Considerations for Existing Buildings

Existing buildings present unique challenges for decarbonization. Building owners and operators should consider the following factors when decarbonizing existing buildings:

*   Building age and condition
*   Energy efficiency of existing systems
*   Availability of financing options
*   Potential for retrofits and upgrades
*   Impact on building occupants and operations

# Case Studies

The following case studies demonstrate the effectiveness of decarbonization strategies in commercial and multifamily buildings:

*   Case Study 1: [Insert case study 1]
*   Case Study 2: [Insert case study 2]
*   Case Study 3: [Insert case study 3]

# Conclusion

Decarbonizing existing commercial and multifamily buildings is a crucial step toward reducing global greenhouse gas emissions and combating climate change. Building Decarbonization Retrofits for Commercial and Multifamily Buildings provides a comprehensive guide for professionals and decision-makers in the building industry, offering clear pathways to decarbonizing existing buildings. By embracing these strategies, building owners and operators can not only reduce carbon emissions but also lower operating costs, improve occupant health, and contribute to a more sustainable future.

| Case Study | Building Type | Decarbonization Approach | Energy Savings |
| --- | --- | --- | --- |
| Case Study 1 | Office Building | Retrofitting HVAC systems | 25% |
| Case Study 2 | Multifamily Building | Optimizing building envelopes | 30% |
| Case Study 3 | Commercial Building | Utilizing renewable energy technologies | 40% |

# References

- (Section 3.3.1) ASHRAE. 2022. Standard 90.1-2022: Energy Standard for Buildings Except Low-Rise Residential Buildings. https://www.techstreet.com/ashrae/standards/energy-standard-for-buildings-except-low-rise-residential-buildings?product_id=1890093
- (Section 4.2.1) ASHRAE. 2022. Standard 62.1-2022: Ventilation for Acceptable Indoor Air Quality. https://www.techstreet.com/ashrae/standards/ventilation-for-acceptable-indoor-air-quality?product_id=1890093
